Action
No cause found  ]
No cause found  ]
Section inspected by staff and no cause found ]
Section inspected by staff and no cause found ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Electrical section patrolled no fault found. ]
Electrical section patrolled no fault found. ]
Consulted with tech team this can be put down to overload ]
Patrol of section nothing found. ]
Patrol of section nothing found. ]
"L180/09, birds nest removed with live line tools  ]"
"L180/09, birds nest removed with live line tools  ]"
Optimho readings taken from Newton TSC.  Section patrolled and trees branches close to the anchor wire at DG00/13 on the Glossop line identified as the probable cause of recent breaker trips all in this area. Tree branches were cut back to a safe distance using live line tools. No damage to the ohle visible. ]
"Pigeon found carlisle st, br 252, mark on OHL fit for traffic ]"
"Pigeon found carlisle st, br 252, mark on OHL fit for traffic ]"
No fault found ]
POSSIBLE BIRD STRIKE AT BRIDGE 10 - G304/12. BURN MARKS ON THE WIRE AND DEAD BIRD ]
POSSIBLE BIRD STRIKE AT BRIDGE 10 - G304/12. BURN MARKS ON THE WIRE AND DEAD BIRD ]
Burn marks due to OLE isolation irregularity OLE fit for purpose]
Burn marks due to OLE isolation irregularity OLE fit for purpose]
"Possible bird strike at bridge 70 at G154/11 structure, no signs of damage to the infrastructure, nothing found. Possible bird strike at bridge 70 at G154/11 structure. No damage to Ohl  ]"
"Possible bird strike at bridge 70 at G154/11 structure, no signs of damage to the infrastructure, nothing found. Possible bird strike at bridge 70 at G154/11 structure. No damage to Ohl  ]"
Area patrolled and no fault found Rugby OLE section patrolled NFF.]
Area patrolled and no fault found Rugby OLE section patrolled NFF.]
Area patrolled and no fault found Rugby OLE section patrolled NFF.]
"There were 3 Pendolino stabled in Longsight carriage sidings, we used the GoPro camera to inspect on top of the units, nothing found. There were a number of EMU,s stabled in the siding at the time of the breaker trip, however these units had departed for service by the time we carried out the inspection. ]"
Bird strike bridge 252 slight marks on contact wire ]
Bird strike bridge 252 slight marks on contact wire ]
Dead pigeon found. Superficial burn marks found on the catenary. NWR]
Dead pigeon found. Superficial burn marks found on the catenary. NWR]
Trees close to switch pots at HG09/35 This has a WAIF to it and has been passed to off track last week ]
Trees close to switch pots at HG09/35 This has a WAIF to it and has been passed to off track last week ]
Birds nest to remove. ]
Birds nest to remove. ]
Area patrolled no fault found  Rugby section patrolled NFF.]
Area patrolled no fault found  Rugby section patrolled NFF.]
Area patrolled no fault found  Rugby section patrolled NFF.]
Area patrolled no fault found  Rugby section patrolled NFF.]
Area patrolled no fault found  Rugby section patrolled NFF.]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Bird found under bridge 252 Carlisle station  ]
Bird found under bridge 252 Carlisle station  ]
Bird in contact with OLE at TMD BC00/45 ]
Bird in contact with OLE at TMD BC00/45 ]
Bird in contact with OLE at TMD BC00/45 ]
Trees found close and cut back at MH04/25 by Paul Jones and Graeme Kirtley ]
Trees found close and cut back at MH04/25 by Paul Jones and Graeme Kirtley ]
"Burn marks on contenary wire, waif for inspection entered on system. ]"
"Burn marks on contenary wire, waif for inspection entered on system. ]"
Stranded catenary found at G47/07 on Bly Relief 1 during OCB patrol. New wire installed to restore on 29/06/20 ]
Stranded catenary found at G47/07 on Bly Relief 1 during OCB patrol. New wire installed to restore on 29/06/20 ]
Stranded catenary found at G47/07 on Bly Relief 1 during OCB patrol. New wire installed to restore on 29/06/20 ]
Patrolled under lineblockage no fault found  ]
Patrolled under lineblockage no fault found  ]
Patrolled  ]
Patrolled  ]
Patrolled  ]
Slight marks on contact visible bird strike  ]
Slight marks on contact visible bird strike  ]
Bird in contact with Ohl  G336/54 no damage to ohle ]
Bird in contact with Ohl  G336/54 no damage to ohle ]
Area patrolled but no cause found. ]
Area patrolled but no cause found. ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
No fault found  ]
No fault found  ]
No fault found  ]
"Bird strike at G158/94, all ok ]"
"Fault was 8% out of newton feeder station. Looked with binoculars from platform at section insulator and along platform, cause unknown  ]"
Patrolled nothing found  ]
Patrolled nothing found  ]
Bird strike at OB 1 waif submitted for high level inspection  ]
"Flash marks on bridge face at g293/28 on the up slow bridge 8 indicating possible bird strike. Please reallocate to Preston OLE, Not Warrington OLE Area  ]"
"Flash marks on bridge face at g293/28 on the up slow bridge 8 indicating possible bird strike. Please reallocate to Preston OLE, Not Warrington OLE Area  ]"
Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
"Area patrolled found a bird strike on bridge 22 S.B.H 3 Bird found in 4ft at bridge 22 sbh3 11m 20ch, no damage to ohl ]"
"Area patrolled found a bird strike on bridge 22 S.B.H 3 Bird found in 4ft at bridge 22 sbh3 11m 20ch, no damage to ohl ]"
Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
"Encroaching vegetation cut back  from L189/39 - L189/46 structure  Vegetation close to ole at L189/42, tips of bush showing signs of burning high winds would cause vegetation to touch ole  ]"
"Encroaching vegetation cut back  from L189/39 - L189/46 structure  Vegetation close to ole at L189/42, tips of bush showing signs of burning high winds would cause vegetation to touch ole  ]"
Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
"Area patrolled on foot with MoM. Cab patrolled between Lime St and Wigan, nothing untoward found. ]"
"Bird strike on bridge 80, Crewe station, ole in good order ]"
"Bird strike on bridge 80, Crewe station, ole in good order ]"
"Bird strike on bridge 80, Crewe station, ole in good order ]"
"Bird strike on bridge 80, Crewe station, ole in good order ]"
M188/17 up fast bicc high speed section insulator rode damaged replaced rode]
Patrolled with no fault found ]
Patrolled with no fault found ]
Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Breaker trip on SX-51 section with DTF of 16.8km from ordsall lane. Section checked by OHL staff but no cause found. ]
Breaker trip on SX-51 section with DTF of 16.8km from ordsall lane. Section checked by OHL staff but no cause found. ]
Patrolled electrical section with ole staff and possible fault could have been overload due to freight train being in section at the time. ]
Patrolled electrical section with ole staff and possible fault could have been overload due to freight train being in section at the time. ]
"No damage found, OLE fit for purpose  ]"
Veg cut back at O/B 11A ]
"Bird strike, no damage found  ]"
Staff completed repairs following tree coming down at g114/26 ]
Staff completed repairs following tree coming down at g114/26 ]
Staff completed repairs following tree coming down at g114/26 ]
Staff completed repairs following tree coming down at g114/26 ]
Staff completed repairs following tree coming down at g114/26 ]
Staff completed repairs following tree coming down at g114/26 ]
Staff completed repairs following tree coming down at g114/26 ]
Staff completed repairs following tree coming down at g114/26 ]
"Bird strike on platform 5 G158/14, no visible damage to ohle  ]"
"OLE staff patrolled electrical section, possible cause train overload.]"
No damage found  ]
Nothing found ]
Nothing found ]
Patrol of section AH-5 no problems found with OLE. ]
"Breaker trip on HM-14 section with a DTF of 2.8km from Ardwick TSC. Section check and at MH 02/06 structure, down main stranded catenary wire found. Suspected bird Stoke but no bird onsite. WAIF created for the damaged catenary wire ]"
"Breaker trip on HM-14 section with a DTF of 2.8km from Ardwick TSC. Section check and at MH 02/06 structure, down main stranded catenary wire found. Suspected bird Stoke but no bird onsite. WAIF created for the damaged catenary wire ]"
Duplicate fault - 878933]
Duplicate fault - 878933]
"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
Area patrolled dg00/18 tried bird found no damage to ohle  ]
We spoke to station staff who confirmed what they saw. We inspected the ohle at this location and found burnt catenary. This will be checked during next maintenance.  ]
We spoke to station staff who confirmed what they saw. We inspected the ohle at this location and found burnt catenary. This will be checked during next maintenance.  ]
Area inspected no fault found ]
Crewe eco advise 3freight services in area causing breakers oc-3 oc-4 to trip suspected overload]
Crewe eco advise 3freight services in area causing breakers oc-3 oc-4 to trip suspected overload]
"879450 VCB trip on electrical section HD 1 OPTIMHO readings focus on the G503 area, this was passed onto Scottish Region. Hind Ray  Ray.Hind@networkrail.co.uk ]"
"879450 VCB trip on electrical section HD 1 OPTIMHO readings focus on the G503 area, this was passed onto Scottish Region. Hind Ray  Ray.Hind@networkrail.co.uk ]"
Patrolled by late shift ( nothing found ) ]
Patrolled by late shift ( nothing found ) ]
Section of track patrolled and inspected for cause. No cause found.  ]
Section of track patrolled and inspected for cause. No cause found.  ]
Section of track patrolled and inspected for cause. No cause found.  ]
Station staff reported a balloon on the OLE on the Down Slow in platform one at Preston train station on arrival the station staff informed us that the balloon was no longer on the OLE but we double checked to make sure there was nothing hanging off the OLE to cause any issues  ]
Station staff reported a balloon on the OLE on the Down Slow in platform one at Preston train station on arrival the station staff informed us that the balloon was no longer on the OLE but we double checked to make sure there was nothing hanging off the OLE to cause any issues  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
"No fault found, OLE fit for purpose ]"
"No fault found, ole fit for purpose ]"
"No fault found, ole fit for purpose ]"
"No fault found, ole fit for purpose ]"
"Bird strike, OLE fit for passage of trains  ]"
OHL inspected Wembley sheds north end of road 1 no damage to OLE. ]
Polluted - faulty Insulators x 12 changed in Kensal Green tunnel by O Wilson. Please close  ]
Polluted - faulty Insulators x 12 changed in Kensal Green tunnel by O Wilson. Please close  ]
Polluted - faulty Insulators x 12 changed in Kensal Green tunnel by O Wilson. Please close  ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
"Breaker trip on HM-15 section form 02/02/20. Optimho reading taken from Newton substation, proving a DTF of 7.805%. Overhead staff patrolled Newton to Godley. MH 07/10, Up main, arching horns found to be burnt on the HM-15 side of the sectional insulator. Horns to be replaced/repaired during next high level maintenance schedule. ]"
Patrol of section no problems found with the OLE. ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Manchester airport platforms patrolled by Jeff Richardson no cause was found and all OLE confirmed fit for purpose.  ]
Manchester airport platforms patrolled by Jeff Richardson no cause was found and all OLE confirmed fit for purpose.  ]
"Preston OHL staff attended site and patrolled the area & watched trains through the section, no cause found.]"
"Preston OHL staff attended site and patrolled the area & watched trains through the section, no cause found.]"
PW2 electrical section patrolled nothing found  ]
PW2 electrical section patrolled nothing found  ]
Vegetation removed from OLE ]
Vegetation removed from OLE ]
Area inspected under line blockage and also Longsight depot patrolled - no cause found ]
Area inspected under line blockage and also Longsight depot patrolled - no cause found ]
Area cab patrolled no cause found.  ]
Bird strike found at g143/37. Single strand found and burnt bond. All issues have been booked in for repair.  ]
Bird strike found at g143/37. Single strand found and burnt bond. All issues have been booked in for repair.  ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Bird strike ob/1 gm158/55 up manc ]
Patrol of section BH-22 North Wembley distance to fault 10m 668yards Red Zone no problems found with ole. ]
Patrol of section BH-22 North Wembley distance to fault 10m 668yards Red Zone no problems found with ole. ]
Patrol of section BH-22 North Wembley distance to fault 10m 668yards Red Zone no problems found with ole. ]
""
""
A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
Equipment checked no immediate issue  ]
Equipment checked no immediate issue  ]
Fault investigated and found to be a loss of comms between scada and switchgear control gear. ]
"Patrolled and found burn marks, stranded catenary and burnt bond. No sign of bird.  ]"
"Patrolled and found burn marks, stranded catenary and burnt bond. No sign of bird.  ]"
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
A Crow has landed onto the pantograph well of TPE EMU 397001 ]
A Crow has landed onto the pantograph well of TPE EMU 397001 ]
"Magpie found burnt on track at structure MH02/24 down main line. Patrol completed by J Richardson,  G Kirtley ]"
"Magpie found burnt on track at structure MH02/24 down main line. Patrol completed by J Richardson,  G Kirtley ]"
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
Area patrolled by Morgan Sindall on behalf on LNWR]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Bird strike Kirkham station possible cause. PB12/24 ]
Bird strike Kirkham station possible cause. PB12/24 ]
Bird strike Kirkham station possible cause. PB12/24 ]
Bird strike Kirkham station possible cause. PB12/24 ]
Bird strike Kirkham station possible cause. PB12/24 ]
No fault found ]
No fault found ]
No fault found ]
Dead bird found under bridge at structure MH04/30 down road. ]
Dead bird found under bridge at structure MH04/30 down road. ]
"A26 insulator flashed over and bond burnt at lug, structure MH02/15 down road.]"
"A26 insulator flashed over and bond burnt at lug, structure MH02/15 down road.]"
historic fault closure  ]
historic fault closure  ]
2 class 90 locos in section @ time of fault single end trip overload suspected ]
Patrolled all alstom train care depot nothing found which could potentially bring out the breakers. Found and booked some vegetation within 2.75m  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
""
""
""
Bird strike bridge 252. The bird was trapped between 2 wires so line blockage and ECO switch off arranged to remove  ]
Bird strike bridge 252. The bird was trapped between 2 wires so line blockage and ECO switch off arranged to remove  ]
 PW-4 OCB. Insulator under bridge 72 Dn slow possible flashover. Tech to attend.  ]
 PW-4 OCB. Insulator under bridge 72 Dn slow possible flashover. Tech to attend.  ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Section inspected by D.Arkell during planned access and A23 switch insulator at M188/11 found to be flashed over. Cause of the flashover is unknown but was most likely the cause of a breaker trip on HM9. ]
"Hoover thrown over park st bridge causing tripping, no damage to ohl ]"
"Hoover thrown over park st bridge causing tripping, no damage to ohl ]"
"Hoover thrown over park st bridge causing tripping, no damage to ohl ]"
No fault found. Clear on arrival  ]
"Distance to fault recording incorrect. Patrolled electrical section, nothing found. Ole fir for purpose ]"
"Distance to fault recording incorrect. Patrolled electrical section, nothing found. Ole fir for purpose ]"
bird strike bridge 252.]
bird strike bridge 252.]
Train overload in section]
Train overload in section]
"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
OHL Staff patrolled section fit for purpose patrol carried out over the several days ]
OHL Staff patrolled section fit for purpose patrol carried out over the several days ]
Area patrolled by S Jones no fault found . Please close  ]
Area patrolled by S Jones no fault found . Please close  ]
Area patrolled by S Jones no fault found . Please close  ]
"Strut insulator flashed over, by branch on OHL. Branch removed, OHL live and back to normal ]"
"Strut insulator flashed over, by branch on OHL. Branch removed, OHL live and back to normal ]"
Patroled nothing found ]
Patroled nothing found ]
Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice.]
RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice.]
RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice.]
30 foot of catenary wire replaced and 12 droppers ]
30 foot of catenary wire replaced and 12 droppers ]
30 foot of catenary wire replaced and 12 droppers ]
30 foot of catenary wire replaced and 12 droppers ]
"No obvious fault or problem found, OHL fit for purpose ]"
"No obvious fault or problem found, OHL fit for purpose ]"
All clear and safe ]
" Area patrolled inside T3 possession, no fault found ]"
" Area patrolled inside T3 possession, no fault found ]"
Birds nest @ L182/53 birds nest now removed. ]
Birds nest @ L182/53 birds nest now removed. ]
Section patrolled no cause found ]
Section patrolled no cause found ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
""
""
""
Area patrolled no fault found  ]
Area patrolled no fault found  ]
RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
Patroled nothing found ]
Patroled nothing found ]
"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
Ohle clear on inspection  ]
Ohle clear on inspection  ]
"Breaker trip on HM-7 section. Up fast, and depot sidings checked between Longsight South and North. No cause was found.]"
"Breaker trip on HM-7 section. Up fast, and depot sidings checked between Longsight South and North. No cause was found.]"
"Breaker trip on HM-7 section. Up fast, and depot sidings checked between Longsight South and North. No cause was found.]"
RC cut down with live line tools and electric cutters.  ]
RC cut down with live line tools and electric cutters.  ]
Vegetation cleared  ]
Ohle inspected and no damage found.  ]
Ohle inspected and no damage found.  ]
Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Patrolled by Ohl staff bird strike atG336/46 up goods no damage to Ohl equipment ]
Patrolled by Ohl staff bird strike atG336/46 up goods no damage to Ohl equipment ]
Inspection completed and found nothing. Ohle fit on inspection  ]
Inspection completed and found nothing. Ohle fit on inspection  ]
Whole section patrolled no fault found Whole section patrolled no fault found ]
Whole section patrolled no fault found Whole section patrolled no fault found ]
""
""
""
section patrolled and inspected all ok no cause found]
Patrolled no fault found ]
Patrolled no fault found ]
Patrolled no fault found ]
Bird in contact with ohle Fishergate bridge  G336/44 no damage to ohle ]
Bird in contact with ohle Fishergate bridge  G336/44 no damage to ohle ]
Area patrolled by S Jones bird strike on shed road No2 no damage to OLE please close  ]
""
""
A pigeon had landed on the closed shed door on No 1 road north end ETD shed  Longsight carriage sidings ]
A pigeon had landed on the closed shed door on No 1 road north end ETD shed  Longsight carriage sidings ]
Area patrolled by S Jones bird strike on shed road No2 no damage to OLE PLEASE CLOSE  ]
Platform 2 inspected by Jody Mottram and confirmed no cause found and all OLE was fit for purpose.  ]
Nothing found  ]
Patrol of area carried out no issues found ]
Patrol of area carried out no issues found ]
"Area Patrolled, no cause found.  ]"
"Area Patrolled, no cause found.  ]"
Section Patroled no fault found possible overload with 2 class 90s in section at time ]
Area patrolled by John rainford and confirmed fit for purpose no cause could be found.  ]
Area patrolled by John rainford and confirmed fit for purpose no cause could be found.  ]
Slightly marks on the contact up main bridge 252 Staition staff reported flash at bridge  ]
Slightly marks on the contact up main bridge 252 Staition staff reported flash at bridge  ]
"Area patrolled no fault found with OLE , PLANT & DISTRIBUTION are carrying out further investigation with the breakers, please close  ]"
"Area patrolled and bird strike found at bridge 6 down fast, no damage to ohle.  ]"
"Area patrolled and bird strike found at bridge 6 down fast, no damage to ohle.  ]"
"Vegetation found at platform 1 Crewe station , now removed. ]"
"Vegetation found at platform 1 Crewe station , now removed. ]"
Obstacle removed from  the OHLE and made safe....]
Obstacle removed from  the OHLE and made safe....]
Obstacle removed from  the OHLE and made safe....]
"Patrolled nothing found, fit for purpose  ]"
"Patrolled nothing found, fit for purpose  ]"
Water found to be gathering on the bird may at MH02/12 ]
Water found to be gathering on the bird may at MH02/12 ]
""
""
""
Area patrolled nothing found ]
Area patrolled nothing found ]
Equipment checked no immediate issue  ]
Equipment checked no immediate issue  ]
"PATROL OF AH-5 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
Over bridge 9 Gorton Station fresh flash over marks on contact wire and bridge steel work ]
Over bridge 9 Gorton Station fresh flash over marks on contact wire and bridge steel work ]
fault on line closed correctly when fault removed 03.06.20 06:30]
fault on line closed correctly when fault removed 03.06.20 06:30]
fault on line closed correctly when fault removed 03.06.20 06:30]
fault on line closed correctly when fault removed 03.06.20 06:30]
""
""
""
Burn marks found at north end of LNWR sheds. G 157/38 nearest structure. No damage ]
Burn marks found at north end of LNWR sheds. G 157/38 nearest structure. No damage ]
Pigeon found on track at structure M172/18 ]
Pigeon found on track at structure M172/18 ]
Patrolled by Jeff Richardson and a dead pigeon was found at SO08/38. No visible damage to OHLE ]
Patrolled by Jeff Richardson and a dead pigeon was found at SO08/38. No visible damage to OHLE ]
"Possible bird strike at bridge 70, no damage. ]"
"Possible bird strike at bridge 70, no damage. ]"
Bird strike found at M160/12. No damage ]
Patrolled  ]
Patrolled  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Longsight traincare depot inspected by T.Arkell and vegetation at MX187/80 identified as the cause of the breaker trip on HM7. Vegetation cut back to a safe distance using live line tools. ]
 National Grid fault caused their protection to operate affecting NWR Feeder station supply ]
Patrolled but nothing found.  ]
Patrolled but nothing found.  ]
Patrolled but nothing found.  ]
Breaker trip on HM-4. Cab patrol carried out 06/08/2020 and no cause found. Area inspected on foot 09/08/2020 and no cause found.  ]
Breaker trip on HM-4. Cab patrol carried out 06/08/2020 and no cause found. Area inspected on foot 09/08/2020 and no cause found.  ]
Pn9 tripped on fault @12.19 reset 1220. Crow found between G87/11 12 no damage check high level put in on waif ]
Pn9 tripped on fault @12.19 reset 1220. Crow found between G87/11 12 no damage check high level put in on waif ]
"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Patrolled from the 13m20c to 14m60c  Nothing found  ]
Patrolled from the 13m20c to 14m60c  Nothing found  ]
Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
Patrolled nothing amiss all clear  ]
PL4 OCB Vegetation removed from L189/32. Please close this Fault. L Millea 05/10/20. ]
PL4 OCB Vegetation removed from L189/32. Please close this Fault. L Millea 05/10/20. ]
Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Area patrolled under lineblockage no fault found ]
Area patrolled under lineblockage no fault found ]
Patrolled under T3 as we were there doing routine maintenance  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Class 90 causing nuisance trip on optimo ]
Class 90 causing nuisance trip on optimo ]
Class 90 causing nuisance trip on optimo ]
Class 90 causing nuisance trip on optimo ]
"NE1 breaker trip 03.11.2020 1418, reset 1421 03.11.2020 no fault found. 04.11.2020 Hitachi on board CCTV footage shows the pantograph strike a bird at the time of the incident. No damage to OLE  ]"
"NE1 breaker trip 03.11.2020 1418, reset 1421 03.11.2020 no fault found. 04.11.2020 Hitachi on board CCTV footage shows the pantograph strike a bird at the time of the incident. No damage to OLE  ]"
Breaker tripping due to speed restriction in place class 90 double  headed locos demanding exesive voltage  ]
Breaker tripping due to speed restriction in place class 90 double  headed locos demanding exesive voltage  ]
Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
Area patrolled no fault found. Please close  ]
NON REQUIRED..ALL MWR INFRASTRUCTURE OK..]
NON REQUIRED..ALL MWR INFRASTRUCTURE OK..]
Electrical section patrolled and signs of flash over due to bird strike found @ L190/15 bond requires relugging this has been WAIFed and added to DU job bank. Please close this fault. ]
Electrical section patrolled and signs of flash over due to bird strike found @ L190/15 bond requires relugging this has been WAIFed and added to DU job bank. Please close this fault. ]
Area patrolled by O WIlson no fault found please close. ]
Bird strike at G133/79 no damaged caused]
Bird strike at G133/79 no damaged caused]
Patrolled from Chord line G305/10 to Turnip field G302/10. Bird strike at G304/10  No damage to OLE ]
Patrolled from Chord line G305/10 to Turnip field G302/10. Bird strike at G304/10  No damage to OLE ]
Burn Marks found at structure L179/02. No damage ]
Burn Marks found at structure L179/02. No damage ]
The 390 unit had departed the depot. ]
The 390 unit had departed the depot. ]
Area patrolled no fault found ]
Area patrolled no fault found ]
Patrolled where we could get to when trains are running. Some parts not patrolled. Section patrol completed nothing found amiss to fully restore]
Patrolled where we could get to when trains are running. Some parts not patrolled. Section patrol completed nothing found amiss to fully restore]
Cab patrolled no cause found ]
Patrolled no fault found ]
Patrolled no fault found ]
Patrolled no fault found ]
Patrolled no fault found ]
Repairs made to parted catenary wire made also new droppers installed ]
Repairs made to parted catenary wire made also new droppers installed ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
"No fault found, OLE fit for purpose ]"
Area patrolled under lookout protection no cause found ]
Area patrolled under lookout protection no cause found ]
Patrolled on foot no fault found.  ]
Patrolled on foot no fault found.  ]
Area patrolled no damage to ole please close  ]
OLE staff patrolled as much of the site as possible and nothing found ]
OLE staff patrolled as much of the site as possible and nothing found ]
VCB bird strike confirmed on platform 1 Carlisle station  ]
VCB bird strike confirmed on platform 1 Carlisle station  ]
Whole section patrolled no fault found ]
Whole section patrolled no fault found ]
Pn-13 patrolled after tripping  PATROLLED NOTHING FOUND  ]
Pn-13 patrolled after tripping  PATROLLED NOTHING FOUND  ]
"Area patrolled by O Wilson possible bird strike at O/B27 1st location, no damage to ole please close  ]"
""
""
""
Patrolled  ]
Patrolled  ]
Patrolled  ]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
"Inspected,no fault found ]"
"Inspected,no fault found ]"
Trees burned in OLE at structure SG187/49. Trees cut back from OLE  ]
Trees burned in OLE at structure SG187/49. Trees cut back from OLE  ]
Inspected from safe cess using IRP. Can patrolled also and no cause found ]
Inspected from safe cess using IRP. Can patrolled also and no cause found ]
section patroled nff]
Depot inspected no cause found ]
Depot inspected no cause found ]
Area inspected by patrol dead seagull found MX187/05 ]
Area inspected by patrol dead seagull found MX187/05 ]
Patrolled- no fault found within section - no cause for concern  ]
Patrolled- no fault found within section - no cause for concern  ]
PL10 patrolled and birds nest found at L192/82B to be the cause of the issue by D.Brady. Birds nest now removed. Please close this fault. ]
""
""
"WW/5 OCB trip , vegetation found on insulator at g159/16 , breakers dropped and cut back with insulated poles ]"
"WW/5 OCB trip , vegetation found on insulator at g159/16 , breakers dropped and cut back with insulated poles ]"
No fault found ]
No fault found ]
Bird strike bridge 252 platform 7 ]
Bird strike bridge 252 platform 7 ]
No fault found ]
No fault found ]
""
""
""
""
Bird in contact with ohle @G368/28 up main no damage to ohle ]
Bird in contact with ohle @G368/28 up main no damage to ohle ]
No fault found after patrolled  ]
No fault found after patrolled  ]
No fault found after patrolled  ]
No fault found after patrolled  ]
No fault found. ]
OLE fit for purpose  ]
OLE fit for purpose  ]
Area patrolled between Ashburys and Guide Bridge using IRP.   No cause found ]
Area patrolled between Ashburys and Guide Bridge using IRP.   No cause found ]
HG-1 Patrolled. Bird splatter and feathers found on Bridge No.7 above OLE ]
HG-1 Patrolled. Bird splatter and feathers found on Bridge No.7 above OLE ]
""
""
"WB-5&6 tripped, station staff reported a pigeon coming into contact with OLE, this was verified and bird found, no damage to conductors/wires. Only superficial damage to support. Has blown approx 150mm sq area of concrete above the support out of the o/b above. Fault No - 886729 ]"
"WB-5&6 tripped, station staff reported a pigeon coming into contact with OLE, this was verified and bird found, no damage to conductors/wires. Only superficial damage to support. Has blown approx 150mm sq area of concrete above the support out of the o/b above. Fault No - 886729 ]"
Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
No fault found ]
No fault found ]
"No fault found, OLE fit for purpose  ]"
Cab patrol no cause found Cab patrolled no cause found no accurate DTF available due to isolations in this area so optimho readings station V-Fail ]
Inspected during high level access and at MH02/12 water was seeming to gather on the bird mat and signs of tracking across the threaded bolts.  To be replaced next time access allows ]
Inspected during high level access and at MH02/12 water was seeming to gather on the bird mat and signs of tracking across the threaded bolts.  To be replaced next time access allows ]
Veg removed from OLE ]
Veg removed from OLE ]
""
""
""
Report flash at pan in platform 8 no damage to ohle pan fault ]
"Bird strike, no damage found  ]"
"Location of flash and bang patrolled nothing found, staff to carry out further patrol and raise a work order. ]"
"Location of flash and bang patrolled nothing found, staff to carry out further patrol and raise a work order. ]"
"Sections were patrolled via a Cab Patrol, from Manchester Airport to Manchester Piccadilly and back. No Fault or OHL Defect was found. ]"
Line opened to line speed after A Armiger watched a train through re-instated section of OLE ]
Line opened to line speed after A Armiger watched a train through re-instated section of OLE ]
Line opened to line speed after A Armiger watched a train through re-instated section of OLE ]
Patrolled distant to fault area G98/01 to G96/13 ]
Patrolled distant to fault area G98/01 to G96/13 ]
Patrolled distant to fault area G98/01 to G96/13 ]
Patrolled no fault found ]
Patrolled no fault found ]
Bird in contact with ohle @ G336/50 no damage to ohle ]
Bird in contact with ohle @ G336/50 no damage to ohle ]
Trees touching tail wire at sb00/12 up hope valley trees cut back  ]
Trees touching tail wire at sb00/12 up hope valley trees cut back  ]
Trees touching tail wire at sb00/12 up hope valley trees cut back  ]
Inspected all ok]
Inspected all ok]
Inspected all ok]
Patrolled in vicinity of distance to fault nothing found  ]
Patrolled in vicinity of distance to fault nothing found  ]
Equipment checked no immediate issue  ]
Equipment checked no immediate issue  ]
Electrical section patrolled. Not cause of fault found ]
Dewirement caused by faulty pantograph on 1f39 ]
Dewirement caused by faulty pantograph on 1f39 ]
Bird found platform 1 Carlisle Staition bridge 252 ]
Bird found platform 1 Carlisle Staition bridge 252 ]
Patrolled by Jeff Richardson no cause found ole in good condition ]
Patrolled by Jeff Richardson no cause found ole in good condition ]
Fault found and patrol completed. Fault then logged on to WAIF to be rectified.  ]
Fault found and patrol completed. Fault then logged on to WAIF to be rectified.  ]
Patrolled from bent lane to centurion way no cause found ]
Patrolled from bent lane to centurion way no cause found ]
Reset to restore ]
Patrolled and found crow G/73/54.]
Patrolled and found crow G/73/54.]
"Section inspected no fault found - suspected train fault on 2P40. Info from T Berry, Preston OLE]"
"Section inspected no fault found - suspected train fault on 2P40. Info from T Berry, Preston OLE]"
Bond and overhead line equipment put into system on waif for inspection and repair. ]
Bond and overhead line equipment put into system on waif for inspection and repair. ]
Patrolled area and found trees close to OLE at MH02/04 which in windy conditions would have been close to OLE equipment. Reported by Paul Jones closed on his behalf due to IPAD being away for repair ]
