Action
Patrolled area and found trees close to OLE at MH02/04 which in windy conditions would have been close to OLE equipment. Reported by Paul Jones closed on his behalf due to IPAD being away for repair ]
Patrolled in vicinity of distance to fault from Stoke tsc to the 19mp ]
Patrolled area and found trees close to OLE at GB875 signal which in windy conditions would have been close to OLE equipment. Reported by Paul Jones closed on his behalf due to IPAD being away for repair ]
Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
Patrol of AH-5 no problems found with OLE. ]
Area identified by optimo reading patrolled 2 class 90 locos in section suspected overload ]
Veg cut back near Chester road station possible cause  ]
Veg cut back near Chester road station possible cause  ]
Area patrolled no fault found]
Area patrolled no fault found]
OLE checked in area. No issues found by Tony Arkell. Likely to be unit fault as same unit SK37 was also in section during the trip on CF-7 900079 ]
OLE checked in area. No issues found by Tony Arkell. Likely to be unit fault as same unit SK37 was also in section during the trip on CF-7 900079 ]
Section checked by Tony Arkell. No cause found likely tone unit fault as same unit SK37 was also in section during the trip on HF-11 900077 ]
Section checked by Tony Arkell. No cause found likely tone unit fault as same unit SK37 was also in section during the trip on HF-11 900077 ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
"Bridge 27 Up High Level Goods, Vegetation cleared from OLE. No damage found on OLE. ]"
"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
DUP' REC' FME; 903905]
DUP' REC' FME; 903905]
DUP' REC' FME; 903905]
historic fault closed  historic fault closed  ]
Vegetation near OHL insulator at WX191/06. Removed ]
2 x class 90s ]
Area patrolled by P Manaher and reports NFF please close  ]
Breaker tripping due to speed restriction class 90 locos demanding exesive voltage ]
Breaker tripping due to speed restriction class 90 locos demanding exesive voltage ]
""
""
""
Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Area patrolled by Ohl staff suspected overload ]
Electrical section patrolled. No fault found ]
Electrical section patrolled. No fault found ]
Electrical section patrolled. No fault found ]
Area inspected on foot patrol no cause found ]
Area inspected on foot patrol no cause found ]
Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Bird strike at G336-46b dn through no damage to ohle  ]
Bird strike at G336-46b dn through no damage to ohle  ]
Patrolled no fault found ]
Patrolled no fault found ]
Patrolled no fault found ]
"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
Ohl staff patrolled bird strike found at G294/17 up slow no damage to ohle ]
Ohl staff patrolled bird strike found at G294/17 up slow no damage to ohle ]
Earths left up after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on contact wire and also a kink. Catu heads on earths replaced as they were also damaged. ]
Earths left up after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on contact wire and also a kink. Catu heads on earths replaced as they were also damaged. ]
"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
Area inspected on foot no cause found ]
Area inspected on foot no cause found ]
Suspected faulty unit as same unit tripped on 10th and 11th April. Northern advised ]
Suspected faulty unit as same unit tripped on 10th and 11th April. Northern advised ]
Bird strike at structure G167/11. No damage]
Bird strike at structure G167/11. No damage]
Foot patrol completed from Leighton Buzzard-Bletchley TSC.  ]
Foot patrol completed from Leighton Buzzard-Bletchley TSC.  ]
""
""
PL1 OCB. Bird strike at Mossleyhill hill station bridge. Damage to the lug on the bond but no damage to the OLE. Please close this Fault. L Millea 19/04/20  ]
PL1 OCB. Bird strike at Mossleyhill hill station bridge. Damage to the lug on the bond but no damage to the OLE. Please close this Fault. L Millea 19/04/20  ]
"Patrolled through site G146/01 to G150/11 checking for damage or cause , nothing found .   ]"
"Patrolled through site G146/01 to G150/11 checking for damage or cause , nothing found .   ]"
Bird strike found at Bridge 80 no damage ]
Section of the up fast including alstom depot patrolled on foot. No cause found  ]
""
""
Patrol of section AH-5 no problems found with the ole. ]
OLE fit for purpose  ]
OC -5 Trip . Bird strike at canal bridge G368/26 up main overbridge 89 . No damage to overhead lines . ]
OC -5 Trip . Bird strike at canal bridge G368/26 up main overbridge 89 . No damage to overhead lines . ]
patroled]
patroled]
Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Bird removed]
Bird removed]
Pigeon found at upperby bridge slight marks on contact  ]
Pigeon found at upperby bridge slight marks on contact  ]
Patrolled bird at ob75  Bird found at OB75. No further action required  Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Patrolled bird at ob75  Bird found at OB75. No further action required  Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Patrol of section AH-5 red zone no problems found with OLE. ]
Patrol of section AH-5 red zone no problems found with OLE. ]
Bird in contact with ohle @G304/09 no damage to ohle ]
Bird in contact with ohle @G304/09 no damage to ohle ]
Crow found ]
Crow found ]
Inspected all ok no further action required  ]
Inspected all ok no further action required  ]
Inspected all ok no further action required  ]
Inspected all ok no further action required  ]
Inspected all ok no further action required  ]
Bird strike at north end of PRESTON station platform 4 on the down through . No damage to overhead lines. ]
Bird strike at north end of PRESTON station platform 4 on the down through . No damage to overhead lines. ]
No fault found ]
No fault found ]
Flash over damage to bridge arm @ bridge 35. No cause of fault found. Flashed over bridge arm will go into OHL maintenance to be rectified & replaced.  ]
Flash over damage to bridge arm @ bridge 35. No cause of fault found. Flashed over bridge arm will go into OHL maintenance to be rectified & replaced.  ]
New insulator pot fitted under bridge 31.  ]
Bird strike at O/B57 at MH12/11.  Breakers opened and bird removed from ohle using live line tools ]
""
""
""
""
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Branches on a25 pot dn Liv ind burn marks on them G158/85 cut back and cleared. ]
"Patrol of depot carried out,no bird found and no damage to ole equipment seen. ]"
"Patrol of depot carried out,no bird found and no damage to ole equipment seen. ]"
PL1 OCB Fault. Full section walked and the only thing that stands out is a lot of birds feathers under Mossleyhill station bridge. This is a hotspot for bird strikes and we will be rectifying this area when we are next in. Please close this Fault. L Millea 27/04/2020. ]
PL1 OCB Fault. Full section walked and the only thing that stands out is a lot of birds feathers under Mossleyhill station bridge. This is a hotspot for bird strikes and we will be rectifying this area when we are next in. Please close this Fault. L Millea 27/04/2020. ]
Area patrolled nothing found ]
Area patrolled nothing found ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
patrolled bird strike found ]
patrolled bird strike found ]
patrolled bird strike found ]
patrolled bird strike found ]
patrolled bird strike found ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Pigeon found uperby bridge slight marks on contact  ]
Pigeon found uperby bridge slight marks on contact  ]
Section foot patrolled and neutral sections inspected.  No cause found. ]
Section foot patrolled and neutral sections inspected.  No cause found. ]
"Bird strike at bs28/21 up penkridge fast, single strand catenary wire faulted to maintenance  ]"
"Bird strike at bs28/21 up penkridge fast, single strand catenary wire faulted to maintenance  ]"
Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are landing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are landing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
New length of ATF wire installed and control unit replaced to rectify ]
New length of ATF wire installed and control unit replaced to rectify ]
New length of ATF wire installed and control unit replaced to rectify ]
Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are landing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are landing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
Burnt bond found at g143/14. Possible bird Stike. Booked in for high level inspection during next maintenance  ]
Burnt bond found at g143/14. Possible bird Stike. Booked in for high level inspection during next maintenance  ]
No fault found after patrolling. All fit for purpose  ]
No fault found after patrolling. All fit for purpose  ]
Patrolled no fault found ]
Patrolled no fault found ]
Patrol of electrical section patrolled. No cause of fault found ]
GM158/54 up Manchester ob/1 cmp1 bird strike found above wire marks on bridge ole ok. ]
""
""
"New a A25 insulator installed AL 20 37 dn road  ,old one had flashed over due to vegetation  ]"
"New a A25 insulator installed AL 20 37 dn road  ,old one had flashed over due to vegetation  ]"
Optimho reading taken from Newton and section patrolled. No cause found.  ]
Inspected by Ohl staff bridge bond had a burnt lug due to possible bird bond being repaired at weekend within possession  ]
Inspected by Ohl staff bridge bond had a burnt lug due to possible bird bond being repaired at weekend within possession  ]
Inspected but no fault found  Patrolled all okay nothing seen by Stafford OHL. ]
Inspected but no fault found  Patrolled all okay nothing seen by Stafford OHL. ]
Bird strike confirmed bridge 252 platform 3]
Bird strike confirmed bridge 252 platform 3]
Train overload two class 90's ]
Section patrolled and tree branches growing on top of a retaining wall at ohl structure M184/33 were coming into contact with passing pantographs.  The branches have been cut back to a safe distance using live line cutting tools.  ]
Section patrolled and tree branches growing on top of a retaining wall at ohl structure M184/33 were coming into contact with passing pantographs.  The branches have been cut back to a safe distance using live line cutting tools.  ]
Section patrolled and tree branches growing on top of a retaining wall at ohl structure M184/33 were coming into contact with passing pantographs.  The branches have been cut back to a safe distance using live line cutting tools.  ]
Vegetation removed from switch bw6/2 ]
Vegetation removed from switch bw6/2 ]
Bird in contact with ohle G335/45 no damage to ohle ]
Bird in contact with ohle G335/45 no damage to ohle ]
Optimhos taken from Newton TSC and section inspected on foot. No cause found. ]
Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Removed to rectify  ]
Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Bird strike at Fishergate Bridge Preston]
Bird strike at Fishergate Bridge Preston]
Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Cab patrolled from Manchester Piccadilly to Manchester Airport & Back. No OHL Defect was found.  ]
Cab patrolled from Manchester Piccadilly to Manchester Airport & Back. No OHL Defect was found.  ]
Area patrolled possible bird strike at O/B 26m no damage to OLE. Please close  ]
Patrolled electrical section no fault found ]
Area cab patrolled by Ryan smith no cause found  ]
Area cab patrolled by Ryan smith no cause found  ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Patrolled with LOWS protection no fault found  ]
Patrolled with LOWS protection no fault found  ]
Pn-13 patrolled after tripping  Patrolled Brinklow to Shilton E.O.A.  Nothing found.  ]
Pn-13 patrolled after tripping  Patrolled Brinklow to Shilton E.O.A.  Nothing found.  ]
"Been in the area all week doing high level inspection and no fault found, also the weekend before the rest of the section was patrolled under lineblockage and no fault found ]"
"Been in the area all week doing high level inspection and no fault found, also the weekend before the rest of the section was patrolled under lineblockage and no fault found ]"
"Been in the area all week doing high level inspection and no fault found, also the weekend before the rest of the section was patrolled under lineblockage and no fault found ]"
Patrolled and no fault found ]
Patrolled and no fault found ]
"HG08/15 up at Helens, birds nest removed with live line tools.  ]"
"HG08/15 up at Helens, birds nest removed with live line tools.  ]"
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Restored.]
Restored.]
Restored.]
Vegetation removed  ]
Vegetation removed  ]
Removed vegetation  ]
Removed vegetation  ]
Patrolled  ]
Patrolled  ]
Patrolled  ]
"Foot patrol from Leighton Buzzard-Bletchley TSC, nothing found.]"
"Foot patrol from Leighton Buzzard-Bletchley TSC, nothing found.]"
Tree on cantilever pot at LM14/05. Branch cut back no damage ]
Tree on cantilever pot at LM14/05. Branch cut back no damage ]
""
""
Patrolled  ]
Patrolled  ]
Patrolled  ]
"Breaker trip on HM-13 section, with a distance to fault of 6.6 km from Ardwick provided. OH structure MH 4/17 on the up main, burnt magpie found, no damage to the OHLE ]"
"Breaker trip on HM-13 section, with a distance to fault of 6.6 km from Ardwick provided. OH structure MH 4/17 on the up main, burnt magpie found, no damage to the OHLE ]"
""
""
"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
""
""
Patrolled under lineblockage over 2 nights and no fault found  ]
PATROLLED nothing found ]
PATROLLED nothing found ]
Bird strike at L179/05 no damage to OLE ]
Bird strike at L179/05 no damage to OLE ]
"OLE visually inspected after Pantograph was left up on road 5, from the dead end of the SI to the Live end tripping AE-3. No damage to the OLE. ]"
Burn mark on earth strap on bridge 41 a few feathers present but no bird. G173/17. ]
Burn mark on earth strap on bridge 41 a few feathers present but no bird. G173/17. ]
Tree cut back at stanchion HC21/57 ]
Tree cut back at stanchion HC21/57 ]
Over bridge 4 up / down Glossop branch line water is seeping in between 2 red insulated mats causing tracking which is tripping the breaker HM-16 ]
No fault found  No fault found  ]
No fault found  No fault found  ]
Found burns marks on arcing horns stechford N/S On the approach up Coventry.Everything else all ok.Watch two trains go though no problems.]
Found burns marks on arcing horns stechford N/S On the approach up Coventry.Everything else all ok.Watch two trains go though no problems.]
Found burns marks on arcing horns stechford N/S On the approach up Coventry.Everything else all ok.Watch two trains go though no problems.]
"Small broken twig off tree near OHL cantilever at SN00/14 u&d middlewich, removed with OHL poles. ]"
"To many trains in section at one time, possible overload ]"
"To many trains in section at one time, possible overload ]"
"To many trains in section at one time, possible overload ]"
Foot patrol and cab ride nothing found HM14  ]
Foot patrol and cab ride nothing found HM14  ]
Full patrol nothing found fit for passage of trains  ]
"Area patrolled, inspected and also carried out a cab ride. No fault found. Suspected pan fault because train in section at time of trip ]"
"Damage to contenary following possible damage caused by outside factor of public throwing something on top of catenary causing breaker trip, burning damage found on top of contenary at bridge 104 on the up main, have put in waif for high level special inspection to be carried out at this location including 3 spans either side.   ]"
"Damage to contenary following possible damage caused by outside factor of public throwing something on top of catenary causing breaker trip, burning damage found on top of contenary at bridge 104 on the up main, have put in waif for high level special inspection to be carried out at this location including 3 spans either side.   ]"
Cab patrolled from Manchester Victoria to Salford crescent found vegetation close to the ole at LM49/39 on the down Salford put in a WAIF  ]
Trees cut back from ohl  ]
Trees cut back from ohl  ]
Trees cut back from ohl  ]
Nothing found. No further action.]
Nothing found. No further action.]
Electrical section walked from Guide bridge to Gorton. No fault found with the OLE  ]
Electrical section walked from Guide bridge to Gorton. No fault found with the OLE  ]
PL4 OCB Fault patrolled full section nothing found please close  ]
PL4 OCB Fault patrolled full section nothing found please close  ]
Veg cleared  and fit for purpose ]
Removed birds nest from g153/44 us/df  ]
Removed birds nest from g153/44 us/df  ]
Trains stabled at longsight due to Covid 19 and next to tip birds landing it top of unit in train pan well caused bird strike inspected with GoPro camera bird causes trip ]
Trains stabled at longsight due to Covid 19 and next to tip birds landing it top of unit in train pan well caused bird strike inspected with GoPro camera bird causes trip ]
Patrol of section AE-12 Red zone no problems found with OLE. ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Mh04/23 bird strike no damage to ohle ]
Mh04/23 bird strike no damage to ohle ]
Trains stabled at longsight due to Covid 19 and next to tip birds landing it top of unit in train pan well caused bird strike inspected with GoPro camera bird causes trip ]
PATROL OF AE-3 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 19A (KILBURN STATION) ON THE UP SLOW. NO DAMAGE TO O.L.E. FOUND.]
PATROL OF AE-3 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 19A (KILBURN STATION) ON THE UP SLOW. NO DAMAGE TO O.L.E. FOUND.]
""
""
""
""
""
""
""
Veg cleared  and fit for purpose ]
"20ft catenary wire spliced A25 insulator burnt out,]"
"20ft catenary wire spliced A25 insulator burnt out,]"
""
""
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Inspected from Ford sidings through to St Michael's road. Nothing found ]
Inspected from Ford sidings through to St Michael's road. Nothing found ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
ALL PATROLLED AOK..]
ALL PATROLLED AOK..]
ALL PATROLLED AOK..]
Area patrolled No fault found please close  ]
Area patrolled No fault found please close  ]
Area patrolled No fault found please close  ]
"Patrolled and found a crow @G75/11 and damaged bond . S/R bond re-lugged wire inspected and no further action required all ok  OHL have repaired the damage bond, an Insulator requires a high level inspection (Paul Rickhuss aware and dealing]"
"Patrolled and found a crow @G75/11 and damaged bond . S/R bond re-lugged wire inspected and no further action required all ok  OHL have repaired the damage bond, an Insulator requires a high level inspection (Paul Rickhuss aware and dealing]"
""
""
Bird strike at G304/11 bridge 10 ]
Bird strike at G304/11 bridge 10 ]
""
""
""
""
""
""
Patrolled section nothing found no further action required  ]
Patrolled section nothing found no further action required  ]
PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
Inspected NFF]
Inspected NFF]
Area patrolled no damage found]
Area patrolled no damage found]
Area inspected by Tony arkell. No cause found. Optimho readings taken ]
Area inspected by Tony arkell. No cause found. Distance to fault suggests area to be around Newton Sub. Distribution advised.  ]
Area inspected by Tony arkell. No cause found. Distance to fault suggests area to be around Newton Sub. Distribution advised.  ]
""
""
"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
"Patrolled from guards farm to floriston as indicated by percentage, Crow found at G491/14.]"
"Patrolled from guards farm to floriston as indicated by percentage, Crow found at G491/14.]"
Area patrolled and new bridge arms fitted on up slow   ]
Area patrolled and new bridge arms fitted on up slow   ]
Patrolled ]
Patrolled ]
Bird in contact with ohle @G338/10 no damage to ohle ]
Bird in contact with ohle @G338/10 no damage to ohle ]
pigeon found at 8 bay Carlisle Stn]
HG09/35 vegetation on switch ]
HG09/35 vegetation on switch ]
HG09/35 vegetation on switch ]
HG09/35 vegetation on switch ]
HG09/35 vegetation on switch ]
HG09/35 vegetation on switch ]
Bird in contact with ohle @ G338/10 no damage to ohle ]
Bird in contact with ohle @ G338/10 no damage to ohle ]
Inspected around neutral section after reports bs28/12 flash and bang. We inspected all bonding and earthing in neutral section no faults found ]
Inspected around neutral section after reports bs28/12 flash and bang. We inspected all bonding and earthing in neutral section no faults found ]
"Fit for purpose, no action needed ]"
"Fit for purpose, no action needed ]"
Bird strike at pb/13 up fylde  O/b 04 no damage to OHLE ]
Bird strike at pb/13 up fylde  O/b 04 no damage to OHLE ]
Bird strike at pb/13 up fylde  O/b 04 no damage to OHLE ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
""
""
Bird found bridge 252 Carlisle Staition  ]
Bird found bridge 252 Carlisle Staition  ]
Area inspected by Tony arkell and no cause found. Distance to fault suggest issue is around Newton sub. Distribution advised ]
Area inspected by Tony arkell and no cause found. Distance to fault suggest issue is around Newton sub. Distribution advised ]
Patrol of section AH-5 No problems found with OLE. ]
Trees at ohl structure M175/04b (down wilmslow) were identified as the cause of the breaker trip during high winds by ohl staff that attended site - T Arkell.  These trees have been waif'ed and passed over to the off track department for removal.  ]
Trees at ohl structure M175/04b (down wilmslow) were identified as the cause of the breaker trip during high winds by ohl staff that attended site - T Arkell.  These trees have been waif'ed and passed over to the off track department for removal.  ]
No fault found after patrolled area  ]
No fault found after patrolled area  ]
L 179/42 bird strike. no damage]
L 179/42 bird strike. no damage]
""
""
""
""
Vegetation close to live ohle identified as the cause of the breaker trip on HF3. Tree cut back to a safe distance using live line tools whilst the breaker was open.  ]
Vegetation close to live ohle identified as the cause of the breaker trip on HF3. Tree cut back to a safe distance using live line tools whilst the breaker was open.  ]
Vegetation close to live ohle identified as the cause of the breaker trip on HF3. Tree cut back to a safe distance using live line tools whilst the breaker was open.  ]
Area patrolled no fault found ]
Area patrolled no fault found ]
Area patrolled no fault found ]
Area patrolled no fault found ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Veg cut back near Chester road station possible cause ]
Veg cut back near Chester road station possible cause ]
Veg cut back from structure SA00/52 up road.Burnt marks on structure]
Veg cut back from structure SA00/52 up road.Burnt marks on structure]
Burnt vegetation and flash over mark found at ohl structure M178/04.  Trees cut back to a safe distance using live line tools. Other than the flash mark on the structure no damage to the ohle was visible.  ]
Burnt vegetation and flash over mark found at ohl structure M178/04.  Trees cut back to a safe distance using live line tools. Other than the flash mark on the structure no damage to the ohle was visible.  ]
No fault found  No fault found  ]
No fault found  No fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Possible bird stike no damage to OLE]
Possible bird stike no damage to OLE]
"Optimho readings taken from Prestbury substation (Loc 98.5%) Burnt vegetation found encroaching live ohle at structure CM00/14. Trees cut back to a safe distance using live line tools, no damage to the ohle visible. ]"
"Optimho readings taken from Prestbury substation (Loc 98.5%) Burnt vegetation found encroaching live ohle at structure CM00/14. Trees cut back to a safe distance using live line tools, no damage to the ohle visible. ]"
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
""
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
""
""
Vegetation in contact with ohle removed by Ohl staff using live line working tool no damage to ohle. All the trees are on third party land.]
Vegetation in contact with ohle removed by Ohl staff using live line working tool no damage to ohle. All the trees are on third party land.]
""
""
Vegetation in contact with ohle removed by Ohl staff using live line working tool no damage to ohle. All the trees are on third party land.]
"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
Patrol of section no problems found with the OLE. ]
""
""
Not our fault belongs to Morgan sindall ]
Not our fault belongs to Morgan sindall ]
Not our fault belongs to Morgan sindall ]
patrolled and nothing found accept for a birds nest that may have dropped debris on the insulators. ]
"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
Nothing found  ]
Nothing found  ]
HG05/34 branch falling from trees in high winds no damage to ohl  ]
HG05/34 branch falling from trees in high winds no damage to ohl  ]
Parted catenary wire at ohl structure M186/25 was repaired by ohl staff during a planned possession / isolation.  Ohle is now fit for purpose. ]
Parted catenary wire at ohl structure M186/25 was repaired by ohl staff during a planned possession / isolation.  Ohle is now fit for purpose. ]
Parted catenary wire at ohl structure M186/25 was repaired by ohl staff during a planned possession / isolation.  Ohle is now fit for purpose. ]
Area identified by optimo reading patrolled by Ohl staff no cause found ]
Area identified by optimo reading patrolled by Ohl staff no cause found ]
Patrol of AH-5 around the ALSTROM Yard no problems found with OLE. ]
Reset over current relay. Mark Poulton  ]
Reset over current relay. Mark Poulton  ]
Visual inspection no fault found ]
Visual inspection no fault found ]
Section patrolled and birds nest Located above a live insulator inside ETD1 shed at Longsight traincare depot. Birds nest removed by staff using live line tools.  No Damage to the ohle visible.     Magpie building a nest above a live insulator on No 1 road ETD shed road Longsight carriage sidings. ]
Section patrolled and birds nest Located above a live insulator inside ETD1 shed at Longsight traincare depot. Birds nest removed by staff using live line tools.  No Damage to the ohle visible.     Magpie building a nest above a live insulator on No 1 road ETD shed road Longsight carriage sidings. ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Area patrolled using Zolner no fault found ]
Area patrolled using Zolner no fault found ]
""
""
Bird nest at G05-48 d/Relief. ]
CW-20 tripped on 27/05/2020 at 0652 on the DS 2.7km from Whitmore.  Patrolled on the 27/05/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage.  ]
CW-20 tripped on 27/05/2020 at 0652 on the DS 2.7km from Whitmore.  Patrolled on the 27/05/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage.  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Section patrolled on foot. Only possible cause identified was vegetation encroaching the ohle at mh02/24 up side. A WAIF has been created for the removal of this vegetation asap. ]
Section patrolled on foot. Only possible cause identified was vegetation encroaching the ohle at mh02/24 up side. A WAIF has been created for the removal of this vegetation asap. ]
" Section patrolled on foot during planned access.  No cause found, Ohle inspected and is fit for purpose. ]"
" Section patrolled on foot during planned access.  No cause found, Ohle inspected and is fit for purpose. ]"
Foot patrol Ashton Neutral Section- Weedon TSC. Nothing found that you could attribute for this breaker op. ]
Foot patrol Ashton Neutral Section- Weedon TSC. Nothing found that you could attribute for this breaker op. ]
Foot patrol Ashton Neutral Section- Weedon TSC. Nothing found that you could attribute for this breaker op. ]
Burn marks due to OLE isolation irregularity OLE fit for purpose]
Burn marks due to OLE isolation irregularity OLE fit for purpose]
Optimho readings taken from Newton TSC - 5% Loc.  Bird strike (owl) found at mh07/11. Down road. Other than a small flash mark visible to the high beam insulator no other damage to the ohle was visible. Ohle is fit for purpose.  ]
Checked opimho readings at cranberry Tsc 88% to fault which is well off our section please pass on to Carstairs department  ]
Checked opimho readings at cranberry Tsc 88% to fault which is well off our section please pass on to Carstairs department  ]
Rugby ECR advises Morgan Sindall have attended and report a visible bird strike on 13/14 road near G/NX66/35 and fault can be closed.]
Rugby ECR advises Morgan Sindall have attended and report a visible bird strike on 13/14 road near G/NX66/35 and fault can be closed.]
Rugby ECR advises Morgan Sindall have attended and report a visible bird strike on 13/14 road near G/NX66/35 and fault can be closed.]
Bird strike road 1 no damage to the OLE. ]
Bird strike road 1 no damage to the OLE. ]
CW4 section all patrolled possible bird strike at GM158/54 at Hungerford rd bridge on the Down Wilmslow no damage found.  ]
CW4 section all patrolled possible bird strike at GM158/54 at Hungerford rd bridge on the Down Wilmslow no damage found.  ]
Sectional insulator at CX159/25 on shred road no 1 checked no sign of damage  ]
"1000 on site, 1400 section patrolled nff  advised by Pete Charlesworth]"
"1000 on site, 1400 section patrolled nff  advised by Pete Charlesworth]"
Trees at m184/33 up slow cut back by off track no damage to ohle  ]
Trees at m184/33 up slow cut back by off track no damage to ohle  ]
Trees at m184/33 up slow cut back by off track no damage to ohle  ]
""
""
Veg cut back near Chester road station possible cause ]
Veg cut back near Chester road station possible cause ]
"2 crows found at G453/34 up mn, flashed over top insulator on cantilever, OHL is fit for purpose ]"
"2 crows found at G453/34 up mn, flashed over top insulator on cantilever, OHL is fit for purpose ]"
Area patrolled possible bird strike ]
Area patrolled possible bird strike ]
Section patrolled during planned access. Bird strike found at OB 17 - nearest OHL structure SO03/29. Flash marks visible on OB17. No damage to the ohle.  ]
Section patrolled during planned access. Bird strike found at OB 17 - nearest OHL structure SO03/29. Flash marks visible on OB17. No damage to the ohle.  ]
REPORT BIRD STRIKE AT WD05/26 ON RUN ROUND RD. 1 SHED BROKEN ON INSULATOR POT. NO OTHER DAMAGE TO O.L.E.]
REPORT BIRD STRIKE AT WD05/26 ON RUN ROUND RD. 1 SHED BROKEN ON INSULATOR POT. NO OTHER DAMAGE TO O.L.E.]
Black bird found on track at Broadbottom station over bridge 48 Structure MH09/25]
Breaker patrol carried out by J Richardson and S Mackie ]
Breaker patrol carried out by J Richardson and S Mackie ]
Area patrolled with no cause found ]
Area patrolled with no cause found ]
Area patrolled with no cause found ]
Area patrolled with no cause found ]
Bird strike @ G174/13 no damage to ole ]
Bird strike @ G174/13 no damage to ole ]
Veg cleared  and fit for purpose ]
""
""
Bird found on track up / down Glossop branch line structure HJ00/01 ]
Area patrolled and no fault found ]
Area patrolled and no fault found ]
Preston OHL team patrolled were possible nothing found  ]
Preston OHL team patrolled were possible nothing found  ]
"Patrol carried out on the depot, GoPro camera used to check pantograph well in the stabled EMU's of the north end of the depot. Nothing found with the camera. ]"
"Patrol carried out on the depot, GoPro camera used to check pantograph well in the stabled EMU's of the north end of the depot. Nothing found with the camera. ]"
"Breaker trip on HM-3 section. Numerous magpies active within area, but no true cause found. ]"
"Breaker trip on HM-3 section. Numerous magpies active within area, but no true cause found. ]"
Full patrol carried out at distance to fault location G03/17 DOWN SLOW. No fault found around that location.  ]
Full patrol carried out at distance to fault location G03/17 DOWN SLOW. No fault found around that location.  ]
Patrolled distant to fault area G98/01 to G96/13 nothing found  ]
Patrolled distant to fault area G98/01 to G96/13 nothing found  ]
Patrolled distant to fault area G98/01 to G96/13 nothing found  ]
"Patrolled rugby area, nothing found.  Pn-13 patrolled after trip. Evidence found at o/b40 of a bird strike  ]"
"Patrolled rugby area, nothing found.  Pn-13 patrolled after trip. Evidence found at o/b40 of a bird strike  ]"
Birds nest removed from structure G443/06a]
Birds nest removed from structure G443/06a]
"Visual Inspection off the OLE from the cess, signs off a bird's strike under bridge 129 and no other damage to report  ]"
"Visual Inspection off the OLE from the cess, signs off a bird's strike under bridge 129 and no other damage to report  ]"
Bird strike confirmed at platform 4  ]
Bird strike confirmed at platform 4  ]
Crewe ECR advised feed back to normal. ongoing fault monitoring equipment to be put in place completed 06.04.20 16:30]
Area patrolled under line blockage by John Rainford. No cause could be found ]
Area patrolled under line blockage by John Rainford. No cause could be found ]
""
""
"OLE staff removed a large brids nest from structure G460/33 - info from Steve Pearson, Carlisle OLE.]"
"OLE staff removed a large brids nest from structure G460/33 - info from Steve Pearson, Carlisle OLE.]"
Splice found on patrol and rectified on nights. Structure G123/19 ]
Splice found on patrol and rectified on nights. Structure G123/19 ]
Splice found on patrol and rectified on nights. Structure G123/19 ]
Splice found on patrol and rectified on nights. Structure G123/19 ]
