Action
Splice found on patrol and rectified on nights. Structure G123/19 ]
Splice found on patrol and rectified on nights. Structure G123/19 ]
Splice found on patrol and rectified on nights. Structure G123/19 ]
Splice found on patrol and rectified on nights. Structure G123/19 ]
Trees close to OLE at MG03/08 WAIF created ]
Trees close to OLE at MG03/08 WAIF created ]
Trees close to OLE at MG03/08 WAIF created ]
Birds nest removed up St Helens HG08/12 with live line tools ]
Birds nest removed up St Helens HG08/12 with live line tools ]
Bird in contact with ohle no damage to ohle ]
Bird in contact with ohle no damage to ohle ]
Birds are landing on top of live train apparatus. ]
Birds are landing on top of live train apparatus. ]
WX-10 down fast bird strike at G304 /10 no damage to overhead lines. Bird in contact with ohle no damage to eqipment ]
WX-10 down fast bird strike at G304 /10 no damage to overhead lines. Bird in contact with ohle no damage to eqipment ]
"Due to the current lock down the north end of Longsight carriage siding, the complete siding has an EMU stabled on every road. The birds who are scaving from the adjacent recycling centre are landing on the live apparatus on top of the EMU's and tripping the breakers.]"
"Due to the current lock down the north end of Longsight carriage siding, the complete siding has an EMU stabled on every road. The birds who are scaving from the adjacent recycling centre are landing on the live apparatus on top of the EMU's and tripping the breakers.]"
bird strike Speke Hall Road Over bridge L186/ 58]
bird strike Speke Hall Road Over bridge L186/ 58]
Burn marks to OHLE at bridge 1 dn wilmslow ]
Burn marks to OHLE at bridge 1 dn wilmslow ]
Breaker trip on HM-13 section with a distance to fault of 3.1km from Ardwick provided. Section patrolled and at structure MH 2/17 on the up main burnt magpie found. No damage caused to the OHLE  ]
Breaker trip on HM-13 section with a distance to fault of 3.1km from Ardwick provided. Section patrolled and at structure MH 2/17 on the up main burnt magpie found. No damage caused to the OHLE  ]
Vegetation found wavertree tech park station. Removed using live line tools. Vegetation found at Roby station passed to off track. L Millea 08/06/20.  ]
Vegetation found wavertree tech park station. Removed using live line tools. Vegetation found at Roby station passed to off track. L Millea 08/06/20.  ]
Patrolled to Penkridge nothing found  ]
Patrolled to Penkridge nothing found  ]
Patrolled to Penkridge nothing found  ]
Birds nest in contact with catenary. No OLE damage. Removed on 13/06/2020 ]
Birds nest in contact with catenary. No OLE damage. Removed on 13/06/2020 ]
Birds nest in contact with catenary. No OLE damage. Removed on 13/06/2020 ]
"Breaker trip on HM-13 section, with a distance to fault of 6.3 km provide from Ardwick. At over bridge 17 near overhead structure MH 4/03 on the up main, burnt pigeon found. No damage caused to the OHLE. ]"
"Breaker trip on HM-13 section, with a distance to fault of 6.3 km provide from Ardwick. At over bridge 17 near overhead structure MH 4/03 on the up main, burnt pigeon found. No damage caused to the OHLE. ]"
""
""
Patrol of section no problems found with the OLE. ]
No cause found]
No cause found]
Flash over marks on structure MH08/01. Secondary insulation required. WAIF Raised 12/07/20. ]
Section cab patrolled by S.Mackie and no cause identified with the OHLE.  Fault passed to George Martin (P&D SM) due to suspected scada issue again.  ]
Section cab patrolled by S.Mackie and no cause identified with the OHLE.  Fault passed to George Martin (P&D SM) due to suspected scada issue again.  ]
Section cab patrolled by S.Mackie and no cause identified with the OHLE.  Fault passed to George Martin (P&D SM) due to suspected scada issue again.  ]
Patrolled g152/51 to g154/17. At g154/04 we found burnt bridge bond and evidence of burn marks on the contenary/dropper.  ]
Patrolled g152/51 to g154/17. At g154/04 we found burnt bridge bond and evidence of burn marks on the contenary/dropper.  ]
Patrolled  ]
Patrolled  ]
Patrolled  ]
"Breaker trip on HM-13 with a distance to fault of 6.3km from Ardwick, and report from member of public of a loud bang near bridge 16a. Area checked and burnt pigeon found under bridge 16, near structure MH 4/3. Flash mark to steel work and secondary insulation burnt through. No damage to the OHLE. ]"
"Breaker trip on HM-13 with a distance to fault of 6.3km from Ardwick, and report from member of public of a loud bang near bridge 16a. Area checked and burnt pigeon found under bridge 16, near structure MH 4/3. Flash mark to steel work and secondary insulation burnt through. No damage to the OHLE. ]"
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
"Bridge 27 Up High Level Goods, Vegetation cleared from OLE. No damage found on OLE. ]"
Bird strike confirmed bridge 252 platform 1 ]
Bird strike confirmed bridge 252 platform 1 ]
Patrolled no further action ]
Patrolled no further action ]
"Ongoing fault still due to the cable fault awaiting repair by distribution, this is planned to be repaired. Also an FMS fault is already open (906518) associated to this cause and lies with distribution who will close it out once the job is completed so this can be closed. ]"
"Ongoing fault still due to the cable fault awaiting repair by distribution, this is planned to be repaired. Also an FMS fault is already open (906518) associated to this cause and lies with distribution who will close it out once the job is completed so this can be closed. ]"
"Ongoing fault still due to the cable fault awaiting repair by distribution, this is planned to be repaired. Also an FMS fault is already open (906518) associated to this cause and lies with distribution who will close it out once the job is completed so this can be closed. ]"
2 x class 90s ]
2 x class 90s ]
Structure M183/76 up slow flash marks on switch jumper cable. No damage to equipment.]
Structure M183/76 up slow flash marks on switch jumper cable. No damage to equipment.]
Structure M183/76 up slow flash marks on switch jumper cable. No damage to equipment.]
Ongoing 2x class 90 loco issue ]
Ongoing 2x class 90 loco issue ]
Vegetation with signs of burning close to insulator the  ]
Vegetation with signs of burning close to insulator the  ]
Consulted tech team this can be put down to overload ]
Consulted tech team this can be put down to overload ]
Trip due to speed restriction train demanding high voltage on exit  ]
Due to speed restriction double header loco demanding exesive voltage on exit causing overload ]
Due to speed restriction double header loco demanding exesive voltage on exit causing overload ]
 Burnt lug at Holmes Chapel station bridge. Nothing else found. No damage to OLE.]
 Burnt lug at Holmes Chapel station bridge. Nothing else found. No damage to OLE.]
Veg cut back near Chester road stool possible cause ]
Veg cut back near Chester road stool possible cause ]
Veg cut back near Chester road stool possible cause ]
AH-5 section patrolled. Fresh burn marks on contact insulation above shed doors 5 and 6. Bird strike could be the possible cause. ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
PTFE rod showing signs of pollution. Requires inspection and possible replacement at MH03/28 on the down main.  ]
PTFE rod showing signs of pollution. Requires inspection and possible replacement at MH03/28 on the down main.  ]
Area patrolled by Paul Jones and no cause could be found. OLE in good condition ]
Patrolled Weedon - Long Buckby wharf nothing found]
Patrolled Weedon - Long Buckby wharf nothing found]
Patrolled Weedon - Long Buckby wharf nothing found]
Closed as dealt with under FMS 894291 ]
Closed as dealt with under FMS 894291 ]
Closed as dealt with under FMS 894291 ]
): JY112RTK0001; F0110_NONE; LX184/02 Halewood. Vegetation found over the insulators. This has now been removed using live line tools. Please close out the Fault. L Millea 15/06/2020.  ]
): JY112RTK0001; F0110_NONE; LX184/02 Halewood. Vegetation found over the insulators. This has now been removed using live line tools. Please close out the Fault. L Millea 15/06/2020.  ]
Patrolled and nothing found.  ]
Patrolled and nothing found.  ]
Pigeon struck bridge support arm of o/b 77 up ditton fast. Nearest structure L186/57. No visable damage to OHL. ]
Pigeon struck bridge support arm of o/b 77 up ditton fast. Nearest structure L186/57. No visable damage to OHL. ]
Patrolled 1km either side of fault reading. Nothing found ]
Patrolled 1km either side of fault reading. Nothing found ]
Breaker trip on SX-50. Whilst removing cassette tape from near the ohle on plt 1 Station staff at Salford crescent also reported seeing a flash at the end of plt 2. Burnt bird found at CG01/47. No damage to the ohle visible.  ]
Breaker trip on SX-50. Whilst removing cassette tape from near the ohle on plt 1 Station staff at Salford crescent also reported seeing a flash at the end of plt 2. Burnt bird found at CG01/47. No damage to the ohle visible.  ]
Breaker trip on SX-50. Whilst removing cassette tape from near the ohle on plt 1 Station staff at Salford crescent also reported seeing a flash at the end of plt 2. Burnt bird found at CG01/47. No damage to the ohle visible.  ]
NWR after tree removed to restore. ]
NWR after tree removed to restore. ]
NWR after tree removed to restore. ]
NWR after tree removed to restore. ]
NWR after tree removed to restore. ]
NWR after tree removed to restore. ]
Bird strike at G310/5/A dn and up pass loop  ]
Bird strike at G310/5/A dn and up pass loop  ]
Bird strike at G310/5/A dn and up pass loop  ]
Two birds nests are probable cause for Cx-13 trip. Structure BC 27/26 and BC27/39 carriage wash sidings ]
Bird strike at G310/5/A dn and up pass loop  ]
Bird strike at G310/5/A dn and up pass loop  ]
Two birds nests are probable cause for Cx-13 trip. Structure BC 27/26 and BC27/39 carriage wash sidings ]
Two birds nests are probable cause for Cx-13 trip. Structure BC 27/26 and BC27/39 carriage wash sidings ]
Wx-AF 8 inspected 3.97KM FROM SPRINGS BRANCH.NOTHING FOUND. ]
Wx-AF 8 inspected 3.97KM FROM SPRINGS BRANCH.NOTHING FOUND. ]
Wx-AF 8 inspected 3.97KM FROM SPRINGS BRANCH.NOTHING FOUND. ]
Morgan sindall's fault not ours  ]
Morgan sindall's fault not ours  ]
Morgan sindall's fault not ours  ]
Lighting area checked no ole damage extreme water and lighting in area at the time of trip. ]
Lighting area checked no ole damage extreme water and lighting in area at the time of trip. ]
 We patrolled the fault but there was no vegetation close to the ATF. With the weather heavy raining yesterday it may of been a wet leaf or stick.]
 We patrolled the fault but there was no vegetation close to the ATF. With the weather heavy raining yesterday it may of been a wet leaf or stick.]
We have patrolled HM4 and found there was no issues with the OLE. Overheads is fit for the passage of trains.]
We have patrolled HM4 and found there was no issues with the OLE. Overheads is fit for the passage of trains.]
We have patrolled HM4 and found there was no issues with the OLE. Overheads is fit for the passage of trains.]
 Examination platform came into contact with OLE to cause trip at MX187/26 shed road 9.]
 Examination platform came into contact with OLE to cause trip at MX187/26 shed road 9.]
Bird strike platform 8 Br 252 CARLISLE Stn ]
Bird strike platform 8 Br 252 CARLISLE Stn ]
section patrolled RR79/22 burn marks bond and structure no further action]
section patrolled RR79/22 burn marks bond and structure no further action]
Burn marks to OHLE at L171/25 O/B 36 ]
Burn marks to OHLE at L171/25 O/B 36 ]
Patrolled  ]
Patrolled  ]
Patrolled  ]
No fault found please close  ]
No fault found please close  ]
"Pigeon found at L183/52, burn marks, all ok  ]"
"Pigeon found at L183/52, burn marks, all ok  ]"
Bird strike Platform 7 minimal marks ]
Bird strike Platform 7 minimal marks ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Section patrolled by ohl staff and bird strike found at MH03/22. No damage to ohle visible. WAIF created to replace broken secondary insulation. ]
Section patrolled by ohl staff and bird strike found at MH03/22. No damage to ohle visible. WAIF created to replace broken secondary insulation. ]
Section patrolled nothing found. There were earths applied in the sheds and pantographs up on a number of trains. The Gauls. Oils be as a result of that ]
Nothing found  ]
Nothing found  ]
We patrolled CF8 between Chelford station and Jordell bank and watched a train go throw section. There was nothing found.]
We patrolled CF8 between Chelford station and Jordell bank and watched a train go throw section. There was nothing found.]
Bird strike found at structure M160/40 no damage ]
Patrolled through site kidsgrove to stoke nothing found  ]
Patrolled through site kidsgrove to stoke nothing found  ]
Breaker trip on HM 10. A Bird strike in the pantograph well of unit 1A47 in platform 7 was the cause. Whilst this pantograph was in use the section could not be re-energised. 2nd pantograph used and normal service resumed. Ohle in platform 7 inspected and no damage or flash marks visible. ]
Breaker trip on HM 10. A Bird strike in the pantograph well of unit 1A47 in platform 7 was the cause. Whilst this pantograph was in use the section could not be re-energised. 2nd pantograph used and normal service resumed. Ohle in platform 7 inspected and no damage or flash marks visible. ]
BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
Bird strike Bletchley carriage sidings road 8 (no damage to contact wire]
Bird strike Bletchley carriage sidings road 8 (no damage to contact wire]
Bird strike Bletchley carriage sidings road 8 (no damage to contact wire]
BW-18 tripped on 19/6/20 at 0612 on the Down Main 6.5 miles from Colwich and reset without issue at 0614.  Patrolled on the 19/6/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage. ]
BW-18 tripped on 19/6/20 at 0612 on the Down Main 6.5 miles from Colwich and reset without issue at 0614.  Patrolled on the 19/6/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage. ]
BW-18 tripped on 19/6/20 at 0612 on the Down Main 6.5 miles from Colwich and reset without issue at 0614.  Patrolled on the 19/6/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage. ]
"We walked from Wilmslow to Alderley edge, there was no trees close to the infrastructure or any deceased animals, Could of been train pantograph faulty on unit 1R08?]"
"We walked from Wilmslow to Alderley edge, there was no trees close to the infrastructure or any deceased animals, Could of been train pantograph faulty on unit 1R08?]"
Patroled from G332/20 Fowler Lane O/B 103 to G334/04 O/B 114 at Skew Bridge. ]
Patroled from G332/20 Fowler Lane O/B 103 to G334/04 O/B 114 at Skew Bridge. ]
Patrolled and no cause found  ]
Patrolled and no cause found  ]
Bird found with extensive burns  historic fault closed  historic fault closed  ]
Bird found with extensive burns  historic fault closed  historic fault closed  ]
Bird found with extensive burns  historic fault closed  historic fault closed  ]
Patrolled from Ardwick TSC to Gorton and OLE fit for purpose. No cause for trip could be found ]
Patrolled from Ardwick TSC to Gorton and OLE fit for purpose. No cause for trip could be found ]
There was some trees close to the live ole. A waif has been generated for off track to resolve ]
There was some trees close to the live ole. A waif has been generated for off track to resolve ]
Patroled from G332/19 OB103 toG334/04 OB114 Nothing found  No damage to OLE ]
Patroled from G332/19 OB103 toG334/04 OB114 Nothing found  No damage to OLE ]
Area patrolled from Ashburys to Fairfield. No cause could be found. All ole is fit for purpose ]
Area patrolled from Ashburys to Fairfield. No cause could be found. All ole is fit for purpose ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Area patrolled by Lee Jamieson no cause could be found all OLE fit for use ]
Patrolled as we were there doing routine maintenance  ]
historic fault closed  historic fault closed  No fault found  ]
historic fault closed  historic fault closed  No fault found  ]
Blast to bond switch blade not fully in and burn marks on feed cable attention needed in next work site. ]
 Birds nest G05-48 reliefs. ]
Nothing Found ]
Nothing Found ]
Nothing Found ]
Bird strike at so09/25 no damage to ohle ]
Bird strike at so09/25 no damage to ohle ]
Birds nest G05-48 reliefs. ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
No fault found  ]
No fault found  ]
"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
No fault found please close  ]
No fault found please close  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
No fault found please close  ]
No fault found please close  ]
4L81 at neutral section at time of trip drawing to much power. Also informed Distribution as a single ended trip.  Please close. ]
Patrolled pn7 nothing found  Patrolled section and no fault found no further action required  ]
Patrolled pn7 nothing found  Patrolled section and no fault found no further action required  ]
The fault has been logged on a WAIF.  ]
The fault has been logged on a WAIF.  ]
The fault has been logged on a WAIF.  ]
Veg cut back near Chester road station possible cause  ]
Veg cut back near Chester road station possible cause  ]
 Section patrolled by ohl staff and no cause found.]
 Section patrolled by ohl staff and no cause found.]
Area patrolled. Dead bird found at MH04/03 ]
Area patrolled. Dead bird found at MH04/03 ]
Patrolled nothing found  ]
Patrolled nothing found  ]
"OHL checked, fit for purpose  ]"
"OHL checked, fit for purpose  ]"
Nothing found amiss]
Nothing found amiss]
Possible cause trees coming in contact with ohl in strong winds]
Possible cause trees coming in contact with ohl in strong winds]
 Section patrolled by ohl staff but no cause found.]
 Section patrolled by ohl staff but no cause found.]
"OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 ]"
"OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 ]"
Patrolled - crow found at G76/01]
Patrolled - crow found at G76/01]
Area patrolled no fault found ]
Area patrolled no fault found ]
We foot patrolled the section and found a tree close to the OLE live wire. With abut of wind this would touch. A waif will be produced to get this tree cut back.]
We foot patrolled the section and found a tree close to the OLE live wire. With abut of wind this would touch. A waif will be produced to get this tree cut back.]
Veg cut back near Chester road station possible cause  ]
Veg cut back near Chester road station possible cause  ]
 We patrolled the electrical section and found a bird has hit the live Ole at structure MH4/16]
 We patrolled the electrical section and found a bird has hit the live Ole at structure MH4/16]
"Breaker trip on HM-12 section with distance to fault of 3.5km from Ardwick provide. Section patrolled and at MA00/16 Down, A25 insulator found with flash over marks. Possible bird strike but no bird present. No damage to the OHLE. Insulator booked in for replacement (waif created)]"
"Breaker trip on HM-12 section with distance to fault of 3.5km from Ardwick provide. Section patrolled and at MA00/16 Down, A25 insulator found with flash over marks. Possible bird strike but no bird present. No damage to the OHLE. Insulator booked in for replacement (waif created)]"
We patrolled the section but there was no fault to report ]
We patrolled the section but there was no fault to report ]
Train crossed into unwired road leaving pantograph erected causing partial dewirement of the down goods line Kingmoor DRS.  Rewriting completed and handed back 0305 PLF.]
Train crossed into unwired road leaving pantograph erected causing partial dewirement of the down goods line Kingmoor DRS.  Rewriting completed and handed back 0305 PLF.]
Train crossed into unwired road leaving pantograph erected causing partial dewirement of the down goods line Kingmoor DRS.  Rewriting completed and handed back 0305 PLF.]
 Signaller reported possible bird strike but nothing found]
 Signaller reported possible bird strike but nothing found]
Patrolled distant to fault area no fault found G148/01 to G145/33]
Patrolled distant to fault area no fault found G148/01 to G145/33]
Bird strike at M160/24 up wilmsliw ole ok]
Section patrolled ]
Section patrolled ]
Patrolled by a contractor and no fault.]
Patrolled by a contractor and no fault.]
Patrolled by a contractor and no fault.]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
No cause found]
No cause found]
Optimho reading taken from Newton TSC and section inspected by ohl staff. No cause found.]
Patrolled under T3 as we were there doing routine maintenance  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Patrolled under T3 as we were there doing routine maintenance  ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
No cause found]
No cause found]
Ohl staff patrolled section found trees been burning and close proximity to equipment so cut trees back at FL00/10 Up Lostock  ]
Ohl staff patrolled section found trees been burning and close proximity to equipment so cut trees back at FL00/10 Up Lostock  ]
AH-5 section patrolled. Fresh burn marks on contact insulation above shed doors 5 and 6. Bird strike could be the possible cause. ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Bird found at over bridge 126 no damage to ohl hc31/29 down main ]
Bird found at over bridge 126 no damage to ohl hc31/29 down main ]
Bird found at over bridge 126 no damage to ohl hc31/29 down main ]
Patrolled blown bond found - RR73/27 - bond replaced]
Patrolled blown bond found - RR73/27 - bond replaced]
Patrolled blown bond found - RR73/27 - bond replaced]
Patrolled blown bond found - RR73/27 - bond replaced]
Patrolled but nothing found]
Patrolled but nothing found]
Patrol of area carried out and bird found at MH04/17 up road. Patrol of area carried out with nothing found. ]
Patrol of area carried out and bird found at MH04/17 up road. Patrol of area carried out with nothing found. ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Breaker trip on. HM11. Section inspected by S.Mackie by cab ride. No cause could be identified. ]
Breaker trip on. HM11. Section inspected by S.Mackie by cab ride. No cause could be identified. ]
No cause found patrolled ]
No cause found patrolled ]
No cause found patrolled ]
No cause found patrolled ]
No cause found patrolled ]
Bird strike at G160/05 no damage to OLE minor burns on rail end Lug of structure to rail bond ]
Bird strike at G160/05 no damage to OLE minor burns on rail end Lug of structure to rail bond ]
"Rugby OHL advises on site near G76/01 and witnessed, new structure to rail bond required and will be planned in.]"
"Rugby OHL advises on site near G76/01 and witnessed, new structure to rail bond required and will be planned in.]"
Dead bird found at MH01/27 by Paul Jones and Graeme Kirtley ]
Dead bird found at MH01/27 by Paul Jones and Graeme Kirtley ]
Patrol of area around signal box. Found flash over at MH11/37. Signalman seen birds after flash and trip here. ]
Patrolled by Ohl staff found a bird strike atG336/46 up goods no damage to ohle  ]
Patrolled by Ohl staff found a bird strike atG336/46 up goods no damage to ohle  ]
"Bird strike at L192/40, no damage to ohle.  ]"
"Bird strike up fast L187/19, no damage to ohle, bond has burn to lug.  ]"
"Bird strike up fast L187/19, no damage to ohle, bond has burn to lug.  ]"
"Area patrolled between HG09/10 and HG10/36 wheee safe access is available. Nothing found, line blockages required or cab patrol  ]"
"Area patrolled between HG09/10 and HG10/36 wheee safe access is available. Nothing found, line blockages required or cab patrol  ]"
"No fault found, OLE fit for purpose  ]"
"No fault found, OLE fit for purpose  ]"
"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
Dead bird found at MH01/29 by Paul Jones and Graeme Kirtley ]
Dead bird found at MH01/29 by Paul Jones and Graeme Kirtley ]
Crow found under switch HG-5/8 kyu484/06 ]
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
Trees found close and cut back at MH02/24 by Paul Jones and Graeme Kirtley ]
Trees found close and cut back at MH02/24 by Paul Jones and Graeme Kirtley ]
Trees found close and cut back at MH04/25 by Paul Jones and Graeme Kirtley ]
"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
Patrolled no fault found ]
Patrolled no fault found ]
Patrol undertaken but no faults found ]
Patrol undertaken but no faults found ]
Circuit breaker working as should and fault is intermittent.Further investigation booked with tech teams  ]
Circuit breaker working as should and fault is intermittent.Further investigation booked with tech teams  ]
Bird strike at Mossley Hill Station no damage  ]
Bird strike at Mossley Hill Station no damage  ]
 Investigation of HV circuit breaker. Operated locally and remotely. No alarms on protection relay. No fault found]
All OLE equipment rewired and fit for purpose.  Observed train passage through affected area and all okay]
All OLE equipment rewired and fit for purpose.  Observed train passage through affected area and all okay]
All OLE equipment rewired and fit for purpose.  Observed train passage through affected area and all okay]
Mh02/03 bird strike  2 fresh burn marks up main ]
Mh02/03 bird strike  2 fresh burn marks up main ]
"Nothing found,  fault spans Stafford area. Stafford to complete their patrol of area.  Breaker Op CW-15 US Madeley - Basford Hall, checked all overbridges for possible bird strikes and vegetation growth, nothing found. ]"
"Nothing found,  fault spans Stafford area. Stafford to complete their patrol of area.  Breaker Op CW-15 US Madeley - Basford Hall, checked all overbridges for possible bird strikes and vegetation growth, nothing found. ]"
Vegetation touching OLE at G95/32B. Cut back vegetation to ensure 2m distance from OLE. Area patrolled Brinklow -  Shilton nothing found - Rugby OLE]
Vegetation touching OLE at G95/32B. Cut back vegetation to ensure 2m distance from OLE. Area patrolled Brinklow -  Shilton nothing found - Rugby OLE]
Patrolled no fault found  No fault found ]
Patrolled no fault found  No fault found ]
Bird strike bridge 252 slight marks on contact  ]
Bird strike at the north end of the carriage siding sheds at G158/38 no damage caused  ]
Bird strike at the north end of the carriage siding sheds at G158/38 no damage caused  ]
metal roof standing above train removed.]
metal roof standing above train removed.]
metal roof standing above train removed.]
metal roof standing above train removed.]
metal roof standing above train removed.]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
No fault found please close  ]
No fault found please close  ]
Ongoing issue caused by 2x class 90's ]
Ongoing issue caused by 2x class 90's ]
Ongoing issue caused by 2x class 90's ]
Longsight traincare depot inspected by T.Arkell and vegetation at MX187/80 identified as the cause of the breaker trip on HM7. Vegetation cut back to a safe distance using live line tools. ]
Longsight traincare depot inspected by T.Arkell and vegetation at MX187/80 identified as the cause of the breaker trip on HM7. Vegetation cut back to a safe distance using live line tools. ]
Visual Inspection/patrol from Hampson Lane G362/02 to Five Ashes Lane G365/12. Possible overload No seen damage to OLE ]
Section inspected by T.Arkell and no cause found. Ohle fit for purpose. ]
Section inspected by T.Arkell and no cause found. Ohle fit for purpose. ]
No fault found please close  ]
No fault found please close  ]
No fault found please close  ]
Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Breaker trip on HM9. Ohl staff inspected platform 6 following reports of a flash. Dead bird found under pedestrian walkway / bridge at Piccadilly station (Plt6) No damage to the ohle visible. ]
Area patrolled under lineblockage no fault found  ]
Area patrolled under lineblockage no fault found  ]
Two pigeons found under bridge 252 slight marks on contact  ]
Two pigeons found under bridge 252 slight marks on contact  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
"Patrolled section, found bird in the four foot at overbridge 20A, Blackpool Road, Preston, no damage to OLE.]"
"Patrolled section, found bird in the four foot at overbridge 20A, Blackpool Road, Preston, no damage to OLE.]"
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
Area patrolled and inspected. No fault found ]
Area patrolled and inspected. No fault found ]
ALL INSPECTED AOK..]
"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
Area patrolled with no cause found.]
Bird strike at bridge 11 on Down Primrose Hill Line  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Area inspected and insulators buzzing under bridge 57 during heavy rainfall.  Failure Closure Details (action field in FMS): Area inspected and insulators buzzing under bridge 57 during heavy rainfall. ]
Area patrolled no no fault found  ]
Area patrolled no no fault found  ]
"Bird strike @ G157/47 up slow, no damage to ole. ]"
"Bird strike @ G157/47 up slow, no damage to ole. ]"
Patrolled nothing found  ]
Patrolled nothing found  ]
Possible bird strike at Bridge 12 G304/33 ]
Possible bird strike at Bridge 12 G304/33 ]
"Breaker trip on KY-3 section. Suspected area check and at Prestbury Neutral section CM07/21 on the up Stoke, horns have suffered burning.  Burn / damage not affecting the working condition, and will be replaced during next high level inspection. ]"
"Breaker trip on KY-3 section. Suspected area check and at Prestbury Neutral section CM07/21 on the up Stoke, horns have suffered burning.  Burn / damage not affecting the working condition, and will be replaced during next high level inspection. ]"
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Possible bird strike at Fishergate bridge G336/46  ]
Possible bird strike at Fishergate bridge G336/46  ]
Part patrolled from from rugeley station to colwich no fault found  ]
Part patrolled from from rugeley station to colwich no fault found  ]
Section patrolled and badly burnt bonding lug found at MH02/23 (cause unknown). No damage to ohle visible. WAIF created to repair damaged bond. ]
Section patrolled and badly burnt bonding lug found at MH02/23 (cause unknown). No damage to ohle visible. WAIF created to repair damaged bond. ]
Recurring 2x class 90 loco issue causing the fault ]
Recurring 2x class 90 loco issue causing the fault ]
Section inspected by cab patrol by J.Mottram as there is no DTF available. No cause found no damage to the ohle reported. ]
Section inspected by cab patrol by J.Mottram as there is no DTF available. No cause found no damage to the ohle reported. ]
Section inspected by cab patrol by J.Mottram as there is no DTF available. No cause found no damage to the ohle reported. ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Bird Strike at Fishergate Bridge Preston No damage to OLE]
Bird Strike at Fishergate Bridge Preston No damage to OLE]
Vegetarian cleared from LM12/13 ]
Vegetarian cleared from LM12/13 ]
Optimho readings taken from Newton TSC (98%). J.Rainford inspected section from Dinting to Hadfield and Glossop. No cause found.  ]
Wires checked under Mosley hill  bridge (bridge 89) no damage caused  ]
Wires checked under Mosley hill  bridge (bridge 89) no damage caused  ]
Patrol of AH-5 no problems found with OLE. ]
Pigeon found bridge 252 slight marks on contact  ]
Pigeon found bridge 252 slight marks on contact  ]
Interrogated the protection for reason to nuisance trip ]
Interrogated the protection for reason to nuisance trip ]
Interrogated the protection for reason to nuisance trip ]
Patrolled with nothing found ]
Recurring 2x class 90 loco issue causing the fault ]
Testing alarms to ECR. Delayed reaction times for all alarms. Comms issue. ECR to progress ]
Testing alarms to ECR. Delayed reaction times for all alarms. Comms issue. ECR to progress ]
Confirmed bird strike slight marks on contact  ]
Confirmed bird strike slight marks on contact  ]
NO FAULT FOUND]
NO FAULT FOUND]
Full patrol nothing amiss  ]
Full patrol nothing amiss  ]
Bird found under bridge 252 slight marks on contact  ]
Bird found under bridge 252 slight marks on contact  ]
Area patrolled including Penrith neutral section nothing found  ]
Area patrolled including Penrith neutral section nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
PL4 OCB L190/10. DS fallen tree removed from the OLE. Please close this Fault. L Millea ]
PL4 OCB L190/10. DS fallen tree removed from the OLE. Please close this Fault. L Millea ]
Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
"Zone 1, 3 trains in section, possible overload  ]"
"Zone 1, 3 trains in section, possible overload  ]"
Patrol carried out nothing found ]
Patrol carried out nothing found ]
Full patrol nothing found  ]
Patrolled under lows protection no fault found  ]
Patrolled under lows protection no fault found  ]
Patrolled site and nothing found all good we did cut few trees near the ATF  ]
Patrolled site and nothing found all good we did cut few trees near the ATF  ]
Patrolled site and nothing found all good we did cut few trees near the ATF  ]
Bird strike found at bridge 77 no damage  ]
Bird found at structure MH02/37 ]
Bird found at structure MH02/37 ]
L190/32 Vegetation causing tripping. This has been passed over to the Off track department. Imidiate danger has been cut back. Please close this Fault. L Millea 20/07/2020. ]
L190/32 Vegetation causing tripping. This has been passed over to the Off track department. Imidiate danger has been cut back. Please close this Fault. L Millea 20/07/2020. ]
Track clear and fit for purpose  ]
Track clear and fit for purpose  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Full patrol  ]
Full patrol  ]
Full patrol  ]
Full patrol  ]
NONE]
"Area patrolled, burnt bird found at bridge 22, 11m 20ch SBH3. No damage to OLE. Bird strike found at bridge 22 no damage  ]"
Patrolled no fault found  ALL INSPECTED AOK..]
Patrolled no fault found  ALL INSPECTED AOK..]
Patrolled no fault found  ALL INSPECTED AOK..]
""
""
""
A burnt tree was found at g95/40 on the down slow which may of touched a live tail wire. This has now been cut back. ]
A burnt tree was found at g95/40 on the down slow which may of touched a live tail wire. This has now been cut back. ]
"Breaker trip on HF-20 section. Suspected area were fault occurred Adlington to Prestbury checked, but no issues found with the OHLE. Possible fault on unit in section at the time of the trip. ]"
"Breaker trip on HF-20 section. Suspected area were fault occurred Adlington to Prestbury checked, but no issues found with the OHLE. Possible fault on unit in section at the time of the trip. ]"
"Breaker trip on HF-20 section. Suspected area were fault occurred Adlington to Prestbury checked, but no issues found with the OHLE. Possible fault on unit in section at the time of the trip. ]"
Patrolled nothing found  ]
Patrolled nothing found  ]
Dead bird found on up main loop at M182/89A ]
Dead bird found on up main loop at M182/89A ]
Dead bird found on up main loop at M182/89A ]
Full patrol no fault found  ]
Full patrol no fault found  ]
Tar removed from bridge 100 structure L191/61 no damages caused.  ]
We found a birds nest at MH1/8 on the down. The bird has built the nest on the bird mat. Unable to remove with poles. Machine required to get access to the bird nest.]
We found a birds nest at MH1/8 on the down. The bird has built the nest on the bird mat. Unable to remove with poles. Machine required to get access to the bird nest.]
"Failure Closure Details (action field in FMS): CW3 section patrolled no signs of vegetation or bird strikes, all bonds in good condition. ]"
"Failure Closure Details (action field in FMS): CW3 section patrolled no signs of vegetation or bird strikes, all bonds in good condition. ]"
"OHL staff attended site, patrolled the area and found scrap metal thrown over bridge at G370/38. No damage to OHLE and scrap moved.  ]"
"OHL staff attended site, patrolled the area and found scrap metal thrown over bridge at G370/38. No damage to OHLE and scrap moved.  ]"
"Two class 90,s in same electrical section. ]"
Fit for purpose ]
Fit for purpose ]
Fit for purpose ]
Vegetation close to OLE equipment at M188/08 on the Easterns at Ardwick. S Walker patrolled. ]
Vegetation close to OLE equipment at M188/08 on the Easterns at Ardwick. S Walker patrolled. ]
Vegetation close to OLE equipment at M188/08 on the Easterns at Ardwick. S Walker patrolled. ]
Patrolled over a couple of days nothing found  ]
Patrolled over a couple of days nothing found  ]
Found dead bird on top of train 2J44 in platform Bolton station  ]
Found dead bird on top of train 2J44 in platform Bolton station  ]
Walked around dinting triangle and cab ride from hadfield to dinting there and back and also dinting to glossop there and back. No fault or vegetation found.]
Walked around dinting triangle and cab ride from hadfield to dinting there and back and also dinting to glossop there and back. No fault or vegetation found.]
Investigations carried out by ICS. No apparent fault. Given to ICS to investigate ]
Investigations carried out by ICS. No apparent fault. Given to ICS to investigate ]
Investigations carried out by ICS. No apparent fault. Given to ICS to investigate ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Patrolled over a couple of days nothing found  ]
Patrolled over a couple of days nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled  ]
Patrolled  ]
Patrolled  ]
"On inspection a bird strike was found , contact and catenary wire all found to be ok  ]"
Bird strike confirmed on platform 8 bridge 252 ]
Bird strike confirmed on platform 8 bridge 252 ]
"Breaker trip on HM-7 section. Longsight depot patrolled and stabled units checked. MX187/49, inside the north end of shed 2, fresh burn marks found on contact wire and steel cable troughing. Suspected bird strike, but no bird present. No damage of concern caused and OHLE in running order. ]"
"Breaker trip on HM-7 section. Longsight depot patrolled and stabled units checked. MX187/49, inside the north end of shed 2, fresh burn marks found on contact wire and steel cable troughing. Suspected bird strike, but no bird present. No damage of concern caused and OHLE in running order. ]"
Patrolled bird strike found ]
Patrolled bird strike found ]
Patrolled bird strike found ]
Area patrolled under lineblockage no fault found  ]
Area patrolled under lineblockage no fault found  ]
Northern confirm dead bird on roof of 2H82 next to pantograph]
Northern confirm dead bird on roof of 2H82 next to pantograph]
Northern confirm dead bird on roof of 2H82 next to pantograph]
ALL INSPECTED AOK..]
ALL INSPECTED AOK..]
ALL INSPECTED AOK..]
Vegetation found on top of train. This was removed by ohl team.  ]
Vegetation found on top of train. This was removed by ohl team.  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Balloon on OTC at L188/08 UDF. Removed ]
Balloon on OTC at L188/08 UDF. Removed ]
"Bird strike at G336/45c on the Up Through, fishergate bridge. No damage found. Dropper removed to restore ]"
"Bird strike at G336/45c on the Up Through, fishergate bridge. No damage found. Dropper removed to restore ]"
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
Patrolled and no cause found]
Patrolled and no cause found]
Patrolled and no cause found]
Fit Inspection all ok]
Fit Inspection all ok]
Fit Inspection all ok]
Strike ]
"Inspection carried out at university station to prove reported cause and check for damage to ohl, cause (bird strike) verified at overbridge 16 (south end of platforms). Superficial marks present on parallel running contact wire. Wire will be inspected during next routine maintenance, no further action necessary. ]"
"Inspection carried out at university station to prove reported cause and check for damage to ohl, cause (bird strike) verified at overbridge 16 (south end of platforms). Superficial marks present on parallel running contact wire. Wire will be inspected during next routine maintenance, no further action necessary. ]"
Bird strike confirmed platform 7 Carlisle station.  ]
Bird strike confirmed platform 7 Carlisle station.  ]
