Action
"Breaker trip on HM-7 section 30/07/20. Section patrolled 01/08/20. At M186/52 on Longsight departure / arrival road, trees found close to the OHLE. Trees cut back to safe distance using live line poles  and tools.]"
"Breaker trip on HM-7 section 30/07/20. Section patrolled 01/08/20. At M186/52 on Longsight departure / arrival road, trees found close to the OHLE. Trees cut back to safe distance using live line poles  and tools.]"
"Breaker trip on HM-7 section 30/07/20. Section patrolled 01/08/20. At M186/52 on Longsight departure / arrival road, trees found close to the OHLE. Trees cut back to safe distance using live line poles  and tools.]"
Patrol AH-5 no problems found with OLE. ]
Patrolled OCB 1-mile either side of Distance to Fault - Nothing Found. ]
Patrolled OCB 1-mile either side of Distance to Fault - Nothing Found. ]
"Breaker trip on SX-50 section. Patrolled 02/07/20, but no cause was found. ]"
"Breaker trip on SX-50 section. Patrolled 02/07/20, but no cause was found. ]"
"Breaker trip on SX-50 section. Patrolled 02/07/20, but no cause was found. ]"
Patrolled nothing found  ]
Patrolled nothing found  ]
"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
No further action s morrison ]
No further action s morrison ]
No further action s morrison ]
Historic marks on contact from bird and left up earths but no new burns can be seen   ]
Historic marks on contact from bird and left up earths but no new burns can be seen   ]
Patrolled nothing found ]
Patrolled nothing found ]
Patrolled by day shift ( nothing found )]
Patrolled by day shift ( nothing found )]
" Bird strike at bridge 252 carlisle station with OHL, on platform 8, fresh mark on contact wire, OHL intacted and fit for traffic]"
" Bird strike at bridge 252 carlisle station with OHL, on platform 8, fresh mark on contact wire, OHL intacted and fit for traffic]"
Area cab patrolled. No cause found ]
Area cab patrolled. No cause found ]
Ballon removed]
Ballon removed]
Ballon removed]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled under lows protection no fault found  ]
Patrolled under lows protection no fault found  ]
No damage to the OLE - OLE is ok and fit for purpose  ]
No damage to the OLE - OLE is ok and fit for purpose  ]
Section patrolled on foot from Longsight to Ardwick and a cab patrol carried out from Levenshulme to Piccadilly. No cause found. ]
Section patrolled on foot from Longsight to Ardwick and a cab patrol carried out from Levenshulme to Piccadilly. No cause found. ]
Burn marks to OHLE at G158/111 all ok ]
PL1 OCB another dead bird found at L186/58 UF no damage to the OLE. please close. L Millea  ]
PL1 OCB another dead bird found at L186/58 UF no damage to the OLE. please close. L Millea  ]
Mh02/03 bird strike no damage to ohle ]
Mh02/03 bird strike no damage to ohle ]
Optimho readings taken from Newton TSC.  Section patrolled and trees branches close to the anchor wire at DG00/13 on the Glossop line identified as the probable cause of recent breaker trips all in this area. Tree branches were cut back to a safe distance using live line tools. No damage to the ohle visible. ]
"Patrolled under line blockage up norton bridge, no fault found ]"
"Patrolled under line blockage up norton bridge, no fault found ]"
Area patrolled around DTF. No cause could be found. OLE fit for purpose]
Area patrolled around DTF. No cause could be found. OLE fit for purpose]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
AH-5 Up and Down carriage lines patrolled. No cause found  ]
Tree on tail wire at L188/25. The branch has been removed  ]
Tree on tail wire at L188/25. The branch has been removed  ]
historic fault closed  historic fault closed  NFF]
historic fault closed  historic fault closed  NFF]
"Pigeon found br.252 end of platform 3, OHL fit for traffic ]"
"Pigeon found br.252 end of platform 3, OHL fit for traffic ]"
"Bird found, OLE fit for purpose  ]"
"Bird found, OLE fit for purpose  ]"
"Bird found, OLE fit for purpose  ]"
Patrolled in vicinity of distance to fault nothing found  ]
Bird strike at Fishergate Bridge Preston Station No damage to OLE ]
Bird strike at Fishergate Bridge Preston Station No damage to OLE ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Bird strike bridge 252 Carlisle Station slight marks on contact  ]
Bird strike bridge 252 Carlisle Station slight marks on contact  ]
NFF]
NFF]
AE-3 electrical section patrolled no fault found. ]
AE-3 electrical section patrolled no fault found. ]
Secondary insulation has failed at MH02/11 causing trip on up road. Waifed for replacement. ]
Secondary insulation has failed at MH02/11 causing trip on up road. Waifed for replacement. ]
Train failed to take pan down causing damage to the pantograph and trip at same time No damage to OLE  ]
Train failed to take pan down causing damage to the pantograph and trip at same time No damage to OLE  ]
Trees around LM13/20 ucm area. Isolation and possession required. ]
Trees around LM13/20 ucm area. Isolation and possession required. ]
Water coming through the tunnel roof at structure l192/72a ]
"OHL staff attended site and patrolled the area. Depot supervisor at Springs Branch said there could be a fault with loco 769450. OHLE inspected, no damage found. ]"
No fault found. Clear for passage of trains ]
No fault found. Clear for passage of trains ]
No fault found. Clear for passage of trains ]
No fault found. Clear for passage of trains ]
No fault found. Clear for passage of trains ]
No fault found. Clear for passage of trains ]
Not fault found Rugby patrolled area nothing found. ]
Not fault found Rugby patrolled area nothing found. ]
Not fault found Rugby patrolled area nothing found. ]
Not fault found Rugby patrolled area nothing found. ]
Not fault found Rugby patrolled area nothing found. ]
Not fault found Rugby patrolled area nothing found. ]
Not fault found Rugby patrolled area nothing found. ]
Insulator checked at GB112/131 and no action required ]
Insulator checked at GB112/131 and no action required ]
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
Crewe eco informed auth person tested in incorrect place no further action req ]
Pots buzzing under over bridge 57. Most probably due to adverse weather conditions. Between dinting and hadfield station.  ]
Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
NFF after patrolled ]
Pots buzzing under over bridge 57. Most probably due to adverse weather conditions. Between dinting and hadfield station.  ]
Pots buzzing under over bridge 57. Most probably due to adverse weather conditions. Between dinting and hadfield station.  ]
Patrolled under a lineblockage and no fault found ]
Patrolled under a lineblockage and no fault found ]
BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
Possible bird strike under bridge 11 on the Up Primrose Hill. ]
No repeat trip ]
No repeat trip ]
No repeat trip ]
No repeat trip ]
Bird in contact with ohle G338/24 no damage to ohle ]
Bird in contact with ohle G338/24 no damage to ohle ]
Area patrolled and no cause found. Inspected and fit for purpose  ]
Area patrolled and no cause found. Inspected and fit for purpose  ]
Area patrolled and no cause found. Inspected and fit for purpose  ]
Petrol carried out nothing found ]
Petrol carried out nothing found ]
This is Morgan sindall's asset  ]
This is Morgan sindall's asset  ]
This is Morgan sindall's asset  ]
"Breaker trip on HM-14 section with distance to fault of 0.5 mile from Ardwick. Section checked, and at MH01/12 fresh flash marks visable to the catenary contact splice and structure steelwork. Suspected birdstrike but no bird present. No damage caused to the overhead line equipment. ]"
"Breaker trip on HM-14 section with distance to fault of 0.5 mile from Ardwick. Section checked, and at MH01/12 fresh flash marks visable to the catenary contact splice and structure steelwork. Suspected birdstrike but no bird present. No damage caused to the overhead line equipment. ]"
Area Inspected no cause found.  ]
Area Inspected no cause found.  ]
Breaker trip on HM - 13 section with a distance of 3.2 km from Ardwick. Section checked and at MH02/24 under Overbridge 11 burnt magpie found and fresh burn marks to contenary wires. No damage caused to the OHLE. ]
Breaker trip on HM - 13 section with a distance of 3.2 km from Ardwick. Section checked and at MH02/24 under Overbridge 11 burnt magpie found and fresh burn marks to contenary wires. No damage caused to the OHLE. ]
"No fault found, OLE fit for purpose ]"
Evidence that trees had been touching the up atf. They are no longer touching as they have been burnt. A waif has been placed for the remaining trees to be cut at next maintenance  ]
Evidence that trees had been touching the up atf. They are no longer touching as they have been burnt. A waif has been placed for the remaining trees to be cut at next maintenance  ]
Pl5 patrolled water egress at picton road over bridge due to recent weather  ]
Pl5 patrolled water egress at picton road over bridge due to recent weather  ]
OCB LA-3 patrolled nothing found  ]
OCB LA-3 patrolled nothing found  ]
Bird strike found at overbridge 75. Photo taken to be inspected by tech team to see if high level visual is required.  ]
Bird strike found at overbridge 75. Photo taken to be inspected by tech team to see if high level visual is required.  ]
Bird strike found at overbridge 75. Photo taken to be inspected by tech team to see if high level visual is required.  ]
No fault found  ]
Area patrolled using IRP and vegetation found to be close to OLE at MH12/01. WAIF raised ]
Fault not rectified. Needs planning in.  ]
Bird strike within pantograph well of  TPE EMU 397003 28 road Longsight carriage sidings ]
Patrol of AH-5 no problems found with OLE. ]
Patrolled nothing found  ]
Patrolled nothing found  ]
TC709 SOWC after OLE coming down through the night. A damaged TC jumper cable was found to be high resistance and therefore needed replaced to restore.  OLE also damaged 782B point micro switches which were replaced. ]
TC709 SOWC after OLE coming down through the night. A damaged TC jumper cable was found to be high resistance and therefore needed replaced to restore.  OLE also damaged 782B point micro switches which were replaced. ]
TC709 SOWC after OLE coming down through the night. A damaged TC jumper cable was found to be high resistance and therefore needed replaced to restore.  OLE also damaged 782B point micro switches which were replaced. ]
" Ne5 electrical section OCB , bird strike found at 08/15 . No damage to OLE ]"
Area patrolled no fault found  ]
Area patrolled no fault found  ]
"Breaker trip on HF-14 section with distance to fault of 0.5 mile from Wilmslow with bang and flash reported. Section checked and at over bridge 6 near structure SO00/48, vegetation growing from brickwork in contact with live OHLE. Vegetation cut back clear. ]"
"Breaker trip on HF-14 section with distance to fault of 0.5 mile from Wilmslow with bang and flash reported. Section checked and at over bridge 6 near structure SO00/48, vegetation growing from brickwork in contact with live OHLE. Vegetation cut back clear. ]"
Trees cut back with insulated tools and poles.  ]
Area patrolled from safe cess flash marks found under bridge at MH02/17 likely to be caused by heavy rain]
Area patrolled from safe cess flash marks found under bridge at MH02/17 likely to be caused by heavy rain]
No fault found after patol ]
No fault found after patol ]
Trees cut back from ohl  ]
Trees cut back from ohl  ]
Trees cut back from ohl  ]
Trees cut back from ohl  ]
Trees cut back from ohl  ]
Trees cut back from ohl  ]
"Trees touching a25 pot on up and dn manc loop GM158/44 burn marks on leaves , trees removed ]"
"Trees touching a25 pot on up and dn manc loop GM158/44 burn marks on leaves , trees removed ]"
Vegetation removed from structure l193/29 platform one ]
No fault found ]
No fault found ]
No fault found ]
Patrolled electrical section no fault found  ]
Patrolled electrical section no fault found  ]
Patrolled electrical section no fault found  ]
Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
We foot patrolled from MH05/10 to MH06/08 unable to find any fault what could cause a trip. But weather has been windy and raining since yesterday ]
We foot patrolled from MH05/10 to MH06/08 unable to find any fault what could cause a trip. But weather has been windy and raining since yesterday ]
INSPECTED]
INSPECTED]
INSPECTED]
With the weather being heavy rain this is causing a issue under the bridge at MH02/18. Watched trains going under and noticed some arcing ]
With the weather being heavy rain this is causing a issue under the bridge at MH02/18. Watched trains going under and noticed some arcing ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Historic fault closed  historic fault closed  ]
Historic fault closed  historic fault closed  ]
Historic fault closed  historic fault closed  ]
Foot patrolled by S walker and J Rainford from Edgeley signal box to heath bank road nothing seen that could potentially bring out the breakers  ]
Foot patrolled by S walker and J Rainford from Edgeley signal box to heath bank road nothing seen that could potentially bring out the breakers  ]
Foot patrolled by S walker and J Rainford from Edgeley signal box to heath bank road nothing seen that could potentially bring out the breakers  ]
"Vegetation cleared from around OHL switches for NE5 and NE6 sections, High winds was causing vegetation to touch insulators causing trip  ]"
"Vegetation cleared from around OHL switches for NE5 and NE6 sections, High winds was causing vegetation to touch insulators causing trip  ]"
Patrolled by ohl staff bird strike at G336/46 parcel line no damage to ohle ]
Patrolled by ohl staff bird strike at G336/46 parcel line no damage to ohle ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Vegetation removed from structure GC158/32 on the Down Chester  ]
Vegetation removed from structure GC158/32 on the Down Chester  ]
Area patrolled using IRP between glossop and dinting. Vegetation found within 300mm of live equipment at DG00/17. WAIF created.  ]
"CW4, trees near OHL at G157/42 carriage sidings, when wind picks up trees encroach OHL, isolation required to cut back.  CW21, dn pottery's KC04/03. Stalactites on bridge, evidence of pieces concrete from bridge on track ]"
"CW4, trees near OHL at G157/42 carriage sidings, when wind picks up trees encroach OHL, isolation required to cut back.  CW21, dn pottery's KC04/03. Stalactites on bridge, evidence of pieces concrete from bridge on track ]"
"TC 161A SOWC due to heavy rain causing flooding on the track, the track circuit has since been returned to normal working. (CGJ6)  ]"
"OHL staff patrolled where permitted, access, over bridges, & suspect areas, although there were three trains in section which could have added to the tripping at willenhall feeder  ]"
"OHL staff patrolled where permitted, access, over bridges, & suspect areas, although there were three trains in section which could have added to the tripping at willenhall feeder  ]"
Patrolled nothing found  ]
Patrolled nothing found  ]
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
Area inspected around broad bottom using optimho readings from Newton TSC.  No fault found and OLE fit for purpose.  ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Birds nest found and dead bird G67/21 ]
Area patrolled signs of burning on the small arcing horns watched a couple of trains pass seems to be running rough skids will require adjusting during next planned maintenance.  Completed by Sean Walker closed on his behalf.  ]
Area patrolled signs of burning on the small arcing horns watched a couple of trains pass seems to be running rough skids will require adjusting during next planned maintenance.  Completed by Sean Walker closed on his behalf.  ]
HG 5 closed on the 24/08/20 by K Wood bird strike at G488/27 (Buzzard).]
Burning on Neutral section arching horn. No other damage to ole Burning on Neutral section arching horn. No other damage to ole ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Staff received scada reading 6.8km patrolled location nothing found fit for purpose  ]
Staff received scada reading 6.8km patrolled location nothing found fit for purpose  ]
Staff received scada reading 6.8km patrolled location nothing found fit for purpose  ]
"OHL staff checked access points, over bridges & suspect areas where permitted, nothing found fit for purpose ]"
"OHL staff checked access points, over bridges & suspect areas where permitted, nothing found fit for purpose ]"
Area patrolled no fault found ]
Area patrolled no fault found ]
WP2 Section inspected. No cause found and no repeat tripping since fault occurred. vegetation cleared at SA02/17 as a precaution as it was encroaching live ole however no evidence this was the cause of the tripping.  ]
WP2 Section inspected. No cause found and no repeat tripping since fault occurred. vegetation cleared at SA02/17 as a precaution as it was encroaching live ole however no evidence this was the cause of the tripping.  ]
Area patrolled under lineblockage no fault found  ]
Area patrolled under lineblockage no fault found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
"Flash mark on top polymeric at G451/11 dn main, no other damage to ohe. ]"
"Flash mark on top polymeric at G451/11 dn main, no other damage to ohe. ]"
duplicate fault]
duplicate fault]
duplicate fault]
duplicate fault]
duplicate fault]
duplicate fault]
Bird strike at G336/44 Fishergate Bridge. No damage to OLE ]
Bird strike at G336/44 Fishergate Bridge. No damage to OLE ]
Tree cut up and removed]
Tree cut up and removed]
Water egress at Mossley hill station over bridge due to bad weather  All inspected and ok  ]
Water egress at Mossley hill station over bridge due to bad weather  All inspected and ok  ]
OHL staff attended site and patrolled the area. No fault found. ]
OHL staff attended site and patrolled the area. No fault found. ]
OHL staff attended site and patrolled the area. No fault found. ]
OHL staff attended site and patrolled the area. No fault found. ]
OHL staff attended site and patrolled the area. No fault found. ]
Trees near OHL when windy. Between G157/42 and KC08/15 Arriva carriage sidings. Isolation required  ]
Trees near OHL when windy. Between G157/42 and KC08/15 Arriva carriage sidings. Isolation required  ]
duplicate in error]
duplicate in error]
duplicate in error]
Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Burning on tip of arching horns on neutral section. No damage to bond or ole. ]
OHL staff attended site and patrolled the area. No fault found. ]
OHL staff attended site and patrolled the area. No fault found. ]
Patrolled in vicinity of distance to fault possible cause vegetation. ]
Patrolled in vicinity of distance to fault possible cause vegetation. ]
Patrolled in vicinity of distance to fault possible cause vegetation. ]
BURNT BIRD FOUND. G45/29 ]
BURNT BIRD FOUND. G45/29 ]
Fault broken jumper at mh11/06 ]
"2 breaker trips on HM-15 section at 19:07 and 19:13. Optimho readings obtained from Newton TSC with readings 34.19% and 35.64% pointing to a fault location between 8 mile at Godley and 9 mile at Hattersley. Suspected section patrol, but no cause found. All OHLE in good order. ]"
"2 breaker trips on HM-15 section at 19:07 and 19:13. Optimho readings obtained from Newton TSC with readings 34.19% and 35.64% pointing to a fault location between 8 mile at Godley and 9 mile at Hattersley. Suspected section patrol, but no cause found. All OHLE in good order. ]"
"Patrolled Penrith ns to melkinthorpe , nothing found. ]"
"Patrolled Penrith ns to melkinthorpe , nothing found. ]"
"MH02/03 down line new flash marks identified on the Catenary wire, no visible damage to any OHLE. 3.9 km from Ardwick. ]"
"MH02/03 down line new flash marks identified on the Catenary wire, no visible damage to any OHLE. 3.9 km from Ardwick. ]"
The driver of EMU 323230 inspected the pantograph from the over bridge at Piccadilly station and identified that the arc catchers on the foot insulator had sustained flash over damage due to current flash over. This unit was in section at the time of the breaker trip.]
No fault found  ]
No fault found  ]
Patrol of AH-5 no problems found with OLE. ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Patrol of AH-5 no problems found with OLE. ]
Not rectified  ]
Bird Strike at G304/16 OB 10 No damage to OLE ]
Bird Strike at G304/16 OB 10 No damage to OLE ]
OHL staff attended site and patrolled the area. Possible cause was vegetation at G334/05. approx 1m away.  ]
OHL staff attended site and patrolled the area. Possible cause was vegetation at G334/05. approx 1m away.  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Area inspected. No fault found ]
Area inspected. No fault found ]
Patrolled Crewe area - DTF shows Betley  We patrolled from g150/12 through to g154/18 ]
Patrolled Crewe area - DTF shows Betley  We patrolled from g150/12 through to g154/18 ]
Repeat of 881268]
Repeat of 881268]
"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
Patrolled and cab ride fault found arching insulators multiple  ]
Patrolled and cab ride fault found arching insulators multiple  ]
Patrolled and cab ride fault found arching insulators multiple  ]
Patrolled and cab ride fault found arching insulators multiple  ]
Patrolled and cab ride fault found arching insulators multiple  ]
Patrolled and cab ride fault found arching insulators multiple  ]
In connection with fault 881732. Checks were made and bad weather had again caused the trip at MH01/18 with heavy rain and sleet causing the trip on HM-14 ]
In connection with fault 881732. Checks were made and bad weather had again caused the trip at MH01/18 with heavy rain and sleet causing the trip on HM-14 ]
Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
"WW-3 trip was caused by a dewirement on the up fast line, this was caused by extreme winds which caused the swivel brackets to collapse on itself. Dewirement now reinstated and stop barrel nuts now installed on swivel brackets to stop future dewirement during high winds ]"
"WW-3 trip was caused by a dewirement on the up fast line, this was caused by extreme winds which caused the swivel brackets to collapse on itself. Dewirement now reinstated and stop barrel nuts now installed on swivel brackets to stop future dewirement during high winds ]"
Bridge 1 bird strike Down willmslow 158m52ch  ]
Bridge 1 bird strike Down willmslow 158m52ch  ]
Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Visually inspected the electrical section.  Nothing found that could cause the trip.  ]
Visually inspected the electrical section.  Nothing found that could cause the trip.  ]
"BN7 tripped and would not reset, auxiliary wire had parted at G98/06. Isolation taken, worksite taken, repairs carried out.  ]"
"BN7 tripped and would not reset, auxiliary wire had parted at G98/06. Isolation taken, worksite taken, repairs carried out.  ]"
"BN7 tripped and would not reset, auxiliary wire had parted at G98/06. Isolation taken, worksite taken, repairs carried out.  ]"
No fault found ]
No fault found ]
Birds nest found at LM27/25 remains of the birds nest sitting under to boom. Looks like the rest of it has been knocked out by a blast. This is no longer foul. Please close this Fault. L Millea 15/04/20.  ]
Birds nest found at LM27/25 remains of the birds nest sitting under to boom. Looks like the rest of it has been knocked out by a blast. This is no longer foul. Please close this Fault. L Millea 15/04/20.  ]
Bird strike confirmed platform 1 bridge 252 ]
Bird strike confirmed platform 1 bridge 252 ]
Inspected nothing found ]
Transformer to be removed from site  ]
Patrolled where possible by late shift on duty no cause found ]
Patrolled where possible by late shift on duty no cause found ]
Patrol of section AH-5 no problems with the ole. ]
Area patrolled no fault found ]
Area patrolled no fault found ]
Area patrolled no fault found ]
Patrolled found a crow and damaged bond @RR77/62 bond relighted and wire inspected all fit for purpose  ]
Patrolled found a crow and damaged bond @RR77/62 bond relighted and wire inspected all fit for purpose  ]
Fresh marks on contact wire bridge 252 ]
Bird stike north side of TMD road 2. Flash marks shed doors but no apparent damage to OLE ]
Bird stike north side of TMD road 2. Flash marks shed doors but no apparent damage to OLE ]
Pigeon in contact with ohle G335/44 no damage to ohle ]
Pigeon in contact with ohle G335/44 no damage to ohle ]
Area patrolled nothing found ]
Area patrolled nothing found ]
Breaker trip on HM-12 section. Area patrolled and birds nest (magpie) found in contact with OHL at structure CG00/01. Nest removed with live line poles  ]
Breaker trip on HM-12 section. Area patrolled and birds nest (magpie) found in contact with OHL at structure CG00/01. Nest removed with live line poles  ]
Dead bird under bridge at Manchester Victoria Platform 2. Victoria East ]
Burn marks found at o/b 2 g158/111 ]
Burn marks found at o/b 2 g158/111 ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patroled from Coote Lane G332/56 to Euxton G327/16. Possible Overload No damage to OLE ]
Patroled from Coote Lane G332/56 to Euxton G327/16. Possible Overload No damage to OLE ]
"Breaker trip on SX-50, with distance to fault of 0.79km from Ordsall line provided. Section checked, and under Salford Crescent station footbridge, near structure CG01/48, burnt bird and flash marks found. WAIF created for the renewal of the insulator which had suffered flash marks. No further damage to the OHLE caused. ]"
"Breaker trip on SX-50, with distance to fault of 0.79km from Ordsall line provided. Section checked, and under Salford Crescent station footbridge, near structure CG01/48, burnt bird and flash marks found. WAIF created for the renewal of the insulator which had suffered flash marks. No further damage to the OHLE caused. ]"
"Breaker trip on SX-50, with distance to fault of 0.79km from Ordsall line provided. Section checked, and under Salford Crescent station footbridge, near structure CG01/48, burnt bird and flash marks found. WAIF created for the renewal of the insulator which had suffered flash marks. No further damage to the OHLE caused. ]"
Patrolled  ]
Patrolled  ]
Patrolled  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Bird strike at bridge 57 on the hadfield line near structure MH 12/12. Also the bridge is leaking large amounts of water and due to the recent rainfall could be causing problems as well. ]
Alstom depot patrolled on foot and stabled units and pantographs examined using the GoPro camera and live line poles. No cause could be found.]
Alstom depot patrolled on foot and stabled units and pantographs examined using the GoPro camera and live line poles. No cause could be found.]
Patrolled WS16 Nothing found ]
G158/106 burnt vegetation cut back from OLE no damage to OLE ]
patrolled depot area. possible overload on depot]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
"All station, access and over bridges areas areas checked ]"
"All station, access and over bridges areas areas checked ]"
"Bird found in carriage sidings G157/17, all ok ]"
"Bird found in carriage sidings G157/17, all ok ]"
NE6 OCB 904648 CLOSED HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. NE6 OCB 904648 HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. ]
NE6 OCB 904648 CLOSED HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. NE6 OCB 904648 HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. ]
Patrolled from G96/08 - G94/18 no fault found  Patrolled from G96/08 - G94/18 no fault found  ]
Patrolled from G96/08 - G94/18 no fault found  Patrolled from G96/08 - G94/18 no fault found  ]
"Breaker trip on HM-7 section, with a distance to fault of 1.25 miles from Ardwick TSC. Plus Alstom staff reporting bird strike. Section patrol and bird strike confirmed on the pantograph equipment on pendo unit stabled on number 34 road Longsight depot. ]"
"Breaker trip on HM-7 section, with a distance to fault of 1.25 miles from Ardwick TSC. Plus Alstom staff reporting bird strike. Section patrol and bird strike confirmed on the pantograph equipment on pendo unit stabled on number 34 road Longsight depot. ]"
"Bird strike found at L179/07, no damage to ohle.  ]"
"Bird strike found at L179/07, no damage to ohle.  ]"
"Bird found in carriage sidings G157/17, all ok ]"
"Bird found in carriage sidings G157/17, all ok ]"
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Bird strike confirmed on bridge 1 (Caldew bridge) ]
Bird strike confirmed on bridge 1 (Caldew bridge) ]
Area inspected during planned T-3 possession. Dead bird found under the bridge off the end of Platform 3.   ]
"JY112RTK0001; F0129_NONE; Circuit breaker Cx-4 tripped then re-set thus causing the traction rectifiers @ Farrington & Eucton SSP to fault - (no 2 supply fail alarm), once on site shut down the traction rectifier & isolated the OLE switch, once re-energised the fault cleared (same at both sites)  ]"
"JY112RTK0001; F0129_NONE; Circuit breaker Cx-4 tripped then re-set thus causing the traction rectifiers @ Farrington & Eucton SSP to fault - (no 2 supply fail alarm), once on site shut down the traction rectifier & isolated the OLE switch, once re-energised the fault cleared (same at both sites)  ]"
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
G156/46 birdstike burnt structure no damage to OLE. ]
G156/46 birdstike burnt structure no damage to OLE. ]
  * Failure Closure Details (action field in FMS): Patrolled either side of the fault and no fault found.  There was 2 trains in section unit 2A92 & 1M99 which could of caused fault  ]
  * Failure Closure Details (action field in FMS): Patrolled either side of the fault and no fault found.  There was 2 trains in section unit 2A92 & 1M99 which could of caused fault  ]
  * Failure Closure Details (action field in FMS): Patrolled either side of the fault and no fault found.  There was 2 trains in section unit 2A92 & 1M99 which could of caused fault  ]
Ohl inspected and is fit for purpose  ]
Ohl inspected and is fit for purpose  ]
AH-5 Electrical section patrolled no fault found. ]
"Patrolled Section, no fault found, possible overload with 2 Trains in Section. Patrolled by Rugby OHL with nothing found]"
"Patrolled Section, no fault found, possible overload with 2 Trains in Section. Patrolled by Rugby OHL with nothing found]"
Section patrolled on foot and vegetation touching live OHLE at structure SO01/18 identified as the cause. Tree branches cut back to a safe distance. ]
Section patrolled on foot and vegetation touching live OHLE at structure SO01/18 identified as the cause. Tree branches cut back to a safe distance. ]
"Breaker trip on HM-7 section with a distance to fault of 1.9km from Slade Lane, and Alstom staff reporting loud bang and flash on Longsight depot. Section checked along the up fast, up and down good and depot sidings between Longsight South and North, but no cause found. All OHLE in working order. ]"
"Breaker trip on HM-7 section with a distance to fault of 1.9km from Slade Lane, and Alstom staff reporting loud bang and flash on Longsight depot. Section checked along the up fast, up and down good and depot sidings between Longsight South and North, but no cause found. All OHLE in working order. ]"
No fault with overheads. unit error ]
Veg cut back near to Chester road station possible cause  ]
Veg cut back near to Chester road station possible cause  ]
"Odeon found end of platform 1, OHL inspected fit for purpose  ]"
"Odeon found end of platform 1, OHL inspected fit for purpose  ]"
Nothing found]
Nothing found]
BALLOON FOUND ABOVE INSULATOR POT AT WC07/08 ON MARSHALLING NECK(WEMBLEY YARD). BALLOON REMOVED. NO DAMAGE TO OLE FOUND.]
Patrolled nothing found  ]
Patrolled nothing found  ]
Section patrolled on foot during planned access and vegetation close to the ohle at M178/22 identified as the cause. Trees cut back to a safe distance using live line tools. ]
Section patrolled on foot during planned access and vegetation close to the ohle at M178/22 identified as the cause. Trees cut back to a safe distance using live line tools. ]
Bird strike confirmed platform 8 bridge 252 ]
Bird strike confirmed platform 8 bridge 252 ]
"Bird found at G444/03 on the Down main, OHL is fit for purpose Bird found at G444/03 on the Down Main, OHL is fit for purpose ]"
Patrolled nothing found  ]
AH-5 Electrical section patrolled no fault found. ]
Patroled from Aquaduct Street G337/32. Bird strike at O/B 19 G338/08. No damage to OLE ]
Patroled from Aquaduct Street G337/32. Bird strike at O/B 19 G338/08. No damage to OLE ]
Patrolled no damage found.]
Patrolled no damage found.]
Patrolled no damage found.]
Patrolled no damage found.]
WW5 tripped twice X2 freights in section. ECR report single end feeding and this Fault is due to overload. Please close. L Millea 22/09/20. ]
WW5 tripped twice X2 freights in section. ECR report single end feeding and this Fault is due to overload. Please close. L Millea 22/09/20. ]
Tripping caused by birdstrike ]
Inspected by OHL Staff nothing found amiss]
Inspected by OHL Staff nothing found amiss]
"Bird strike @ HH00/01 up slow Hartford, no damage to ole ]"
"Bird strike @ HH00/01 up slow Hartford, no damage to ole ]"
Patroled from Chord line G305/16. Bird strike at G304/08 O/B 10. No Damage to OLE ]
Patroled from Chord line G305/16. Bird strike at G304/08 O/B 10. No Damage to OLE ]
"Tripped due to being single end fed and struggling to cope with the load, the issue is currently being managed  ]"
"Tripped due to being single end fed and struggling to cope with the load, the issue is currently being managed  ]"
"Electrical section tripped at 06.02 and reset at 06.06,section patrolled and nothing found ]"
"Electrical section tripped at 06.02 and reset at 06.06,section patrolled and nothing found ]"
CF-4 patrolled with no cause found & in good order. ]
Trees Touching Live Tail at HC16/20. ]
Trees Touching Live Tail at HC16/20. ]
Had a distance to fault of 0.6km patrolled from Ardwick station to MH 01/20 nothing found which could potentially cause a breaker trip  Had a distance to fault of 0.6km from ardwick patrolled from ardwick to MH01/20 checking the bare feeder and neutral section nothing found which could potentially cause a breaker trip  ]
Had a distance to fault of 0.6km patrolled from Ardwick station to MH 01/20 nothing found which could potentially cause a breaker trip  Had a distance to fault of 0.6km from ardwick patrolled from ardwick to MH01/20 checking the bare feeder and neutral section nothing found which could potentially cause a breaker trip  ]
Dead burnt owl found at MH09/25 up road at broad bottom station ]
section patrollled and ivy growing up ohl structure SO03/67 and touching the insulator identified as the cause. Vegetation has been removed using live line tools. ]
section patrollled and ivy growing up ohl structure SO03/67 and touching the insulator identified as the cause. Vegetation has been removed using live line tools. ]
Possible bird strike at at under-bridge at Hc 31/44  ]
Possible bird strike at at under-bridge at Hc 31/44  ]
Possible bird strike at at under-bridge at Hc 31/44  ]
Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
No fault was found. Area was patrolled ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Tripping caused by train overload ]
OHL inspected nothing found]
OHL inspected nothing found]
"Patrolled Section, nothing found, Twin 86's in Section so possible overload, ECR requested we check some BN3 switches in the area to rule them out as Brereton Breakers didn't activate. ]"
"Patrolled Section, nothing found, Twin 86's in Section so possible overload, ECR requested we check some BN3 switches in the area to rule them out as Brereton Breakers didn't activate. ]"
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
