Action
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
cable repaired 30-11-20 completed]
cable repaired 30-11-20 completed]
cable repaired 30-11-20 completed]
cable repaired 30-11-20 completed]
cable repaired 30-11-20 completed]
Had a distance to fault of 6.30km which is around 3.5 mile patrolled from Gorton station to bridge 18b which should more than cover the distance to fault nothing found which could potentially cause a breaker trip  ]
Had a distance to fault of 6.30km which is around 3.5 mile patrolled from Gorton station to bridge 18b which should more than cover the distance to fault nothing found which could potentially cause a breaker trip  ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Bird strike found bridge 20 between Winsford station/ bacon factory OLE fit for purpose ]
Bird strike found bridge 20 between Winsford station/ bacon factory OLE fit for purpose ]
Line was walked. No fault was found ]
Bird strike sound end road 2. No damage done to OLE. Fit for passenger trains ]
Line blocks to short . Cab ride from chelford to goostery  ]
Line blocks to short . Cab ride from chelford to goostery  ]
Section patrolled and vegetation growing against OHL structure SO01/41 identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
Section patrolled and vegetation growing against OHL structure SO01/41 identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
"Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. ]"
"Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. ]"
Tripping but no fault found ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Patrolled nothing found  Ws16 cab patrolled and bridges checked.  Nothing found.  ]
Birds nest @ L179/02 now removed and clear of overheads. ]
Birds nest @ L179/02 now removed and clear of overheads. ]
Bird strick at BS10/62.  ]
Bird strick at BS10/62.  ]
Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
""
""
"Patrolled Section, Nothing Found ]"
"Patrolled Section, Nothing Found ]"
C King team tested feedsets on affected TC.  ]
C King team tested feedsets on affected TC.  ]
No fault found to case tripping ]
No fault found to case tripping ]
CW8 section patrolled vegetation from the north end of the down liverpool ind tunnel (G158/85) to G158/118. No damage caused.  ]
""
""
""
Area inspected by Gary Saunders and Charlie burl it using safe walking route at Longsight depot and also various access points between Longsight and Slade lane. No vegetation issues in this area on the Up side and no other obvious cause of breaker trip.  ]
Area inspected by Gary Saunders and Charlie burl it using safe walking route at Longsight depot and also various access points between Longsight and Slade lane. No vegetation issues in this area on the Up side and no other obvious cause of breaker trip.  ]
"Bird found br.252, platform 7 slight mark on OHL wire, fit for traffic ]"
"Bird found br.252, platform 7 slight mark on OHL wire, fit for traffic ]"
"Fault No: 884961 This has been patrolled and a bird strike found at G488/17 Down Main. Date: 11.03.2020 Closed by: E Glaister via the FCL app on the same date, time 12:42. ]"
"Fault No: 884961 This has been patrolled and a bird strike found at G488/17 Down Main. Date: 11.03.2020 Closed by: E Glaister via the FCL app on the same date, time 12:42. ]"
"Fault No: 884961 This has been patrolled and a bird strike found at G488/17 Down Main. Date: 11.03.2020 Closed by: E Glaister via the FCL app on the same date, time 12:42. ]"
Bird strike confirmed at north end of bridge 252 on platform 1  ]
Bird strike confirmed at north end of bridge 252 on platform 1  ]
Section patrolled on foot. Only possible cause identified was the neutral section at Windsor street Lm47/37 where the arcing horns on the NO-1 side are showing slight signs of arcing damage (melted tip). The ohle in this area has been inspected and is fit for purpose. ]
Section patrolled on foot. Only possible cause identified was the neutral section at Windsor street Lm47/37 where the arcing horns on the NO-1 side are showing slight signs of arcing damage (melted tip). The ohle in this area has been inspected and is fit for purpose. ]
Section patrolled on foot. Only possible cause identified was the neutral section at Windsor street Lm47/37 where the arcing horns on the NO-1 side are showing slight signs of arcing damage (melted tip). The ohle in this area has been inspected and is fit for purpose. ]
Area patrolled nothing found ]
Area patrolled nothing found ]
Area inspected on foot no cause found ]
Area inspected on foot no cause found ]
Fault clear on arrival. Not fault found  ]
Fault clear on arrival. Not fault found  ]
Area inspected on foot no cause found ]
Area inspected on foot no cause found ]
Water ingress Mossley hill station over bridge ]
Water ingress Mossley hill station over bridge ]
Water ingress Mossley hill station over bridge ]
Water ingress Mossley hill station over bridge ]
Bird strike at bridge 41 no damage  ]
Bird strike at bridge 41 no damage  ]
Vegetation cleared from insulation M162/18 dn Manc ind ]
Optimho readings taken from Newton TSC.  Section patrolled and trees branches close to the anchor wire at DG00/13 on the Glossop line identified as the probable cause of recent breaker trips all in this area. Tree branches were cut back to a safe distance using live line tools. No damage to the ohle visible. ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Veg cut back near Chester road station possible cause ]
Veg cut back near Chester road station possible cause ]
Patrolled branch resting on rc and on a25 insulator night damage to ohle at m174/54.]
Patrolled branch resting on rc and on a25 insulator night damage to ohle at m174/54.]
No damage found]
No damage found]
No damage found]
Bird in contact with ohle @G338/24 no damage to ohle ]
Bird in contact with ohle @G338/24 no damage to ohle ]
""
""
birds nest found and removed.]
birds nest found and removed.]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
No cause found  ]
No cause found  ]
Section patrolled and bird strike identified at ohl structure mh02/33. Secondary insulation had slipped away from its original position and has temporarily realigned using live line tools. WAIF created for a secondary insulation renewal. ]
Section patrolled and bird strike identified at ohl structure mh02/33. Secondary insulation had slipped away from its original position and has temporarily realigned using live line tools. WAIF created for a secondary insulation renewal. ]
Breaker trip on HM14. Section patrolled on foot and no cause found. Ohle is fit for purpose. ]
Breaker trip on HM14. Section patrolled on foot and no cause found. Ohle is fit for purpose. ]
"Found crow showing signs of electrical burns on down main G491/20. OHL structure, bond and insulator intact with no signs of damage. ]"
"Found crow showing signs of electrical burns on down main G491/20. OHL structure, bond and insulator intact with no signs of damage. ]"
Section patrolled on foot. Dead squirrel found at M170/34 (O/B86).  No visible damage to the Ohle. ]
Section patrolled on foot. Dead squirrel found at M170/34 (O/B86).  No visible damage to the Ohle. ]
Patrolled bird strike ]
Patrolled bird strike ]
"Bird strike found M-60/05 down fast , no damage to OLE]"
"Bird strike found M-60/05 down fast , no damage to OLE]"
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
HG 2 closed on the 11/08/20 by E Glaister bird strike O/B 252 Carlisle Stn.]
HG 2 closed on the 11/08/20 by E Glaister bird strike O/B 252 Carlisle Stn.]
Patrolled electrical section WW5 no fault found ]
historic fault closed  historic fault closed  ]
AH-5 Electrical section inspected no fault found. ]
Area patrolled. Squirrel found on Glossop line at DG00/30 ]
"All station, access and over bridges areas checked due to no line blockage avaliable  ]"
"All station, access and over bridges areas checked due to no line blockage avaliable  ]"
Area patrolled. Squirrel found on Glossop line at DG00/30 ]
Patrolled NFF.]
Patrolled NFF.]
Patrolled NFF.]
Ongoing 2x class 90 loco fault ]
NE5 OCB Fault. Vegetation removed from structure HG06/03 UST. Please close this Fault. LMillea 10/10/2020. ]
NE5 OCB Fault. Vegetation removed from structure HG06/03 UST. Please close this Fault. LMillea 10/10/2020. ]
Ongoing 2x class 90 loco fault ]
"Breaker trip on HM 13. Area patrolled and inspected. Burning on arching horns at neutral section, and rods polluted. Observed trains passing through without problems. ]"
"Breaker trip on HM 13. Area patrolled and inspected. Burning on arching horns at neutral section, and rods polluted. Observed trains passing through without problems. ]"
Balloon removed Patrolled tripping and found a helium balloon that may of caused trip but continued to EOA no further action required  Rugby OLE Area patrolled found helium balloon GB84/48 - No flash marks found ]
Balloon removed Patrolled tripping and found a helium balloon that may of caused trip but continued to EOA no further action required  Rugby OLE Area patrolled found helium balloon GB84/48 - No flash marks found ]
Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Patrolled  ]
Patrolled  ]
Excess water running off bridge 57 MGH line .i would think in heavy downpours this may cause a breaker opp?HM-16 ]
Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
High level inspection no fault found ]
High level inspection no fault found ]
"Investigated,nothing found,took advice can close down.]"
"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
Trip due to power overload with train drawing power from a standing start whilst section being fed from one end only at the moment. ]
Loose fuse connection on protection  ]
Loose fuse connection on protection  ]
13:30 Longsight OLE confirm they have inspected the OLE on HM.9(A) and the roof well on the 323 unit and nothing amiss was found.]
13:30 Longsight OLE confirm they have inspected the OLE on HM.9(A) and the roof well on the 323 unit and nothing amiss was found.]
CF 1 and CF4 patrolled from Crewe to Sandbach nothing found  ]
CF 1 and CF4 patrolled from Crewe to Sandbach nothing found  ]
CF 1 and CF4 patrolled from Crewe to Sandbach nothing found  ]
Inspected fit for purpose. ]
Breaker trip on NO 1 section patrol N/S checked arcing horns showing burn marks.No tyco on up rd bridge OBR 137/02 waif raised OHL is fit for purpose. ]
Breaker trip on NO 1 section patrol N/S checked arcing horns showing burn marks.No tyco on up rd bridge OBR 137/02 waif raised OHL is fit for purpose. ]
Breaker trip on NO 1 section patrol N/S checked arcing horns showing burn marks.No tyco on up rd bridge OBR 137/02 waif raised OHL is fit for purpose. ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Patrolled rugby's section after nothing found in hunburry hill tunnel. Nothing found and no further action required  ]
Patrolled rugby's section after nothing found in hunburry hill tunnel. Nothing found and no further action required  ]
Patrolled rugby's section after nothing found in hunburry hill tunnel. Nothing found and no further action required  ]
Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Possible bird strike at bridge 86 on the down slow . Flash marks indicate possible bird strike. No damage to overhead lines. ]
Possible bird strike at bridge 86 on the down slow . Flash marks indicate possible bird strike. No damage to overhead lines. ]
Possible bird strike at bridge 86 on the down slow . Flash marks indicate possible bird strike. No damage to overhead lines. ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Section patrolled. Fault put down to a overload ]
Section patrolled. Fault put down to a overload ]
Bird strike @ bridge 12 G304/32 up fast no damage to overhead lines. ]
Bird strike @ bridge 12 G304/32 up fast no damage to overhead lines. ]
Area inspected between Windsor street and Victoria including the ordsall chord lines. Bird strike identified at the bridge on the end of Platform 2 at Victoria ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Nothing found.]
Nothing found.]
Damage reg arm. Clear from pan. Not rectified. Needs planning in .  ]
Damage reg arm. Clear from pan. Not rectified. Needs planning in .  ]
PL5 OCB. Bird strike on the entrance to the sheds. Member of staff have already discarded the dead bird. No damage to OLE. Please close this Fault. L Millea 25/10/20. ]
Patrolled under lows protection no fault found  ]
Patrolled under lows protection no fault found  ]
Patrolled under lows protection no fault found  ]
Bird strike WE 07/38 north end of road 5 no damage to OLE. ]
Vegetation within 300mm of live ole on the down road isolation required to cut it back. A waif has been created  ]
Vegetation within 300mm of live ole on the down road isolation required to cut it back. A waif has been created  ]
After nothing was identified on several cab patrols the section was patrolled on foot during planned access by D Arkell 15/11/2020 but no cause was found. ]
Flash marks on insulator down road at bridge 10.   ]
Flash marks on insulator down road at bridge 10.   ]
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
Patrol of section no problems found with OLE. ]
historic fault closure  historic fault closed  historic fault closed  ]
historic fault closure  historic fault closed  historic fault closed  ]
Reported pigeon strike on South End of Road 5. ]
Area patrolled by Ohl staff nothing found ]
Bird strike at over bridge 57 Mh12/12 ]
"All station, access and over bridges areas checked due to line blockage not avaliable ]"
"All station, access and over bridges areas checked due to line blockage not avaliable ]"
"All station, access and over bridges areas checked due to line blockage not avaliable ]"
Veg cut back near Chester road station possible cause  ]
Veg cut back near Chester road station possible cause  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Down Slow Platform 15. Train Unit Fault. ]
Down Slow Platform 15. Train Unit Fault. ]
"No damage to ole, fit for purpose  ]"
"No damage to ole, fit for purpose  ]"
Section patrolled by OLE staff - no issues found.]
AH-5 Electrical section patrolled no fault found. ]
Patrolled and no fault found ]
Patrolled and no fault found ]
Patrolled and no fault found ]
Patrolled and no fault found ]
High level inspection no fault found ]
High level inspection no fault found ]
Area patrolled no fault found fit for purpose  ]
Area patrolled no fault found fit for purpose  ]
Patrolled under routine foot patrol  No fault found  ]
Patrolled under routine foot patrol  No fault found  ]
Bird removed. No damage to overheads.]
Bird removed. No damage to overheads.]
Bird removed. No damage to overheads.]
Bird strike on Road 5 Wembley sheds. ]
"Patrolled PN14 OCB, nothing found. ]"
"Patrolled PN14 OCB, nothing found. ]"
Tripped on fault patrolled nothing found  ]
Tripped on fault patrolled nothing found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
"Breaker trip on HM-15 section. Optimho reading taken from Newton substation providing a distance to fault of 34.33%. OH staff patrolled Godley to Broadbottm. MH 8/27, Up main, burn marks found under Hattersley station footbridge. Suspected bird strike. No damage caused to the OHLE. ]"
Sleet/heavy rain blowing on insulator with bad winds causing a trip on HM-14 3.0km from Ardwick. Patrol carried out and weather/sleet was the cause as a flash was seen at MH01/18 and patrol confirmed this ]
Sleet/heavy rain blowing on insulator with bad winds causing a trip on HM-14 3.0km from Ardwick. Patrol carried out and weather/sleet was the cause as a flash was seen at MH01/18 and patrol confirmed this ]
"Bird strike @ overbridge 10 Ohl staff report no damage to ohle Wx-9 up fast, bridge 10 ,G304/09 Golborne .Bird strike . No damage to overhead lines. ]"
"Bird strike @ overbridge 10 Ohl staff report no damage to ohle Wx-9 up fast, bridge 10 ,G304/09 Golborne .Bird strike . No damage to overhead lines. ]"
"Birds nest at L180/09 up and down main, removed with insulated poles ]"
PL4 OCB Trip Down Slow. Full ration walked from Speke - Wavertree. Various vegetation hit spots found around the insulators. All been removed by the afternoon shift. Please close out this Fault. L Millea 13/03/2020 ]
PL4 OCB Trip Down Slow. Full ration walked from Speke - Wavertree. Various vegetation hit spots found around the insulators. All been removed by the afternoon shift. Please close out this Fault. L Millea 13/03/2020 ]
Area patrolled by Ohl staff no cause found suspected overload  ]
Blown Fuse replaced for FL TFU under SMTH by Mark Richardson.  FL track circuit tested and fully restored 13:30  Feed voltage - 5.5v  Relay voltage - 5.3v  Pick - 2.3 / Drop - 1.5   ]
Blown Fuse replaced for FL TFU under SMTH by Mark Richardson.  FL track circuit tested and fully restored 13:30  Feed voltage - 5.5v  Relay voltage - 5.3v  Pick - 2.3 / Drop - 1.5   ]
Blown Fuse replaced for FL TFU under SMTH by Mark Richardson.  FL track circuit tested and fully restored 13:30  Feed voltage - 5.5v  Relay voltage - 5.3v  Pick - 2.3 / Drop - 1.5   ]
OLE fit for purpose ]
Patrol of section AH-5 no problems found with the ole. ]
Bird strike found at M160/23  ]
"Evidence of bird strike on catenary wire at G155/23 DF. fit for purpose, high level inspection advised during next maintenance. Bonding lug burnt, lug and bolt replaced.  ]"
"Evidence of bird strike on catenary wire at G155/23 DF. fit for purpose, high level inspection advised during next maintenance. Bonding lug burnt, lug and bolt replaced.  ]"
Area patrolled by Ohl staff nothing found ]
Area patrolled by Ohl staff nothing found ]
""
""
"Section inspected (Between Flag Lane and Mill Street) no fault found, info from D Banks.]"
"Section inspected (Between Flag Lane and Mill Street) no fault found, info from D Banks.]"
""
""
""
Area patrolled nothing found]
Area patrolled nothing found]
""
""
""
""
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Patrolled no fault found  Tightened bond at G70/28 ]
Patrolled no fault found  Tightened bond at G70/28 ]
Patrolled no fault found  Tightened bond at G70/28 ]
Patrolled no fault found  Tightened bond at G70/28 ]
Patrolled no fault found  Tightened bond at G70/28 ]
Rugby OLE confirms bird strike - no damage reported.]
Rugby OLE confirms bird strike - no damage reported.]
"Vegetation on run round road, Waterman's yard, veg cut back from G157/44, OLE fit for purpose OCB CW4 PATROL , vegetation found on run round road , Waterman's yard , vegetation cut back at g157/44 OLE fit for purpose ]"
"Vegetation on run round road, Waterman's yard, veg cut back from G157/44, OLE fit for purpose OCB CW4 PATROL , vegetation found on run round road , Waterman's yard , vegetation cut back at g157/44 OLE fit for purpose ]"
Patrol of section no problems found with the OLE. ]
Area patrolled by Jye Courtney and trees removed under de-energisation at M175/04B. Area patrolled trees at m175/04b down Wilmslow caused breaker trip and trees cut back  ]
Area patrolled by Jye Courtney and trees removed under de-energisation at M175/04B. Area patrolled trees at m175/04b down Wilmslow caused breaker trip and trees cut back  ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Bird strike Bridge 241 nearest OLE structure G480/23 ]
Bird strike Bridge 241 nearest OLE structure G480/23 ]
Patrolled and bird strike present at G134/02.]
Patrolled and bird strike present at G134/02.]
G164-08 up fast bird strike burn mark on boom no damage to ole up fast  ]
G164-08 up fast bird strike burn mark on boom no damage to ole up fast  ]
Section patrolled and no cause found. ]
Veg cut back near Chester road station possible cause ]
Veg cut back near Chester road station possible cause ]
historic fault closed  ]
historic fault closed  ]
Patrolled  ]
Patrolled  ]
Patrolled  ]
Breaker trip on HM-7 section with distance to fault of 1.25 miles from Ardwick. Section patrolled but no cause found. Suspect fault will be birds shorting out the section when on top of the stabled units in the sidings. This as been the confirmed causes of previous trips at this fault distance. But units will have left the sidings removing any evidence.]
Breaker trip on HM-7 section with distance to fault of 1.25 miles from Ardwick. Section patrolled but no cause found. Suspect fault will be birds shorting out the section when on top of the stabled units in the sidings. This as been the confirmed causes of previous trips at this fault distance. But units will have left the sidings removing any evidence.]
Bird flew through the doors and earthed it's self out on ETD 1 road North end MX 187/21 at Alstom train care depot the doors have gls coating on them which didn't seem to Work ]
Bird flew through the doors and earthed it's self out on ETD 1 road North end MX 187/21 at Alstom train care depot the doors have gls coating on them which didn't seem to Work ]
Section patrolled (HAJ) and burnt marks on the Up rd entry to Ardwick neutral section identified as the possible cause of the trip. OHLE fit for purpose. ]
Historic burn marks on contact Hard to differentiate between new and old  Road 5 AH/5 ]
PL 2 Trip. Cause dirty N/S rods tripped when pan passed the N/S require cleaning next maintenance.  ]
PL 2 Trip. Cause dirty N/S rods tripped when pan passed the N/S require cleaning next maintenance.  ]
LA-7 trip   Report of bird strike at Bletchley TMD. OHL inspected with GoPro no damage found. ]
LA-7 trip   Report of bird strike at Bletchley TMD. OHL inspected with GoPro no damage found. ]
LA-7 trip   Report of bird strike at Bletchley TMD. OHL inspected with GoPro no damage found. ]
Section patrolled (HAJ) and burnt marks on the Up rd entry to Ardwick neutral section identified as the possible cause of the trip. OHLE fit for purpose. ]
Ongoing 2x class 90 loco fault. ]
Ongoing 2x class 90 loco fault. ]
Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Patrolled as we were there doing routine maintenance ]
Patrolled as we were there doing routine maintenance ]
"Pigeon found br252, marked OHL, fit for purpose  ]"
"Pigeon found br252, marked OHL, fit for purpose  ]"
DDF patrolled from Edge Hill to TOW at Lime St. nothing untoward found. ]
Patrolled by OHL NFF ]
Patrolled by OHL NFF ]
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
CW4 electrical section patrolled no cause or damage found ]
CW4 electrical section patrolled no cause or damage found ]
Report off flash on ohl HM16 .Spoke to dinting signal box and was shown the area where the flash happened checked the area and no fault found. ]
Longsight depot foot patrol on rd 28. Spoke to Alstom staff who confirmed a unit raising pantograph caused trip . Ohl fit for purpose  ]
Longsight depot foot patrol on rd 28. Spoke to Alstom staff who confirmed a unit raising pantograph caused trip . Ohl fit for purpose  ]
Consulted tech team this can be put to overload ]
No fault found ]
No fault found ]
No fault found ]
"Breaker trip on SX-50 section. Section checked and bird strike confirmed under Salford Crescent station  footbridge on the down Bolton line near structure CG01/48. Flash marks visible, but no damage to the OHLE caused. Trip also confirmed by station staff who witness a pigeon electrically short itself out with loud bang and flash. ]"
"Breaker trip on SX-50 section. Section checked and bird strike confirmed under Salford Crescent station  footbridge on the down Bolton line near structure CG01/48. Flash marks visible, but no damage to the OHLE caused. Trip also confirmed by station staff who witness a pigeon electrically short itself out with loud bang and flash. ]"
Flash over on pot over bridge 18. 4m 440yds Lumb Lane. HM13.  ]
Flash over on pot over bridge 18. 4m 440yds Lumb Lane. HM13.  ]
"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
Longsight depot patrolled and tree branches found at MXH187/46 touching passing pantographs on the arrival / departure rd into the depot identified as the cause. Branches cut back to a safe distance using live line tools. ]
Longsight depot patrolled and tree branches found at MXH187/46 touching passing pantographs on the arrival / departure rd into the depot identified as the cause. Branches cut back to a safe distance using live line tools. ]
Section patrolled on foot and vegetation close to the ohle at CM05/31 identified as the cause. Trees cut back to a safe distance using live line tools.]
Section patrolled on foot and vegetation close to the ohle at CM05/31 identified as the cause. Trees cut back to a safe distance using live line tools.]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
16ft centenary wire in stalled  ]
16ft centenary wire in stalled  ]
Pitting on bridge 89 ]
Pitting on bridge 89 ]
"Ground level visual inspection carried out, also GoPro camera inspection carried out on 1 x 390 Pendolino and 2 x 397 new class EMU's. Nothing was identified as the cause for the breaker trip. ]"
"Ground level visual inspection carried out, also GoPro camera inspection carried out on 1 x 390 Pendolino and 2 x 397 new class EMU's. Nothing was identified as the cause for the breaker trip. ]"
Visual inspection no fault found ]
Visual inspection no fault found ]
"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
Burnt squirrel found @ G158/125 no damage to ole. ]
Burnt squirrel found @ G158/125 no damage to ole. ]
VCB tested correct. Returned to service VCB checked and tested correct.   1430 Power restored ]
VCB tested correct. Returned to service VCB checked and tested correct.   1430 Power restored ]
"Patrolled KT-2 nothing found, no signs of damage noted, all looks ok, could have been overload from faulty pan.  ]"
"Patrolled KT-2 nothing found, no signs of damage noted, all looks ok, could have been overload from faulty pan.  ]"
""
""
Area patrolled with no fault found ]
Area patrolled with no fault found ]
Area patrolled with no fault found ]
Longsight depot and the up fast were inspected where possible. No cause was found. ]
Longsight depot and the up fast were inspected where possible. No cause was found. ]
Patrolled by Ohl staff possible overload ]
Patrolled by Ohl staff possible overload ]
"Patrolled area concerned,nothing found. ]"
"Patrolled area concerned,nothing found. ]"
"Patrolled area concerned,nothing found. ]"
"Patrolled area concerned,nothing found. ]"
Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
Staff patrolled over 4 shifts ]
"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
Platform 12 inspected and no cause found. Ole fit for purpose ]
Platform 12 inspected and no cause found. Ole fit for purpose ]
Platform 12 inspected and no cause found. Ole fit for purpose ]
Checked distant to fault area nothing found  ]
Checked distant to fault area nothing found  ]
Checked distant to fault area nothing found  ]
Cab patrolled - no cause found ]
Cab patrolled - no cause found ]
Cab patrolled - no cause found ]
Cab patrolled - no cause found ]
Cab patrolled - no cause found ]
Patrolled OCB within region of DTF ]
Patrolled OCB within region of DTF ]
Patrolled OCB within region of DTF ]
Bird strike at G02/34. OLE inspected and fit for passage of trains. ]
Bird strike at G02/34. OLE inspected and fit for passage of trains. ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
 Bird strike confirmed at bridge 241.]
 Bird strike confirmed at bridge 241.]
Ole fit for purpose  ]
Ole fit for purpose  ]
""
""
AH-9 section patrolled. No cause found. ]
AH-9 section patrolled. No cause found. ]
Breaker trip on OK4. Section patrolled and bird strike identified as the cause at VL51/01D underneath O/B on approach to Plt 2 at Victoria station. No visible damage to ohle. The ohle is fitted with secondary insulation. ]
Patrolled through site from Hc09/15 to HC13/38 nothing found  Manchester Area patrolled by Paul Jones with no cause found and OLE in good condition ]
Patrolled through site from Hc09/15 to HC13/38 nothing found  Manchester Area patrolled by Paul Jones with no cause found and OLE in good condition ]
historic fault closed  historic fault closed  ]
historic fault closed  historic fault closed  ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Reset tripped power supply ]
Reset tripped power supply ]
Reset tripped power supply ]
Pigeon in contact with ohle at G323/14 on up fast at Warrington no damage to overhead ]
Pigeon in contact with ohle at G323/14 on up fast at Warrington no damage to overhead ]
reset and closed circuit breaker 10:30]
reset and closed circuit breaker 10:30]
reset and closed circuit breaker 10:30]
reset and closed circuit breaker 10:30]
reset and closed circuit breaker 10:30]
CW4 OCB. X2 350's In PL 2 & 4 please close down this Fault due to the trains in section. L Millea 20/07/2020. ]
Dead/burnt squirrel found beneath ohl structure MIA01/29. No damage to ohle visible. ]
reset and closed circuit breaker 10:30]
Patrolled no fault found  Patrolled nothing found no further action req ]
Patrolled no fault found  Patrolled nothing found no further action req ]
Patrolled no fault found  Patrolled nothing found no further action req ]
Area patrolled - nothing found]
Area patrolled - nothing found]
Area patrolled - nothing found]
Patrolled area and nothing found all fit for purpose  ]
Patrolled area and nothing found all fit for purpose  ]
Patrolled area and nothing found all fit for purpose  ]
Patrolled area and nothing found all fit for purpose  ]
Patrolled area and nothing found all fit for purpose  ]
Patrolled area and nothing found all fit for purpose  ]
Patrolled area and nothing found all fit for purpose  ]
Patrolled area and nothing found all fit for purpose  ]
"Breaker trip on KY - 4 section with a distance to Fault of 0.3 km from North Rode. Section checked and at HC04/37 on the down Stoke, A26 insulator found to have flashed over. WAIF created for the renewal of the insulator. No further damage caused. ]"
"Breaker trip on KY - 4 section with a distance to Fault of 0.3 km from North Rode. Section checked and at HC04/37 on the down Stoke, A26 insulator found to have flashed over. WAIF created for the renewal of the insulator. No further damage caused. ]"
Nothing found ]
Patrolled from Hyde north to guide bridge. No fault found. ]
Patrolled from Hyde north to guide bridge. No fault found. ]
Area patrolled - trees coming in contact with auto transformer feeder - WAIF]
Area patrolled - trees coming in contact with auto transformer feeder - WAIF]
Fault patrolled by Jeff Richardson. Fallen tree looks to have brushed against catenary at MH09/09.   Fallen tree on RC on the up road at MH9/09. ]
"Work completed, BTET has now been lifted. ]"
Burnt lug at structure MH09/08 on the down road ]
Bird strike reported on 34 road. Found flash marks on coach c of unit parked up.  ]
Bird strike reported on 34 road. Found flash marks on coach c of unit parked up.  ]
Area patrolled and no fault found ]
Area patrolled and no fault found ]
"Patrolling completed, nothing found. ]"
"Patrolling completed, nothing found. ]"
"Patrolling completed, nothing found. ]"
"Patrolling completed, nothing found. ]"
Breaker trip on HF 3. Area patrolled and inspected. Spoke to signaller and no reports of a flash. No fault found ]
Breaker trip on HF 3. Area patrolled and inspected. Spoke to signaller and no reports of a flash. No fault found ]
Breaker trip on HF 3. Area patrolled and inspected. Spoke to signaller and no reports of a flash. No fault found ]
Patrolled WS14 found fresh flash over on A25 insulator dn slow rd ]
Patrolled WS14 found fresh flash over on A25 insulator dn slow rd ]
Part patrolled the section that was patrolled nothing was Amiss  ]
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
Alstom depot patrolled and seagull found on top of unit on 29RD at MXH187/35E. Bird removed using live line tools and Alstom informed. ]
Breaker trip on HM13. Patrolled on foot by staff and water pouring through the secondary insulation on to the live angle iron (heavy rainfall at the time) identified as the probable cause of the trip. Burn marks visible - see photo. ]
Breaker trip on HM13. Patrolled on foot by staff and water pouring through the secondary insulation on to the live angle iron (heavy rainfall at the time) identified as the probable cause of the trip. Burn marks visible - see photo. ]
OLE team inspected electrical section &amp; found No cause for section trip ]
OLE team inspected electrical section &amp; found No cause for section trip ]
"No Obstruction found, OLE fit for the running of trains ]"
Bird strike reported on road 7 by sheds supervisor. ]
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
