Action
Pigeon found at  over bridge 04/04 at structure PB02/11 up falde no damage to overhead wires  ]
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Bird strike under bridge at the end of platform 1 Salford Cresent station. Nearest ohl structure MG02/40 down Bolton. Tips of the loop dropper have been burnt / melted but is fit for purpose. WAIF created for dropper replacement. ]
Bird strike under bridge at the end of platform 1 Salford Cresent station. Nearest ohl structure MG02/40 down Bolton. Tips of the loop dropper have been burnt / melted but is fit for purpose. WAIF created for dropper replacement. ]
"Section patrolled, nothing amiss and no infrastructure damage noted.]"
"Section patrolled, nothing amiss and no infrastructure damage noted.]"
OLE team patrolled section. NO FAULT FOUND. CLEAR ON ARRIVAL. ]
OLE team patrolled section. NO FAULT FOUND. CLEAR ON ARRIVAL. ]
"Inspected no fault found , possible overload due to being 2 trains In section  ]"
"Inspected no fault found , possible overload due to being 2 trains In section  ]"
Patrolled PN6 nothing found  ]
Patrolled PN6 nothing found  ]
Patrolled PN6 nothing found  ]
Patrolled PN6 nothing found  ]
Patrolled PN6 nothing found  ]
Nothing found  ]
Nothing found  ]
"NE-AF4 fault found to be a branch on the ATF at LM10/06 , fault removed and re energised  OHLE staff have now removed a branch and AF4 has been re-energised.]"
"NE-AF4 fault found to be a branch on the ATF at LM10/06 , fault removed and re energised  OHLE staff have now removed a branch and AF4 has been re-energised.]"
"NE-AF4 fault found to be a branch on the ATF at LM10/06 , fault removed and re energised  OHLE staff have now removed a branch and AF4 has been re-energised.]"
"WS-14 section inspected following trip. Cause identified at DA07/33 plat 4 Barnt Green. Overhanging vegetation blown onto headspan becoming entangled causing it to come into contact with live awac catenary, short circuiting and parting 6 of the 7 conductor strands. 8ft awac splice installed and ole reinstated to operational condition.  ]"
"WS-14 section inspected following trip. Cause identified at DA07/33 plat 4 Barnt Green. Overhanging vegetation blown onto headspan becoming entangled causing it to come into contact with live awac catenary, short circuiting and parting 6 of the 7 conductor strands. 8ft awac splice installed and ole reinstated to operational condition.  ]"
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
Bird found at kings Thorpe depot  ]
""
""
Nothing found  ]
Nothing found  ]
Nothing found  ]
"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
"Burn marks on earth strip, tyco and contact wire from bird strike. Bridge 5  ]"
AH-5 bird strike south of shed road 5 fresh flash marks on contact wire. No damage to contact wire. ]
Nothing found  Nothing found  ]
Nothing found  Nothing found  ]
Checked and no fault found ]
Checked and no fault found ]
Possible bird strike on 32 road Alstrom Depot at MXH187/35 Electrical section HM-7 ]
Possible bird strike on 32 road Alstrom Depot at MXH187/35 Electrical section HM-7 ]
"Tree removed from top of train, ole checked and no further action required ]"
"Tree removed from top of train, ole checked and no further action required ]"
"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
REMOVED BY OHL]
REMOVED BY OHL]
REMOVED BY OHL]
REMOVED BY OHL]
"Birds nest broke the breakers , examined no damage found.]"
"Birds nest broke the breakers , examined no damage found.]"
CW 4 electrical section patrolled nothing found probable cause was icicles as when patrolling icicles were melting. No damage found.  Patrolled electrical section nothing found ]
CW 4 electrical section patrolled nothing found probable cause was icicles as when patrolling icicles were melting. No damage found.  Patrolled electrical section nothing found ]
Possible icicles on OB caused damage to contenary ]
Possible icicles on OB caused damage to contenary ]
"Breaker trip on HM-15 section. Optimho readings obtained from Newton, providing a distance to fault of 1.6 miles from Newton. Section checked between Old Godley and Hattersley. Structure MH 08/18 up main, fresh flash marks visible on catenary wire with bird strike the cause. No damaged to the OHLE. ]"
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
Over bridge 17 healgreen station insulator flashed over burn marks on bridge  ]
"Breaker trip on HM-16 section.  Optimho readings obtained from Newton, providing DTF of 92.32%.   Section checked around Dinting. At MH12/01 fresh burn marks found to live OHLE. Likely caused by bird, but no bird present.  No damage to the OHLE caused. ]"
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
"Breaker trip on HF-3 section with distance to fault of 1.1 km provide from Slade Lane. Section checked and at structure M185/17 on the Up slow, A26 insulator found flashed over and structure bond burnt. No dead bird on site but would be likely cause. WAIF created for the renewal of the affected insulator and structure bond. ]"
"Breaker trip on HF-3 section with distance to fault of 1.1 km provide from Slade Lane. Section checked and at structure M185/17 on the Up slow, A26 insulator found flashed over and structure bond burnt. No dead bird on site but would be likely cause. WAIF created for the renewal of the affected insulator and structure bond. ]"
"Breaker trip on HF-3 section with distance to fault of 1.1 km provide from Slade Lane. Section checked and at structure M185/17 on the Up slow, A26 insulator found flashed over and structure bond burnt. No dead bird on site but would be likely cause. WAIF created for the renewal of the affected insulator and structure bond. ]"
Bird strike road 4 no problems with the OLE. ]
Bird strike road 4 no problems with the OLE. ]
Bird strike road 4 no problems with the OLE. ]
Bird strike road 4 no problems with the OLE. ]
Bird strike road 4 no problems with the OLE. ]
Bird strike road 4 no problems with the OLE. ]
Bird strike road 4 no problems with the OLE. ]
Bird strike road 4 no problems with the OLE. ]
Bird Strike Shed Road 4 No damage to OHL ]
Bird Strike Shed Road 4 No damage to OHL ]
Bird strike confirmed under footbridge on platform 1 at macclesfield no visible damage to OLE ]
Bird strike confirmed under footbridge on platform 1 at macclesfield no visible damage to OLE ]
WW1 section patrolled including N/S nothing found. Possible train fault ]
WW1 section patrolled including N/S nothing found. Possible train fault ]
* Failure Closure Details (action field in FMS): Area identified by optimo readings patrolled by Ohl staff nothing found ]
* Failure Closure Details (action field in FMS): Area identified by optimo readings patrolled by Ohl staff nothing found ]
So06-37 down a25 snapped put machine on track and replace a25 ]
So06-37 down a25 snapped put machine on track and replace a25 ]
Had a distance to fault of 6.6km from ardwick which works out around 4.1mile we walked up the walkway adjacent to the track from the 3mile to the 4 and 3 quarter mile post. At bridge 42 on the  up road MH4/4 where the secondary insulation has been failing when we have heavy rain. The breakers tripped at 11.21 I was at the depot at this time which is only a few miles away a remember a short but heavy downpour around this time. Picture supplied ]
Had a distance to fault of 6.6km from ardwick which works out around 4.1mile we walked up the walkway adjacent to the track from the 3mile to the 4 and 3 quarter mile post. At bridge 42 on the  up road MH4/4 where the secondary insulation has been failing when we have heavy rain. The breakers tripped at 11.21 I was at the depot at this time which is only a few miles away a remember a short but heavy downpour around this time. Picture supplied ]
Dropper had came loose and hanging foul on the down east at m188/13 used dropper cutting tool and removed it ]
Dropper had came loose and hanging foul on the down east at m188/13 used dropper cutting tool and removed it ]
""
""
""
""
Bird strike found at G158/122 Earle st bridge. ]
Bird strike found at G158/122 Earle st bridge. ]
""
""
""
""
"Go pro camera used, Pendolino 390040 Longsight carriage siding 34 road MXH187/24 structure  Large Crow found burnt in pantograph recess. See photo. Alstom duty manager informed, no visible damage. ]"
"Go pro camera used, Pendolino 390040 Longsight carriage siding 34 road MXH187/24 structure  Large Crow found burnt in pantograph recess. See photo. Alstom duty manager informed, no visible damage. ]"
"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
Bird strike at G228/31 over bridge 20 at moss lane  No damage to OLE ]
Bird strike at G228/31 over bridge 20 at moss lane  No damage to OLE ]
"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
""
""
""
"WW-3 OCB, Bird strike at G159/03, burn marks to under side of structure no damage to OLE.  ]"
"WW-3 OCB, Bird strike at G159/03, burn marks to under side of structure no damage to OLE.  ]"
""
""
Called at all the access points along the route of hm12 electrical section looking for signs of possible causes for the breaker trip at m189/13 the si coming off the down road coming into oxford road station from Manchester Piccadilly had burn marks on the beads and pitted arcing horns also signs of poor running]
Called at all the access points along the route of hm12 electrical section looking for signs of possible causes for the breaker trip at m189/13 the si coming off the down road coming into oxford road station from Manchester Piccadilly had burn marks on the beads and pitted arcing horns also signs of poor running]
Flash over no damage to structure ]
Flash over no damage to structure ]
Si on entry to platform 13 from ardwick HM11 B/N563 Witnessed a train pass through and it is Showing signs of poor pan passage possible cause of breaker trip ]
Si on entry to platform 13 from ardwick HM11 B/N563 Witnessed a train pass through and it is Showing signs of poor pan passage possible cause of breaker trip ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Bird strike under pipe bridge @ GB380/18  ]
Bird strike under pipe bridge @ GB380/18  ]
Section inspected bird strike found at bridge 40 burn marks on bridge all OHL is ok no damage  ]
Section inspected bird strike found at bridge 40 burn marks on bridge all OHL is ok no damage  ]
Bird strike in platform 2 at Preston station on cx-5 no damage to ole ]
Bird strike in platform 2 at Preston station on cx-5 no damage to ole ]
"Diesel train with faulty hatch on unit, causing breaker trip on wx-9. Foot patrol carried out by ole staff to see if there was any damage to the ole within distance to fault areas, and no obvious damage was found. Train fitter secured unit and line opened back to traffic. ]"
"Diesel train with faulty hatch on unit, causing breaker trip on wx-9. Foot patrol carried out by ole staff to see if there was any damage to the ole within distance to fault areas, and no obvious damage was found. Train fitter secured unit and line opened back to traffic. ]"
"Bird strike @L184/14, ole looks in good order from the deck but a closer inspection is required  ]"
"Bird strike @L184/14, ole looks in good order from the deck but a closer inspection is required  ]"
No patrol required two class 90s in section (overload) 4M11 ]
"Vegetation causing breaker trip at MH6/11 on down road, now removed  ]"
"Vegetation causing breaker trip at MH6/11 on down road, now removed  ]"
"Vegetation causing breaker trip at MH6/11 on down road, now removed  ]"
"Possible bird mat containing excess water, due heavy rain (water marks) MH02/12 down  ]"
"Possible bird mat containing excess water, due heavy rain (water marks) MH02/12 down  ]"
""
Patrolled our area nothing found all ole is good. This now needs assigning to Stafford to patrol there side of the breaker thanks Jason. ]
Patrolled our area nothing found all ole is good. This now needs assigning to Stafford to patrol there side of the breaker thanks Jason. ]
No fault found no issues with the OLE. ]
Veg blown over from open fields in high winds found burn mark on rail lug in distance to fault location and small burnt twigs and branches. Ohl is OK.  Location M160/09 dn manc ind. ]
This fault was found off Stafford area into Manchester's area not a Stafford fault Visual inspection of the ole on the up stoke between HC05/10 and HC06/50 Flash mark found on the structure over the insulator on the up at HC06/20. No bird found checked past weather forecast for that area at the time it was forecasted heavy rain. Secondary insulation maybe required  400v signet fault to be rectified at the weekend  ]
This fault was found off Stafford area into Manchester's area not a Stafford fault Visual inspection of the ole on the up stoke between HC05/10 and HC06/50 Flash mark found on the structure over the insulator on the up at HC06/20. No bird found checked past weather forecast for that area at the time it was forecasted heavy rain. Secondary insulation maybe required  400v signet fault to be rectified at the weekend  ]
"No fault found, OLE fit for purpose  ]"
"No fault found, OLE fit for purpose  ]"
"No fault found, OLE fit for purpose  ]"
PATROL OF AE-4 CARRIED OUT. NOTHING FOUND. ]
PATROL OF AE-4 CARRIED OUT. NOTHING FOUND. ]
PATROL OF AE-2 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 14 (SOUTH HAMPSTEAD) ON THE DOWN FAST. 1 SHED BROKEN ON BRIDGE INSULATOR POT. NO OTHER DAMAGE TO O.L.E. FOUND. DEFECT TO BE RECTIFIED DURING ROUTINE MAINTENANCE. ]
PATROL OF AE-2 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 14 (SOUTH HAMPSTEAD) ON THE DOWN FAST. 1 SHED BROKEN ON BRIDGE INSULATOR POT. NO OTHER DAMAGE TO O.L.E. FOUND. DEFECT TO BE RECTIFIED DURING ROUTINE MAINTENANCE. ]
Bird strike on Wembley Shed Road 6 (south end). No damage to OLE  ]
Foot patrol of LA-3 all inspected no faults found ]
Foot patrol of LA-3 all inspected no faults found ]
Breaker trip on OK-4 section. With distance to fault of 1.9km from Ordsall lane. Section patrolled with burnt pigeon found under Cheetham Hill road A665 road bridge. No visible flash marks or damage to the OHLE. ]
"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
"Breaker trip on OK-4 section with distance to fault of 1.5 km from Ordsall lane. Section patrolled, and at overhead registration LM50/49 under Victoria station on platform 3, fresh burn mark present on contenary wires. Suspect air vent cover which as fallen off as come into contact with live wires and earth between air vent or passing unit. No substantial damage caused. ]"
Patrolled nothing found  ]
Patrolled nothing found  ]
Found burnt owl at bridge 17 AL06/31 on the up road.No overhead damage. ]
Found burnt owl at bridge 17 AL06/31 on the up road.No overhead damage. ]
"BB-3 PATROLLED AND NOTHING FOUND AMISS. TRAINS WATCHED OVER, NO ISSUES. ]"
"BB-3 PATROLLED AND NOTHING FOUND AMISS. TRAINS WATCHED OVER, NO ISSUES. ]"
"Electrical section AE-10 patrolled,Bird strike found on Line X, Bridge 7. ]"
No cause for concern - OLE fit for purpose ]
No cause for concern - OLE fit for purpose ]
""
""
""
""
""
Bird found at G35/20 up slow ]
Bird found at G35/20 up slow ]
Bird found at G35/20 up slow ]
"Patrolled mileage, despite poor visibility due to weather no fault found  ]"
"Patrolled mileage, despite poor visibility due to weather no fault found  ]"
Signs bird strike at G158/79 structure. No damage to OHL. ]
Signs bird strike at G158/79 structure. No damage to OHL. ]
"AH-5 wembley carriage shed staff reported a bird strike at the south end of road 2, no damage to OLE. ]"
Section patrolled and vegetation growing out of adjacent wall at MG03/20 (down) and coming into contact with passing pantographs identified as the cause. Vegetation cut back using line tools. Full vegetation removal has been planned for week 46. ]
Section patrolled and vegetation growing out of adjacent wall at MG03/20 (down) and coming into contact with passing pantographs identified as the cause. Vegetation cut back using line tools. Full vegetation removal has been planned for week 46. ]
PATROL OF BH-22 CARRIED OUT. NOTHING FOUND. ]
PATROL OF BH-22 CARRIED OUT. NOTHING FOUND. ]
PATROL OF BH-22 CARRIED OUT. NOTHING FOUND. ]
"Breaker trip on HF-18 section. Section patrolled by OH staff and at over bridge 5 near structure MAS00/28 on the up chord, burn mark present to bridge masonry above live OHLE. Bird strike likely but no bird present, numerous animal footprints left in snow likely fox as removed evidence. No damage to the OHLE caused. ]"
Patrolled whole area no fault found ]
Patrolled whole area no fault found ]
Patrolled whole area no fault found ]
Patrolled whole area no fault found ]
Ah-5 patrol carried out no fault found. ]
Ongoing 2x class 90 loco issue. ]
Ongoing 2x class 90 loco issue. ]
Ongoing 2x class 90 loco issue.]
"AE-10 electrical section patrolled, faulty pantograph. No damage to OLE. Euston trip found to be faulty pan no damage to over head line  ]"
"AE-10 electrical section patrolled, faulty pantograph. No damage to OLE. Euston trip found to be faulty pan no damage to over head line  ]"
Bond burnt at Prestbury Neutral section. Being replaced today 27/01/21 ]
Bond burnt at Prestbury Neutral section. Being replaced today 27/01/21 ]
Patrolled PN4 nothing found  ]
Patrolled PN4 nothing found  ]
Patrol carried out and fault found at Prestbury neutral section. Bond replaced 27/01/2021 ]
Patrol carried out and fault found at Prestbury neutral section. Bond replaced 27/01/2021 ]
Area patrolled under T3 possession and no fault found ]
Area patrolled under T3 possession and no fault found ]
AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
"LQ11 walked due to tripping, nothing found as the route cause. ]"
NR OHL Wigan touch the live side of the insulator pot when putting up an orange earth.]
NR OHL Wigan touch the live side of the insulator pot when putting up an orange earth.]
NR OHL Wigan touch the live side of the insulator pot when putting up an orange earth.]
AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
No cause for concern - OLE fit for purpose ]
No cause for concern - OLE fit for purpose ]
No cause for concern - OLE fit for purpose ]
No cause for concern - OLE fit for purpose ]
No fault found. Clear on arrival  ]
No fault found. Clear on arrival  ]
PATROL OF BH-23 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 46 (HEADSTONE LANE STATION) ON THE UP SLOW. NO DAMAGE TO OLE FOUND. ]
PATROL OF BH-23 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 46 (HEADSTONE LANE STATION) ON THE UP SLOW. NO DAMAGE TO OLE FOUND. ]
Ah-11 patrolled bird strike at wtx00/22 custom sidings. No damage to OLE PATROL OF AH-11 CARRIED OUT. BIRD STRIKE FOUND AT WTX00/22 ON THE CUSTOMS SIDING. NO DAMAGE TO OLE FOUND ]
Ah-11 patrolled bird strike at wtx00/22 custom sidings. No damage to OLE PATROL OF AH-11 CARRIED OUT. BIRD STRIKE FOUND AT WTX00/22 ON THE CUSTOMS SIDING. NO DAMAGE TO OLE FOUND ]
"Breaker trip on HM-16 section. Section patrolled by OH staff during full track possession.  MH10/10, down main, burnt bird found with fresh flash marks visible to the overhead structure boom. No damage to the OHLE caused. ]"
No fault found. Clear on arrival  ]
No fault found. Clear on arrival  ]
No cause for concern - OLE for for purpose ]
No cause for concern - OLE for for purpose ]
No cause for concern - OLE for for purpose ]
No cause for concern - OLE for for purpose ]
Dewirememt repaired ]
Dewirememt repaired ]
Dewirememt repaired ]
Dewirememt repaired ]
Dewirememt repaired ]
Dewirememt repaired ]
No fault found. Clear on arrival ]
No fault found. Clear on arrival ]
Dewirememt repaired ]
Dewirememt repaired ]
Dewirememt repaired ]
BREAKERS CHECKED AND CLEARED  ]
BREAKERS CHECKED AND CLEARED  ]
No cause for concern - OLE for for purpose ]
No cause for concern - OLE for for purpose ]
No cause for concern - OLE for for purpose ]
No cause for concern - OLE for for purpose ]
AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
INSPECTED ]
INSPECTED ]
INSPECTED ]
INSPECTED ]
INSPECTED ]
Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
patrolled andf foudn at CMP1 bridge dn manchester bird strike no damage ]
patrolled andf foudn at CMP1 bridge dn manchester bird strike no damage ]
Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
Area patrolled vegetation found close removed using live line tools ]
Area patrolled vegetation found close removed using live line tools ]
AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27.]
Bird strike @ pipe Bridge 1 (nearest structure GL175/50) no damage to ole ]
Bird strike @ pipe Bridge 1 (nearest structure GL175/50) no damage to ole ]
AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Patrol carried out and area surveyed. Faulty train unit found at Prestbury. Which was towed away. ]
Patrol carried out and area surveyed. Faulty train unit found at Prestbury. Which was towed away. ]
Water ingress into control cubicle causing operation of circuit breaker. ]
Section patrolled and no issues found. ]
Section patrolled and no issues found. ]
Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Ledburn Jn checked and insulators checked no fault found. ]
Ledburn Jn checked and insulators checked no fault found. ]
Ledburn Jn checked and insulators checked no fault found. ]
BE-3 section cleared of any faults causing trippings. SCF form received from OLE staff ]
BE-3 section cleared of any faults causing trippings. SCF form received from OLE staff ]
BE-3 section cleared of any faults causing trippings. SCF form received from OLE staff ]
"Breaker trip on HM-7 section. Distance to fault provided, 2km from Ardwick and 2.2km from Slade lane. Longsight depot and sidings patrolled. Cause bird strike. Near structure MX187/49 inside north end of shed number 3, fresh burn marks present on contact wire, with large amount of bird droppings on ground.  No damage caused to the OHLE  ]"
"Breaker trip on HM-7 section. Distance to fault provided, 2km from Ardwick and 2.2km from Slade lane. Longsight depot and sidings patrolled. Cause bird strike. Near structure MX187/49 inside north end of shed number 3, fresh burn marks present on contact wire, with large amount of bird droppings on ground.  No damage caused to the OHLE  ]"
Patroled through the sidings(electric section wx-15) at wigan. Nothing found No damage to OLE ]
Squirrel strike at G159/15 D/F  ]
Squirrel strike at G159/15 D/F  ]
PATROLLED NOTHING FOUND]
PATROLLED NOTHING FOUND]
ALSTOM STAFF REPORT BIRD STRIKE ON SHED RD.2. AREA PATROLLED. BIRD STRIKE NORTH END OF SHED RD.2. FOUND. NO DAMAGE TO O.L.E. ]
MOM found 2 dead pigeons at bridge 5on track ]
MOM found 2 dead pigeons at bridge 5on track ]
MOM found 2 dead pigeons at bridge 5on track ]
Pigeon found at bridge 12 inspected ole no issues  pigeon at bridge 12 up main removed]
Pigeon found at bridge 12 inspected ole no issues  pigeon at bridge 12 up main removed]
Patrolled section found bird strike  ]
Patrolled section found bird strike  ]
"Ole south team patrolled area after driver reported a bang. Team found a dead bird in the four foot at bridge 5 on the SAS line, where the driver originally reported the bang ]"
"Ole south team patrolled area after driver reported a bang. Team found a dead bird in the four foot at bridge 5 on the SAS line, where the driver originally reported the bang ]"
Bird strike shed door ]
Bird strike shed door ]
No fault found  ]
No fault found  ]
"Found bird strike at bridge, no bridge number but closest to structure G139/18A Up Fast, insulation on ATF has moved and will require moving back under bridge  ]"
"Found bird strike at bridge, no bridge number but closest to structure G139/18A Up Fast, insulation on ATF has moved and will require moving back under bridge  ]"
""
""
Bird in contact with ohle @ G307/35 no damage to ohle ]
Bird in contact with ohle @ G307/35 no damage to ohle ]
No fault found  ]
No fault found  ]
Patrolled nothing found in vicinity of distance to fault  ]
Patrolled nothing found in vicinity of distance to fault  ]
No fault found  ]
No fault found  ]
Pigeon found at bridge 1 slight marks on OHL ]
No fault or damage to overheads found. Three trains in section probably caused overload. ]
Crow found under mast G481/53 slight marks on Ohl equipment  ]
Bird found at G451/40 no damage to OHL ]
Bird found at G451/40 no damage to OHL ]
"Relevant parts of electrical section patrolled, no fault or damage found on the overheads. Train was in section which could possibly have caused an overload. ]"
"Relevant parts of electrical section patrolled, no fault or damage found on the overheads. Train was in section which could possibly have caused an overload. ]"
"Relevant parts of electrical section patrolled, no fault or damage found on the overheads. Train was in section which could possibly have caused an overload. ]"
"Electrical section patrolled from wood acre crossing to Catterall f/s, no fault found.]"
"Electrical section patrolled from wood acre crossing to Catterall f/s, no fault found.]"
"Inspected as part of patrol,no fault found  patrol completed by O.Edge ]"
Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
""
""
""
""
Fresh burn marks found at bridge 40 for bird strike no damage to OHL ]
Fresh burn marks found at bridge 40 for bird strike no damage to OHL ]
NE3 OCB. Vegetation removed from LM04/15 and dead bird found at LM03/32. Please close this Fault. L Millea. 04/07/2021. ]
NE3 OCB. Vegetation removed from LM04/15 and dead bird found at LM03/32. Please close this Fault. L Millea. 04/07/2021. ]
"Section Patrolled all inspected ok, no damage ]"
"Section Patrolled all inspected ok, no damage ]"
"Section Patrolled all inspected ok, no damage ]"
Bb3 patrolled no damage to ole found  ]
Bb3 patrolled no damage to ole found  ]
Patrolled bw5 and nothing found ]
Patrolled bw5 and nothing found ]
Squirrel deceased and bond replaced.]
Squirrel deceased and bond replaced.]
""
""
""
""
""
""
""
Patrol of section AE-10 were possible no problems found with OLE. ]
Birds nest removed at structure MH8/12. Causing breaker trip on HM15 ]
""
""
""
""
""
""
"Area patrolled, nothing found. ]"
"Area patrolled, nothing found. ]"
 Area patrolled no defect found ]
 Area patrolled no defect found ]
""
""
""
""
""
""
""
Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
Vegetation on down road at structure CM00/41 due to wind and rain was cause of breaker trip. ]
Vegetation on down road at structure CM00/41 due to wind and rain was cause of breaker trip. ]
""
""
""
""
""
""
Suspect vegetation found &amp; removed from structure G156/27 ]
2 class 90's in section. ]
2 class 90's in section. ]
Arching insulator found in bad weather conditions MH12/11 cleaning required ]
Area patrolled from optimo readings inspected by ole staff nothing found fit for purpose  ]
Area patrolled from optimo readings inspected by ole staff nothing found fit for purpose  ]
Area patrolled from optimo readings inspected by ole staff nothing found fit for purpose  ]
"Patrolled nothing found, Overload 2x class 90s in section    ]"
"Patrolled nothing found, Overload 2x class 90s in section    ]"
Optimho reading indicates train fault ]
"Icicles removed from park street tunnel on line D,no more tripping,fault cleared ]"
"Icicles removed from park street tunnel on line D,no more tripping,fault cleared ]"
"Icicles removed from park street tunnel on line D,no more tripping,fault cleared ]"
"Icicles removed from park street tunnel on line D,no more tripping,fault cleared ]"
"Icicles removed from park street tunnel on line D,no more tripping,fault cleared ]"
No faults found ]
No faults found ]
No faults found ]
"Patrolled electrical section with ole staff, pigeon found in the 4ft on the up chat moss line, at pit road bridge access. No damage to the overhead line equipment. ]"
"Patrolled electrical section with ole staff, pigeon found in the 4ft on the up chat moss line, at pit road bridge access. No damage to the overhead line equipment. ]"
Ole North team at Oxley sidings patrolled and inspected LQ11 no fault found  ]
Ole North team at Oxley sidings patrolled and inspected LQ11 no fault found  ]
Ole North team at Oxley sidings patrolled and inspected LQ11 no fault found  ]
"Pigeon found at br. 282 platform 8, slight mark on OHL fit for purpose ]"
"Pigeon found at br. 282 platform 8, slight mark on OHL fit for purpose ]"
Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked for identification ring on leg no Id ring found. No damage to the ole  ]
Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked for identification ring on leg no Id ring found. No damage to the ole  ]
"Bird strike at old primrose hill station. No damage to ole, fit for purpose ]"
"A.Atterbury attended the tripping with his team, an SCF form was completed with the fault being identified as a bird strike on the down road ]"
"A.Atterbury attended the tripping with his team, an SCF form was completed with the fault being identified as a bird strike on the down road ]"
""
CW4 electrical section patrolled nothing found. Fit for purpose  ]
CW4 electrical section patrolled nothing found. Fit for purpose  ]
WW6 X2 trains in section. Possible overload. Please close. L Millea 17/02/2021.  ]
WW6 X2 trains in section. Possible overload. Please close. L Millea 17/02/2021.  ]
Birds nest removed on the D/N fast str no L182/18 no damage to ole]
Birds nest removed on the D/N fast str no L182/18 no damage to ole]
Birds nest removed on the D/N fast str no L182/18 no damage to ole]
PL5 Ocb patrolled and found to be a bird strike at WA00/39 . All inspected and fit for purpose]
LQ 1&amp;2 sections checked nothing found. ]
LQ 1&amp;2 sections checked nothing found. ]
LQ 1&amp;2 sections checked nothing found. ]
Full night time patrol no fault found  ]
Full night time patrol no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Birds nest &amp; veg ]
"Patrolled, nothing found  Crewe area patrol completed by C Weilding, suspected Stafford patch.  ]"
"Patrolled, nothing found  Crewe area patrol completed by C Weilding, suspected Stafford patch.  ]"
Breaker trip on OK-4 section. Section patrolled by overhead staff. Birds best found close to live OHLE at structure WI00/01 up Ordsall chord. Nest removed with live line tools. ]
Section inspected and bird strike under OB1a nearest ohl structure M182/82a identified as the cause. No damage visible to the OHLE. ]
Section inspected and bird strike under OB1a nearest ohl structure M182/82a identified as the cause. No damage visible to the OHLE. ]
Section inspected and bird strike under OB1a nearest ohl structure M182/82a identified as the cause. No damage visible to the OHLE. ]
"Pigeon found at br 252 Carlisle Station, OHL is fit for purpose ]"
"Pigeon found at br 252 Carlisle Station, OHL is fit for purpose ]"
Birds nest and veg ]
Breaker trip on KY4. Area patrolled and trees found close to ole. Trees cut back to a safe distance  ]
Breaker trip on KY4. Area patrolled and trees found close to ole. Trees cut back to a safe distance  ]
Patrolled electrical section nothing found  ]
Patrolled electrical section nothing found  ]
Patrolled electrical section nothing found  ]
Section patrolled under line blockage and no fault found ]
Section patrolled under line blockage and no fault found ]
Vegetation encroaching ole. Vegetation cut back from ole on up airport MIA/01/31  ]
Bird strike shed door ]
"Birds nest at L180/09, Removed ]"
"Birds nest at L180/09, Removed ]"
"Fault caused by a Pigeon shorting across live to earth equipment at Gorton, no damage visible to the OHLE. Down Line Over Bridge 9 Structure No MH02/19 A Pigeon was found in the 4ft on the down main line at Gorron. MH12/11 Overbridge 9. This bridge steel work has been coated by GLS, however the paint has peeled off causing the steel work to be exposed and allowing a short circuit path between earth and live.]"
"Fault caused by a Pigeon shorting across live to earth equipment at Gorton, no damage visible to the OHLE. Down Line Over Bridge 9 Structure No MH02/19 A Pigeon was found in the 4ft on the down main line at Gorron. MH12/11 Overbridge 9. This bridge steel work has been coated by GLS, however the paint has peeled off causing the steel work to be exposed and allowing a short circuit path between earth and live.]"
Breaker trip on HM 14. Bird strike at over bridge near structure MH 06/09 ]
Breaker trip on HM 14. Bird strike at over bridge near structure MH 06/09 ]
Pigeon found in the 4ft of the up road and fresh flash marks on the insulator at mh02/27 gorton station area pictures provided ]
Pigeon found in the 4ft of the up road and fresh flash marks on the insulator at mh02/27 gorton station area pictures provided ]
OLE CHECKED ALL OK ]
Patrol of north end of Alston depot. Nothing found upon inspection of area. ]
A number of electric units were observed passing through the neutral section with no problems visible.]
A number of electric units were observed passing through the neutral section with no problems visible.]
A number of electric units were observed passing through the neutral section with no problems visible.]
Branch cut back to fence. Down Chat Moss near LM08/05 structure. ]
Branch cut back to fence. Down Chat Moss near LM08/05 structure. ]
No fault found  ]
No fault found  ]
Pigeon found burnt inside ETD shed no2 road South end. Please note shed doors coated in special paint to prevent breaker trips here ? Wire showing burn marks at door but no other issues to report.]
Pigeon found burnt inside ETD shed no2 road South end. Please note shed doors coated in special paint to prevent breaker trips here ? Wire showing burn marks at door but no other issues to report.]
An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Duplicate Fault see FMS 929289. ]
Duplicate Fault see FMS 929289. ]
""
""
""
""
""
""
""
No action required]
""
No fault found. OLE fit for purpose  ]
No fault found. OLE fit for purpose  ]
"Patrolled from whitehouse to bishton, no fault found. ]"
""
""
""
""
""
Pigeon found at bridge 252 Down siding 1 slight marks on contact ]
Pigeon found at bridge 252 Down siding 1 slight marks on contact ]
PW3 OCB L185/28. Bird strike. No dead bird but plenty of feathers. No damage to the OLE. Please close this fault. L Millea 04/07/2021. ]
PW3 OCB L185/28. Bird strike. No dead bird but plenty of feathers. No damage to the OLE. Please close this fault. L Millea 04/07/2021. ]
""
""
Consulted with tech team this can be Contributed to overload ]
Consulted with tech team this can be Contributed to overload ]
""
""
ALL PATROLLED AOK..]
ALL PATROLLED AOK..]
Pigeon found at bridge 252 A Down siding slight marks on contact ]
Pigeon found at bridge 252 A Down siding slight marks on contact ]
""
""
""
""
""
""
""
"NE5 section trip, patrolled from St. Helens central to laffak road access found burnt balloon in cess at structure HG10/12. No damage to OLE  ]"
"NE5 section trip, patrolled from St. Helens central to laffak road access found burnt balloon in cess at structure HG10/12. No damage to OLE  ]"
Bird strike ob 2 Sandbach stn M162/56  No ohl damage. ]
Bird strike ob 2 Sandbach stn M162/56  No ohl damage. ]
Bird strike ob 2 Sandbach stn M162/56  No ohl damage. ]
"Section patrolled, No damage, all inspected ok]"
Bird strike confirmed bridge 252 ]
Bird strike confirmed bridge 252 ]
Bird Strike]
Bird Strike]
Bird strike  RR68/36]
Bird strike  RR68/36]
Bird strike  RR68/36]
Bird strike  RR68/36]
Bird strike no damage to ole  ]
Bird strike no damage to ole  ]
""
""
""
""
Inspected area watched a train through all okay ]
Inspected area watched a train through all okay ]
Inspected area watched a train through all okay ]
Inspected area watched a train through all okay ]
Inspected area watched a train through all okay ]
Inspected area watched a train through all okay ]
Consulted with tech team this can be put to overload no further action required ]
Consulted with tech team this can be put to overload no further action required ]
""
""
Helium balloon removed from structure G166/07 ]
Helium balloon removed from structure G166/07 ]
Helium balloon removed from structure G166/07 ]
Helium balloon removed from structure G166/07 ]
Vegetation found on ole at l179/32 ]
Vegetation found on ole at l179/32 ]
Vegetation found on ole at l179/32 ]
Station platforms patrolled at Wilmslow. Headphones found to have been thrown onto the OLE. Not foul of pan passage. Patrolled by Tony arkell and Conor huckle.  ]
Station platforms patrolled at Wilmslow. Headphones found to have been thrown onto the OLE. Not foul of pan passage. Patrolled by Tony arkell and Conor huckle.  ]
Station platforms patrolled at Wilmslow. Headphones found to have been thrown onto the OLE. Not foul of pan passage. Patrolled by Tony arkell and Conor huckle.  ]
Stafford found A25 insulator flashed over Insulator booked in for change ]
Stafford found A25 insulator flashed over Insulator booked in for change ]
"No fault found, OLE fit for purpose ]"
"Bin bag was wrapped around structure LX192/30 touching insulator, bag has been removed ]"
Birds nest ]
Birds nest ]
Shane Harding patrolled most on the 14/3/21 with nothing found. I walked from G99/24 to G101/01 with both found ]
Shane Harding patrolled most on the 14/3/21 with nothing found. I walked from G99/24 to G101/01 with both found ]
Shane Harding patrolled most on the 14/3/21 with nothing found. I walked from G99/24 to G101/01 with both found ]
Foot Patrol completed and OLE inspected - No Fault Found]
Foot Patrol completed and OLE inspected - No Fault Found]
Foot Patrol completed and OLE inspected - No Fault Found]
""
""
""
Please hand to Anglia route.  ]
Ah-5 patrolled no fault found. ]
Spotted flash at mx187/35 bird strike no damaged to ohle in sidings ]
"patrolled and found to be okay (OHL, not bird) ]"
"patrolled and found to be okay (OHL, not bird) ]"
Ah-5 patrolled no fault found. ]
D . Johnson walked the section on Thursday afternoon shift and didn't find any fault  ]
D . Johnson walked the section on Thursday afternoon shift and didn't find any fault  ]
Section checked during routine OHL inspection in a T3 ]
Section checked during routine OHL inspection in a T3 ]
Patrol carried out Bird strike in TMD. ]
Patrol carried out Bird strike in TMD. ]
PW6 trip birds nest removed from L180/22 from between the up an down fast  ]
PW6 trip birds nest removed from L180/22 from between the up an down fast  ]
A CROW SHORTED BETWEEN STRUCTURE G80/33 AND MIR INSULATOR PN-6 DOWN MAIN. HIGH LEVEL INSPECTION REQUIRED RAISED ON WAIF.  ]
A CROW SHORTED BETWEEN STRUCTURE G80/33 AND MIR INSULATOR PN-6 DOWN MAIN. HIGH LEVEL INSPECTION REQUIRED RAISED ON WAIF.  ]
Ongoing 2x class 90 issue ]
Ongoing 2x class 90 issue ]
M186/20 bird's nest removed down fast dropped breaker hm-4 section  ]
M186/20 bird's nest removed down fast dropped breaker hm-4 section  ]
Bird strike near signal MN753]
Nothing found  ]
Nothing found  ]
Ongoing 2x class 90 issue ]
Ongoing 2x class 90 issue ]
Birds nest removed  ]
Birds nest removed  ]
Bird strike at m186/26 no damage to ohle ]
Bird strike at m186/26 no damage to ohle ]
No fault found. OLE fit for purpose ]
No fault found. OLE fit for purpose ]
No fault found. OLE fit for purpose ]
"Flash & Bang witnessed by contractors working at Perry Barr station. OLE inspected all OK, no damage to OLE.]"
"Flash & Bang witnessed by contractors working at Perry Barr station. OLE inspected all OK, no damage to OLE.]"
WS-13 tripped OLE South patrolled and found 2 birds in the four foot  ]
WS-13 tripped OLE South patrolled and found 2 birds in the four foot  ]
Section checked during routine OHL inspection in a T3 possession  ]
Section checked during routine OHL inspection in a T3 possession  ]
patrolled and nothing found ]
patrolled and nothing found ]
DROPPER REMOVED..]
DROPPER REMOVED..]
DROPPER REMOVED..]
Patrolled during routine patrol ]
Patrolled during routine patrol ]
Bird strike @ HG19/03 up St Helens. No damage to ohle  ]
Bird strike @ HG19/03 up St Helens. No damage to ohle  ]
Ongoing class 90 issue  ]
Ongoing class 90 issue  ]
