Action
Consulted tech team this can be put as overload ]
Consulted tech team this can be put as overload ]
WP 7 ocb tripped on fault  Dead pigeon found at bridge 92 No action required  ]
WP 7 ocb tripped on fault  Dead pigeon found at bridge 92 No action required  ]
Bird strike at G80/33  Dn main programmed high level inspection  ]
Bird strike at G80/33  Dn main programmed high level inspection  ]
Dead bird found on road 37 at Alstom depot  HM-7 ]
Dead bird found on road 37 at Alstom depot  HM-7 ]
Bird strike at OB10.  G304/13 Dn Fast No damage to OLE ]
Bird strike at OB10.  G304/13 Dn Fast No damage to OLE ]
Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
""
""
""
Bird nest cleared of structure  ]
Bird strike found after bw-4 tripped. Strand caused to catenary wire. This has been booked to be repaired on next maintenance  ]
Bird strike found after bw-4 tripped. Strand caused to catenary wire. This has been booked to be repaired on next maintenance  ]
Patrolled affected area nothing found.  ]
Patrolled affected area nothing found.  ]
Patroled from G334/19 Factory Lane Bird Strike at G333/09 Flag Lane OB No damage to OLE]
Patroled from G334/19 Factory Lane Bird Strike at G333/09 Flag Lane OB No damage to OLE]
Patrolled from G334/20 to Preston Station. Bird Strike at Fishergate Bridge  G336/48 No damage to OLE ]
No fault found. Clear on arrival ]
No fault found. Clear on arrival ]
Vegetation cleared from bridge face up Liverpool ind ]
OCB patrol NE-6 Bird strike at HG14/10 no damage to OLE.  ]
OCB patrol NE-6 Bird strike at HG14/10 no damage to OLE.  ]
Bird strike on over bridge 7 down goods minimum damage to contact wire.]
"Burn marks to contenary, all inspected and ok ]"
"Burn marks to contenary, all inspected and ok ]"
Bird strike @ G330/04 bridge 100 no damage to OHL ]
Bird strike @ G330/04 bridge 100 no damage to OHL ]
Breaker trip of HM-16 92.13% from Newton. Visual foot patrol started at Hadfield station. Black bird found at O/B 64 structure MH12/11  up/ down Hadfield branch line. ]
Bird next been constructed on structure  ]
Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 PRESTON OHL staff removed cable and brought back to depot. Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 Preston OHL staff removed cable and brought back to depot.  ]
Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 PRESTON OHL staff removed cable and brought back to depot. Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 Preston OHL staff removed cable and brought back to depot.  ]
Just a burn mark found on the arch catcher on the approach.Nothing else found. ]
Just a burn mark found on the arch catcher on the approach.Nothing else found. ]
Found a dead pigeon in the four foot on the up Gloucester bridge 16 Structure DB20/29.No damage to OHLE found. ]
Found a dead pigeon in the four foot on the up Gloucester bridge 16 Structure DB20/29.No damage to OHLE found. ]
Staff patrolled over 2 shifts fit for purpose  ]
Staff patrolled over 2 shifts fit for purpose  ]
Walked through 2m 32ch - 1m 40ch Only a Road Traffic Cone found to be likely cause of tripping ]
Walked through 2m 32ch - 1m 40ch Only a Road Traffic Cone found to be likely cause of tripping ]
Walked through 2m 32ch - 1m 40ch Only a Road Traffic Cone found to be likely cause of tripping ]
Bird nest on structure  ]
Patrolled on 03/04/2021 No fault found  ]
Patrolled on 03/04/2021 No fault found  ]
Section patrolled and nothing found Bird strike/owl found on platform 5. ]
Section patrolled and nothing found Bird strike/owl found on platform 5. ]
"Bird strike on platform 5 @ G157/106, no damage to ohle ]"
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Patrolled electrical section nothing found ]
BW 12 tripped at 1100 reset at 1104. Found pigeon and burn marks at O/B 1 ]
BW 12 tripped at 1100 reset at 1104. Found pigeon and burn marks at O/B 1 ]
"WW-6 patrolled where safe to do so Also cab patrolled 4 times , and no cause found ]"
"WW-6 patrolled where safe to do so Also cab patrolled 4 times , and no cause found ]"
A section of the red insulated mat will require installing and over lapping the already installed mats. ]
A section of the red insulated mat will require installing and over lapping the already installed mats. ]
PATROL FOUND DEAD BUZZARD AND BLOWN S/R BOND AT RR72/13 UP NORTHAMPTON ATF. RE-LUGGED S/R BOND. PUT FAULT ON WAIF FOR HIGH LEVEL INSPECTION.  ]
PATROL FOUND DEAD BUZZARD AND BLOWN S/R BOND AT RR72/13 UP NORTHAMPTON ATF. RE-LUGGED S/R BOND. PUT FAULT ON WAIF FOR HIGH LEVEL INSPECTION.  ]
PATROL FOUND DEAD BUZZARD AND BLOWN S/R BOND AT RR72/13 UP NORTHAMPTON ATF. RE-LUGGED S/R BOND. PUT FAULT ON WAIF FOR HIGH LEVEL INSPECTION.  ]
Patrolled in possession and no fault found ]
Patrolled in possession and no fault found ]
""
""
""
""
""
""
""
""
""
""
""
Bird strike at (bridge 15 )AL12 25 Burn marks on contact wire  No further action required  ]
Bird strike at (bridge 15 )AL12 25 Burn marks on contact wire  No further action required  ]
"Structure M185/24A up slow electrical section HF-3 There is a birds nest built in between the structure steel work which is not directly above any live equipment. However there are feeder jumpers on outrigger candle stick arrangement where a bird has shorted a piece of twig or wire across the insulator and the steel work. There are visible new flashover marks on the insulator and the copper feeder jumper, no damage visible from ground level. The nest should be monitored. ]"
"Structure M185/24A up slow electrical section HF-3 There is a birds nest built in between the structure steel work which is not directly above any live equipment. However there are feeder jumpers on outrigger candle stick arrangement where a bird has shorted a piece of twig or wire across the insulator and the steel work. There are visible new flashover marks on the insulator and the copper feeder jumper, no damage visible from ground level. The nest should be monitored. ]"
"Structure M185/24A up slow electrical section HF-3 There is a birds nest built in between the structure steel work which is not directly above any live equipment. However there are feeder jumpers on outrigger candle stick arrangement where a bird has shorted a piece of twig or wire across the insulator and the steel work. There are visible new flashover marks on the insulator and the copper feeder jumper, no damage visible from ground level. The nest should be monitored. ]"
"Structure M185/24A up slow electrical section HF-3 There is a birds nest built in between the structure steel work which is not directly above any live equipment. However there are feeder jumpers on outrigger candle stick arrangement where a bird has shorted a piece of twig or wire across the insulator and the steel work. There are visible new flashover marks on the insulator and the copper feeder jumper, no damage visible from ground level. The nest should be monitored. ]"
""
Section patrolled nothing found]
Section patrolled nothing found]
""
""
""
""
Flash marks on the structure above insulator at 03/04 up road Missing secondary insulation (tyco) ]
Flash marks on the structure above insulator at 03/04 up road Missing secondary insulation (tyco) ]
Patrolled no fault found - asset fit for the passage of trains  ]
Lm47/37 trees cut back no damage to Ohle  ]
Lm47/37 trees cut back no damage to Ohle  ]
Lm47/37 trees cut back no damage to Ohle  ]
OHL staff assisted QTS staff with vegetation removal showing signs of historic tripping's ]
OHL staff assisted QTS staff with vegetation removal showing signs of historic tripping's ]
OHL staff assisted QTS staff with vegetation removal showing signs of historic tripping's ]
Foot patrolled between dinting and hadfield a area of problem vegetation following a breaker trip of hm16 found a tree within 200mm tree now cut back no further action required  ]
""
""
""
""
""
""
""
This fault was passed onto Scottish region they found an Owl at bridge 77 please close ]
This fault was passed onto Scottish region they found an Owl at bridge 77 please close ]
""
""
Bird strike. Found on OCB NE1  ]
Bird strike. Found on OCB NE1  ]
"Bird in contact with OLE nearest Str G304/09 down fast, O/B 09 ( no other damage )]"
"Bird in contact with OLE nearest Str G304/09 down fast, O/B 09 ( no other damage )]"
LP2 tripped bridges platforms and accesses inspected no faults found. ]
LP2 tripped bridges platforms and accesses inspected no faults found. ]
Breaker trip on HF-14. LB taken by J.Rainford and section patrolled. Vegetation found to the be the cause of the trip at SO00/21a. Vegetation cleared and a Waif raised. ]
Breaker trip on HF-14. LB taken by J.Rainford and section patrolled. Vegetation found to the be the cause of the trip at SO00/21a. Vegetation cleared and a Waif raised. ]
Nothing found  ]
Nothing found  ]
""
""
""
""
Fresh marks on contact wire at br241 ]
Fresh marks on contact wire at br241 ]
Bird strike at G157/47 OHLE inspected and no visual damage  ]
Bird strike at G157/47 OHLE inspected and no visual damage  ]
"Breaker trip on OK-1 section, with DTF of 1.7km from Ordsall lane.  Section patrolled and at switching structure MG02/24 deflated foil balloon found underneath the structure in the cess on the up Salford line. No visible flash marks or damage to the OHLE. ]"
""
""
""
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
Repaired damaged ATF and catenary wires ]
""
""
""
""
Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Burn mark on insulator caused by vegetation DB23/11 ]
Burn mark on insulator caused by vegetation DB23/11 ]
Vegetation cause of breaker trip at structure MX187/77A. Now cut back. ]
Vegetation cause of breaker trip at structure MX187/77A. Now cut back. ]
""
""
Twigs on deck at L186/59 dn ditton slow slight burns on wire ole is ok done by m roberts. ]
Twigs on deck at L186/59 dn ditton slow slight burns on wire ole is ok done by m roberts. ]
2 class 90's in section. ]
2 class 90's in section. ]
""
Wire repaired and adjustments made where required  ]
Wire repaired and adjustments made where required  ]
Wire repaired and adjustments made where required  ]
Wire repaired and adjustments made where required  ]
"Section patrolled to G150 - G147/27, no issues to preclude reopening at linespeed.]"
"Section patrolled to G150 - G147/27, no issues to preclude reopening at linespeed.]"
Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut back . There was no signs of damage to wires. Vegetation was coming into contact with the live OLE. Vegetation was cut back . No damage to wires. ]
Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut back . There was no signs of damage to wires. Vegetation was coming into contact with the live OLE. Vegetation was cut back . No damage to wires. ]
Line A partly patrolled due to possession  From 1mile 34 ch going north  ]
Line A partly patrolled due to possession  From 1mile 34 ch going north  ]
Walked round EPS depot found nothing. Walked on Platform and inspected the down slow and inspected sidings found nothing to cause the trip. ]
Walked round EPS depot found nothing. Walked on Platform and inspected the down slow and inspected sidings found nothing to cause the trip. ]
PATROL OF AH-5 CARRIED OUT. BIRDS NEST FOUND ABOVE INSULATOR POT AT CL07/21 ON UP CARRIAGE LINE (NORTH OF ALSTOM SHEDS). BURN MARKS ON INSULATOR POT. BIRDS NEST REMOVED. ]
Bird nest removed from m186/20 twigs removed from site ]
Bird nest removed from m186/20 twigs removed from site ]
Known 2x class 90 issue ]
Known 2x class 90 issue ]
Patrolled BW-5 using distance to fault 2km from Queensville.  We patrolled over a mile either side of the distance to fault to take into account any margins of error.  Nothing obvious found with the OHL been fit for purpose.  At O/B 150 found a burnt earth strap but may have been from a previous breaker operation but it would correspond with the distance to fault. ]
Patrolled BW-5 using distance to fault 2km from Queensville.  We patrolled over a mile either side of the distance to fault to take into account any margins of error.  Nothing obvious found with the OHL been fit for purpose.  At O/B 150 found a burnt earth strap but may have been from a previous breaker operation but it would correspond with the distance to fault. ]
Checked area nothing found . ]
Checked area nothing found . ]
"Patrolled electrical section with ole staff, and no obvious fault could be found. ]"
"Patrolled electrical section with ole staff, and no obvious fault could be found. ]"
Bridge support arm at bridge 35 on down grand junction had corroded causing arm to drop onto wire. OLE staff attended to rectify issue and change a damaged registration arm ]
Bridge support arm at bridge 35 on down grand junction had corroded causing arm to drop onto wire. OLE staff attended to rectify issue and change a damaged registration arm ]
Bird found at Bridge 241 slight marks on contact wire/bridge ]
Bird found at Bridge 241 slight marks on contact wire/bridge ]
Birds nest removed from L189/11 PL-1 up and down fast  ]
Birds nest removed from L189/11 PL-1 up and down fast  ]
"Bird hanging foul on contact wire , Removed with live line poles  No further action required  ]"
"Bird hanging foul on contact wire , Removed with live line poles  No further action required  ]"
"Patrolled section with ole staff, pigeon found in 4 foot rail on the down main, bridge 86 , ashford road, Lancaster. No damage to the ole equipment. ]"
"Patrolled section with ole staff, pigeon found in 4 foot rail on the down main, bridge 86 , ashford road, Lancaster. No damage to the ole equipment. ]"
Walked through depot sidings and checked mainline. Could not find cause of the breaker trip. ]
Walked through depot sidings and checked mainline. Could not find cause of the breaker trip. ]
No fault found. OLE fit for purpose  ]
No fault found. OLE fit for purpose  ]
Fault closed in fcl ]
Fault closed in fcl ]
"Roof Packing from bridge 84 coming into contact with ole,no signs of damage to ole ]"
"Roof Packing from bridge 84 coming into contact with ole,no signs of damage to ole ]"
Birds nest removed from L189/11 ]
Birds nest removed from L189/11 ]
Patrolled electrical section nothing found ]
Patrolled electrical section nothing found ]
Patrolled DN Ditton from weaver junction to neutral section. Bird found in 4ft at G175/04 No damage to OHL ]
Patrolled DN Ditton from weaver junction to neutral section. Bird found in 4ft at G175/04 No damage to OHL ]
Section patrolled by OHL staff ]
Section patrolled by OHL staff ]
Bird strike at MH03/18 ]
Bird strike at MH03/18 ]
Birds nest removed from L189/11 between the fast roads  ]
Birds nest removed from L189/11 between the fast roads  ]
Bird strike at kings Thorpe  ]
Bird strike at kings Thorpe  ]
Bird strike at kings Thorpe  ]
Tree branch between the uf and df G133/46 ]
Tree branch between the uf and df G133/46 ]
Tree branch on between df and uf at g133/46 ]
Tree branch on between df and uf at g133/46 ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Patrolled by Bletchley OHL nothing found amiss.]
Patrolled by Bletchley OHL nothing found amiss.]
Patrolled by Bletchley OHL nothing found amiss.]
Are patrolled bird strike at mxh187/33 no damage to ohle ]
Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. ]
Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. ]
Bird strike at g304/33 o/bridge 12 up slow. No damage to overhead lines. ]
Bird Strike at G329/16 No damage to OLE ]
Bird Strike at G329/16 No damage to OLE ]
Bird Strike at G329/16 No damage to OLE Bird Strike at G329/16 No damage to OLE ]
Bird Strike at G329/16 No damage to OLE Bird Strike at G329/16 No damage to OLE ]
Birds nest removed from L189/11 pl-2  ]
Birds nest removed from L189/11 pl-2  ]
Seagull remains found under switch PT-2/2. No damage to the OHL ]
Seagull remains found under switch PT-2/2. No damage to the OHL ]
WS-11 tripped at Birmingham university OLE South patrolled area and no fault found  ]
WS-11 tripped at Birmingham university OLE South patrolled area and no fault found  ]
Breaker trip on HF - 19. Section patrolled on foot by J Rainford and a bird strike identified as the cause at CM06/11a (Up road). ]
Breaker trip on HF - 19. Section patrolled on foot by J Rainford and a bird strike identified as the cause at CM06/11a (Up road). ]
Breaker trip on HF - 19. Section patrolled on foot by J Rainford and a bird strike identified as the cause at CM06/11a (Up road). ]
4 new droppers fitted and 121ft wire spliced in to restore ]
4 new droppers fitted and 121ft wire spliced in to restore ]
4 new droppers fitted and 121ft wire spliced in to restore ]
4 new droppers fitted and 121ft wire spliced in to restore ]
4 new droppers fitted and 121ft wire spliced in to restore ]
4 new droppers fitted and 121ft wire spliced in to restore ]
Nothing found Stafford need to patrol the rest  ]
Nothing found Stafford need to patrol the rest  ]
Nothing found Stafford need to patrol the rest  ]
Nothing found Stafford need to patrol the rest  ]
Bird strike to shed road 6. no other issues with OHL ]
Bird strike on down main at MH04/28 ]
Bird strike on down main at MH04/28 ]
"Patrolled section from weaver junction to Sutton weaver, no fault found, no damage to OHL  ]"
"Patrolled section from weaver junction to Sutton weaver, no fault found, no damage to OHL  ]"
Cause of fault is a possible bird strike on Line X at OB7. No damage to OHL  ]
Cause of fault is a possible bird strike on Line X at OB7. No damage to OHL  ]
"Bird strike at arch lane OB, all ok  ]"
"Bird strike at arch lane OB, all ok  ]"
Patrolled section between WD165 to WD 167 nothing foumd ]
Patrolled section between WD165 to WD 167 nothing foumd ]
Patrolled BW10 nothing found ]
Patrolled BW10 nothing found ]
""
""
""
""
""
""
Dead crow found over bridge at Blake street station ]
Dead crow found over bridge at Blake street station ]
""
""
""
""
""
"3 foot metal advertising sign found at bridge 19 bridge face, down main @G338/07 next to 4 foot. Sign seems to have been dropped over bridge onto overheads causing breakers to trip. No damage caused. ]"
"3 foot metal advertising sign found at bridge 19 bridge face, down main @G338/07 next to 4 foot. Sign seems to have been dropped over bridge onto overheads causing breakers to trip. No damage caused. ]"
Bird strike at MH04/06 ]
Bird strike at MH04/06 ]
Dead crow found at over bridge at Blake street station ]
Dead crow found at over bridge at Blake street station ]
Bird strike on platform 11. No damage found to OHL  ]
Bird strike found at bridge 32  ]
Bird strike found at bridge 32  ]
Minimum burn markes on OHL equipment. ]
""
""
"Carlisle OLE staff report train fault, no issues noted with OLE and fault can be closed.]"
G156/08 bridge packing between concrete had fallen onto ole and has now been removed]
G156/08 bridge packing between concrete had fallen onto ole and has now been removed]
Patrol carried out by John Rainford ]
Breaker trip on HM-7. Bird strike on a stabled train pantograph on 36rd at Longsight depot. No visible damage to OLE. Alstom informed.]
Breaker trip on HM-7. Bird strike on a stabled train pantograph on 36rd at Longsight depot. No visible damage to OLE. Alstom informed.]
"Trees were touching the up atf at G105/04, the breakers were dropped via Crewe ECR and the trees were cut using approved insulated primary poles and cutter head.  ]"
"Trees were touching the up atf at G105/04, the breakers were dropped via Crewe ECR and the trees were cut using approved insulated primary poles and cutter head.  ]"
"Trees were touching the up atf at G105/04, the breakers were dropped via Crewe ECR and the trees were cut using approved insulated primary poles and cutter head.  ]"
Project switched Harker FS out and failed to change / test protection settings at Upperby. 2x class 90 in section causing voltage fluctuations  ]
Project switched Harker FS out and failed to change / test protection settings at Upperby. 2x class 90 in section causing voltage fluctuations  ]
""
""
""
No fault found. OLE fit for purpose ]
No fault found. OLE fit for purpose ]
Area patrolled and no fault found ]
Owl removed from bridge 4]
Owl removed from bridge 4]
Shed 4 road examined no damage to OLE trip due to APC test causing pan to drop. And breaker trip. ]
Shed 4 road examined no damage to OLE trip due to APC test causing pan to drop. And breaker trip. ]
Bird strike found G157/38 no damage  ]
Bird strike found G157/38 no damage  ]
Burn marks on contenary at g145/25 and bridge 42 ]
Burn marks on contenary at g145/25 and bridge 42 ]
Bird building nest tripped breakers at L189/11 ]
Bird building nest tripped breakers at L189/11 ]
Bird strike caused tripping on LQ11 located by the shed at Oxley train depot  ]
Bird strike caused tripping on LQ11 located by the shed at Oxley train depot  ]
Area patrolled during the routine patrol ]
Area patrolled during the routine patrol ]
Area patrolled during the routine patrol ]
Area patrolled during the routine patrol ]
Patrolled section nothing found  Patrolled g93/14 to g96/04. Nothing found ]
Patrolled section nothing found  Patrolled g93/14 to g96/04. Nothing found ]
Area patrolled nothing found ]
Area patrolled nothing found ]
"Two pigeons found in the 4 foot of the down slow, at bridge 100 , leyland station access. No damage to the ole.  ]"
"Two pigeons found in the 4 foot of the down slow, at bridge 100 , leyland station access. No damage to the ole.  ]"
"Section patrolled bird strike at RR76/01, no damage to OHL all inspected ok to restore]"
"Section patrolled bird strike at RR76/01, no damage to OHL all inspected ok to restore]"
Inspected all ok]
Inspected all ok]
Inspected all ok]
Bird strike at Shenstone station  bridge 28 AL 17 08 down road  no further action required  ]
Bird strike at Shenstone station  bridge 28 AL 17 08 down road  no further action required  ]
"No fault found, OLE fit for purpose ]"
"No fault found, OLE fit for purpose ]"
Patrolled from g131/04 to g132/43. Nothing found.  ]
Patrolled from g131/04 to g132/43. Nothing found.  ]
Bird strike found platform 11 ]
Bird strike found platform 11 ]
""
""
Bird strike at G79/01]
Bird strike at G79/01]
Bird strike on Line X. No other faults to OHL  ]
"No fault found, OLE fit for purpose ]"
"Patrolled from whitehouse to bishton lane , no fault found ]"
No reason for tripping found. Inspected &amp; fit for passage of trains  ]
"Bird strike found flash mark on the first bridge registration arm in tunnel on the up chat moss L192/54, no damage to ole  ]"
"Bird strike found flash mark on the first bridge registration arm in tunnel on the up chat moss L192/54, no damage to ole  ]"
""
""
""
""
""
""
""
""
""
NE3 OCB. Dead bird found at LM05/12 a lot of bird activity in this area. No damage to the OLE.  ]
NE3 OCB. Dead bird found at LM05/12 a lot of bird activity in this area. No damage to the OLE.  ]
"Bird.. burn marks to OHLE, all ok ]"
"Bird.. burn marks to OHLE, all ok ]"
NE6 OCB 936932. X2 suspect bird strikes around Garswood. I have done a couple of cab rides also and identified some veg in Scholes cutting which was removed last night. No damage to the OLE on both bridges. Please close this Fault. L Millea  ]
NE6 OCB 936932. X2 suspect bird strikes around Garswood. I have done a couple of cab rides also and identified some veg in Scholes cutting which was removed last night. No damage to the OLE on both bridges. Please close this Fault. L Millea  ]
""
""
OBR37 close to OLE structure MH07/08 examined following reports of a flash. Small flash marks on the side of the contact wire visible (Manchester end). No obvious cause other the poor electrical clearance under this bridge. ]
OBR37 close to OLE structure MH07/08 examined following reports of a flash. Small flash marks on the side of the contact wire visible (Manchester end). No obvious cause other the poor electrical clearance under this bridge. ]
"Patrolled electrical section with ole staff within distance to fault limits, and possible cause was a pigeon found near to the 4 foot rail, close to bridge 12 at dallam yard, no damage to the ole equipment. ]"
"Patrolled electrical section with ole staff within distance to fault limits, and possible cause was a pigeon found near to the 4 foot rail, close to bridge 12 at dallam yard, no damage to the ole equipment. ]"
Vegetation removed from around insulator  ]
Vegetation removed from around insulator  ]
L191/08 dn ditton fast veg touching live ole.]
L191/08 dn ditton fast veg touching live ole.]
Bird strike at L192/54 up chat moss slow no damage to ole  ]
Vegetation removed  ]
Vegetation removed  ]
"Checked by day shift, nothing found ]"
"Checked by day shift, nothing found ]"
"N/S inspected at ground level x1 strand gone on the earth wire slight burn marks on the arch catcher, faults to be rectified on next intrusive inspection. ]"
"N/S inspected at ground level x1 strand gone on the earth wire slight burn marks on the arch catcher, faults to be rectified on next intrusive inspection. ]"
Twig/branch removed.]
Twig/branch removed.]
Twig/branch removed.]
Twig/branch removed.]
Section patrolled nothing found]
Section patrolled nothing found]
"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
"Area patrolled, no cause found. ]"
"Area patrolled, no cause found. ]"
"Breaker trip on HF-2 section, with DTF of 2.5km from Slade lane. Section patrolled and ar M185/05 on the down slow, trees found close to live OHLE. Trees cut back clear using live line tools.  Work order/ WAIF created for the full clearance by off track staff. ]"
"Breaker trip on HF-2 section, with DTF of 2.5km from Slade lane. Section patrolled and ar M185/05 on the down slow, trees found close to live OHLE. Trees cut back clear using live line tools.  Work order/ WAIF created for the full clearance by off track staff. ]"
"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
Stonebdg OHL team have patrolled the section and report no damage found]
Stonebdg OHL team have patrolled the section and report no damage found]
"Patrolled from Whitmore MPATS to the 150m, nothing found. ]"
"Patrolled from Whitmore MPATS to the 150m, nothing found. ]"
Breaker Trip HM-16. Burn marks and flashing at structure MH9/26. Rain water leaking from secondary insulation (red mats) onto the OLE. Longer red mat needed. ]
Pigeon stuck in the wires under bridge 252.After taking possession of sidings and about to get the brakers dropped the pigeon fell to the ground.Slight splatter marks on the contact. ]
Pigeon stuck in the wires under bridge 252.After taking possession of sidings and about to get the brakers dropped the pigeon fell to the ground.Slight splatter marks on the contact. ]
Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Train fault ole line examined by l smith the ole is ok. ]
Train fault ole line examined by l smith the ole is ok. ]
""
""
""
""
""
Two trains in section causing overload ]
""
""
""
""
Wear and tear - removed under maintenance. ]
Wear and tear - removed under maintenance. ]
Wear and tear - removed under maintenance. ]
Wear and tear - removed under maintenance. ]
Patrolled the section no fault found all fit for purpose  ]
Patrolled the section no fault found all fit for purpose  ]
Nothing found  ]
Nothing found  ]
Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
Pl2 trip birds nest trying to be built at L189/11 on the Down Ditton Fast. Ohl inspected fit for purpose. Pl2 trip damaged structure to rail bond new lug installed at structure end.  ]
Pl2 trip birds nest trying to be built at L189/11 on the Down Ditton Fast. Ohl inspected fit for purpose. Pl2 trip damaged structure to rail bond new lug installed at structure end.  ]
Dead pigeon found on up road at structure M183/76 ]
Dead pigeon found on up road at structure M183/76 ]
Dead pigeon found on up road at structure M183/76 ]
""
""
""
""
""
""
""
""
""
Patrolled indicated fault area nothing found  ]
Patrolled indicated fault area nothing found  ]
"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
"Patrolled from Bole Hall (Tamworth), found evidence of Bird Strike at O/B75 G108/28 ]"
"Patrolled from Bole Hall (Tamworth), found evidence of Bird Strike at O/B75 G108/28 ]"
Section patrolled nothing found a miss]
Section patrolled nothing found a miss]
OLE have examined the are and cannot find anything amiss. ]
OLE have examined the are and cannot find anything amiss. ]
OLE have examined the are and cannot find anything amiss. ]
Inspected area of concern and reported back to line manager. No further action required. ]
Inspected area of concern and reported back to line manager. No further action required. ]
Birds nest  ]
Birds nest  ]
"2 x Class 90's in section,  train overload due to feeding arrangements extended sections. ]"
BN3 was related 4L97 two class 90s causing an overload and confirmed by ECR ]
Patrolled distance to fault nothing found  ]
Patrolled distance to fault nothing found  ]
"Pl-7 patrolled and a large branch was hanging from the catenary onto The contact wire , Branch now removed and fit for passage no other faults found  ]"
No fault found  ]
No fault found  ]
Bird strike road 1 no Visual damage fit for purpose ]
Dropper now cut off and not hanging foul anymore..All clear for trains to run normal. ]
Dropper now cut off and not hanging foul anymore..All clear for trains to run normal. ]
Dropper now cut off and not hanging foul anymore..All clear for trains to run normal. ]
No fault found  ]
No fault found  ]
Bird strike cause of breaker trip on HM13. Structure MH2/20 up main ]
Bird strike cause of breaker trip on HM13. Structure MH2/20 up main ]
AE-3 Section patrolled no fault found. ]
AE-3 Section patrolled no fault found. ]
Evidence of bird strike. Bond burnt off on structure end at G124/32. Down slow  ]
Evidence of bird strike. Bond burnt off on structure end at G124/32. Down slow  ]
Reg arm came into contact with the train causing BW11 to trip. ]
Reg arm came into contact with the train causing BW11 to trip. ]
Bird strike possible cause after patrolling AE-11. ]
"Patrolled KY2 from 9m9ch to 13m40ch, nothing found. ]"
"Patrolled KY2 from 9m9ch to 13m40ch, nothing found. ]"
""
""
""
Bird found bridge 252 Carlisle Staition  ]
No fault found. OLE fit for purpose ]
No fault found. OLE fit for purpose ]
Reviewed by Stafford tech team and advised to be an overload  ]
No fault found  ]
No fault found  ]
Patrolled distance to fault whilst in a Worksite and nothing found covering a mile either side of Optimo readings. ]
Tree found and removed at DA00/26 ]
Evidence of bird strike at G124/32.bond structure end was burned off. ]
Evidence of bird strike at G124/32.bond structure end was burned off. ]
""
""
""
No fault found  ]
No fault found  ]
Patrolled section of electrical trip no fault found  ]
Patrolled section of electrical trip no fault found  ]
Bird's nest  ]
Bird's nest  ]
"Aerial earth made contact with CW7 when it snapped out of its clamp, no damage to ohl. Aerial earth made safe and bonded out. ]"
"Aerial earth made contact with CW7 when it snapped out of its clamp, no damage to ohl. Aerial earth made safe and bonded out. ]"
"Bird in contact with OLE, G338/22 O/B 20A up main (no other damage ) ]"
"Bird in contact with OLE, G338/22 O/B 20A up main (no other damage ) ]"
PL10 OCB Fault. Falling vegetation from high level the cause of this trip. L192/75a DF. Vegetation removed. Please close. L Millea.  ]
Patrolled nothing found ]
Patrolled nothing found ]
Section patrolled ]
Section patrolled ]
Section patrolled ]
OHL if fit for purpose  ]
"Train Overload, 2x class 90's in section.]"
OHL if fit for purpose  ]
No fault found  ]
No fault found  ]
Bird found bridge 252 Carlisle Staition slight marks on contact  ]
"Ne-af4 patrolled in various locations , Wavertree , Huyton , roby and also cab patrolled , nothing found  ]"
"Ne-af4 patrolled in various locations , Wavertree , Huyton , roby and also cab patrolled , nothing found  ]"
Visual Check found bird in 4ft platform 7 bridge 252 ]
Bird strike at MH11/10 ]
Burn marks at bridge 78b no damage ]
Burn marks at bridge 78b no damage ]
Bird found with burns marks on electrical section HM-14 ]
Bird found with burns marks on electrical section HM-14 ]
""
""
Bird strike Bridge 241 slight marks on contact wire ]
Squirrel strike at mh12/13 ]
Birds nest removed ]
Birds nest removed ]
Fresh burn marks on MH02/06 Up road HM13 ]
Fresh burn marks on MH02/06 Up road HM13 ]
""
""
""
No fault found  ]
No fault found  ]
""
""
""
"Patrolled nothing found Rugby Advise they have patrolled their section, nothing to report. ]"
"Patrolled nothing found Rugby Advise they have patrolled their section, nothing to report. ]"
Bird strike at MH9/25 ]
High probability of contact with vegetation ]
High probability of contact with vegetation ]
High probability of contact with vegetation ]
Patrolled nothing found ]
Patrolled nothing found ]
Vegetation came in contact with booster at dinting station MH12/01 Tree been cut back clear of the booster ]
"Electrical section walked and water egress in primrose hill tunnel and Kensal Green, when the trip happened the rain was severe. OHL fit for purpose  ]"
"Electrical section walked and water egress in primrose hill tunnel and Kensal Green, when the trip happened the rain was severe. OHL fit for purpose  ]"
Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Bird on Down Carriage Line @ CL06/27. No damage to OHL. Electrical section AH-5 patrolled ]
"Bird strike at ob 10 G304/09 splash marks on bridge and contenary, no other damage. Dead pigeon in 4' on site ]"
"Bird strike at ob 10 G304/09 splash marks on bridge and contenary, no other damage. Dead pigeon in 4' on site ]"
""
""
Vegetation close to bare feeder at M181/34 on down side.   Removed using live line tools.  ]
Vegetation close to bare feeder at M181/34 on down side.   Removed using live line tools.  ]
Vegetation close to bare feeder at M181/34 on down side.   Removed using live line tools.  ]
""
""
Found slight burn on down atf at g133/67a ]
Found slight burn on down atf at g133/67a ]
"Twigs found in 4ft from possible nesting, all clear no damage to ole ]"
"Twigs found in 4ft from possible nesting, all clear no damage to ole ]"
Bird strike so08/37 up styal no damage to ohl ]
Bird strike so08/37 up styal no damage to ohl ]
""
""
"Breaker trip on HM-13 section, with DTF of 3.7km from Ardwick. Section patrolled. MH02/33 secondary insulation as slipped out of position, with fresh flash marks visible to the steelwork. No damage to the OHLE. Work order created to replace the secondary insulation. ]"
"Breaker trip on HM-13 section, with DTF of 3.7km from Ardwick. Section patrolled. MH02/33 secondary insulation as slipped out of position, with fresh flash marks visible to the steelwork. No damage to the OHLE. Work order created to replace the secondary insulation. ]"
Arrived on site 15.57hrs and took a line blockage with the signaller to patrol DN/DC & DS. All OLE was in satisfactory condition. 99% Certain that something was thrown off the bridge but we could not determine exactly what it was. ]
Arrived on site 15.57hrs and took a line blockage with the signaller to patrol DN/DC & DS. All OLE was in satisfactory condition. 99% Certain that something was thrown off the bridge but we could not determine exactly what it was. ]
""
""
""
""
""
""
No fault found  ]
No fault found  ]
"Breaker trip on NOAF-2, NO-1 and NO-2 sections. Section patrolled between Astley and Barton moss. LM37/08, Down Chat Moss. Birds nest found close to live ATF wire and removed with live line tools. No visible flash marks or damage to the OHLE. ]"
"Breaker trip on NOAF-2, NO-1 and NO-2 sections. Section patrolled between Astley and Barton moss. LM37/08, Down Chat Moss. Birds nest found close to live ATF wire and removed with live line tools. No visible flash marks or damage to the OHLE. ]"
"Breaker trip on NOAF-2, NO-1 and NO-2 sections. Section patrolled between Astley and Barton moss. LM37/08, Down Chat Moss. Birds nest found close to live ATF wire and removed with live line tools. No visible flash marks or damage to the OHLE. ]"
"Breaker trip on NOAF-2, NO-1 and NO-2 sections. Section patrolled between Astley and Barton moss. LM37/08, Down Chat Moss. Birds nest found close to live ATF wire and removed with live line tools. No visible flash marks or damage to the OHLE. ]"
"Breaker trip on NOAF-2, NO-1 and NO-2 sections. Section patrolled between Astley and Barton moss. LM37/08, Down Chat Moss. Birds nest found close to live ATF wire and removed with live line tools. No visible flash marks or damage to the OHLE. ]"
"Breaker trip on NOAF-2, NO-1 and NO-2 sections. Section patrolled between Astley and Barton moss. LM37/08, Down Chat Moss. Birds nest found close to live ATF wire and removed with live line tools. No visible flash marks or damage to the OHLE. ]"
"Breaker trip on NOAF-2, NO-1 and NO-2 sections. Section patrolled between Astley and Barton moss. LM37/08, Down Chat Moss. Birds nest found close to live ATF wire and removed with live line tools. No visible flash marks or damage to the OHLE. ]"
Broad Bottom station over bridge MH9/25 structure down line. Burnt Black bird found in the 4ft. No visible damage to OHLE (See attached photos ) ]
""
""
"Bird strike at bridge 71, G154/23. No damage to ohle Patrolled but nothing found ]"
"Bird strike at bridge 71, G154/23. No damage to ohle Patrolled but nothing found ]"
Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
section patrolled rubbish found in scholes cutting no damage to OLE. ]
section patrolled rubbish found in scholes cutting no damage to OLE. ]
"Up main patrolled from Halton bus depot access to Runcorn station, flash marks on bridge at L180/09 no damage to OLE ]"
"Up main patrolled from Halton bus depot access to Runcorn station, flash marks on bridge at L180/09 no damage to OLE ]"
PATROL OF BB-3 CARRIED OUT. NOTHING FOUND. ]
PATROL OF BB-3 CARRIED OUT. NOTHING FOUND. ]
PATROL OF BB-3 CARRIED OUT. NOTHING FOUND. ]
Patrolled from up side inspecting the down side with nothing found.]
Patrolled from up side inspecting the down side with nothing found.]
Bird strike at O/B 9 G294/04 . No damage to overhead lines  ]
Bird strike at O/B 9 G294/04 . No damage to overhead lines  ]
Train fault ]
Train fault ]
Train fault ]
Train fault ]
Flash marks found on insulator at Bridge 18.  ]
Flash marks found on insulator at Bridge 18.  ]
Bird strike at Bridge 92 (Lichfield City) No further action required  ]
Bird strike at Bridge 92 (Lichfield City) No further action required  ]
"Patrolled Mow Cop to Kidsgrove covering approximately 1m either side of the DtF, nothing found. ]"
"Patrolled Mow Cop to Kidsgrove covering approximately 1m either side of the DtF, nothing found. ]"
Confirmed by ECR as a faulty unit  ]
Confirmed by ECR as a faulty unit  ]
Confirmed by ECR as a faulty unit  ]
""
""
""
""
""
""
""
""
""
""
""
Area patrolled. 3 weeks since tripping. No visible damage to ole or associated equipment. No signs of dead birds either. A few flash marks but nothing fresh to suggest cause. ]
Area patrolled. 3 weeks since tripping. No visible damage to ole or associated equipment. No signs of dead birds either. A few flash marks but nothing fresh to suggest cause. ]
"Burn marks to OHLE at OB 15, all ok ]"
"Burn marks to OHLE at OB 15, all ok ]"
Ky-4 patrol burn marks at over bridge 18 no damage to ohle ]
Ky-4 patrol burn marks at over bridge 18 no damage to ohle ]
Section patrolled bird strike found at G172/25 no damage to ole  ]
Section patrolled bird strike found at G172/25 no damage to ole  ]
""
""
breaker trip on SX 50. Area patrolled and inspected. Station staff reported a flash and a bird strike at the end of the platform when express train passed. Bird debris and flash marks seen at CG 01/47 ]
breaker trip on SX 50. Area patrolled and inspected. Station staff reported a flash and a bird strike at the end of the platform when express train passed. Bird debris and flash marks seen at CG 01/47 ]
OCB LP-2tripping removed from system replace with work order number 6712695 ]
OCB LP-2tripping removed from system replace with work order number 6712695 ]
"Walked four oaks to butlers lane, down Sutton, no cause found.  ]"
"Walked four oaks to butlers lane, down Sutton, no cause found.  ]"
Vegetation cleared ]
Vegetation cleared ]
Vegetation cleared ]
"Breaker trip was witnessed by fitter in the sidings. Checked trains in sidings with the Go-Pro and also checked the structures. Was unable to locate the bird, feathers was found at structure MXH/187/35E-28 road in sidings which was mentioned by the fitter  ]"
"Breaker trip was witnessed by fitter in the sidings. Checked trains in sidings with the Go-Pro and also checked the structures. Was unable to locate the bird, feathers was found at structure MXH/187/35E-28 road in sidings which was mentioned by the fitter  ]"
Patrolled by Stonebdg OHL who found evidence of a bird strike on the D/F.]
Patrolled by Stonebdg OHL who found evidence of a bird strike on the D/F.]
"Trees cut back, breakers closed]"
"Trees cut back, breakers closed]"
"Trees cut back, breakers closed]"
"Trees cut back, breakers closed]"
Breaker trip on HM-16. Signed into T3 possession and section patrolled. Vegetation found to the be the cause of the trip at MH09/24 (OBR48) Vegetation cleared from bridge face and a Waif raised.]
""
""
""
""
"Patrolled through site stableford to whitmore G145/25toG147/17 , nothing found  ]"
"Patrolled through site stableford to whitmore G145/25toG147/17 , nothing found  ]"
