Action
PATROLLED CRICK RD TO FARM BRIDGE. FOUND BOND BLOWN @ RR82/15 BUT COULDNT SEE WHAT HAD CAUSED IT. CHECKED 2 SPANS EITHER SIDE. CREATED A W.A.I.F FOR HIGH LEVEL INSPECTION OF OVERHEAD LINE EQUIPMENT. ]
PATROLLED CRICK RD TO FARM BRIDGE. FOUND BOND BLOWN @ RR82/15 BUT COULDNT SEE WHAT HAD CAUSED IT. CHECKED 2 SPANS EITHER SIDE. CREATED A W.A.I.F FOR HIGH LEVEL INSPECTION OF OVERHEAD LINE EQUIPMENT. ]
Bird Strike RR68/10]
Bird Strike RR68/10]
Bird Strike RR68/10]
Bird Strike RR68/10]
Bird Strike RR68/10]
""
""
""
""
Consulted tech team this can be attributed to overload no further action required ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
""
""
""
""
""
""
""
Vegetation around wall mounted structure at HG04/28. Cut clear. ]
Vegetation around wall mounted structure at HG04/28. Cut clear. ]
Earth left up at G109/08]
"Birds nest GC159/02, removed with live line tools.  ]"
Dead pigeon found burnt on down road at structure MH02/12 ]
Dead pigeon found burnt on down road at structure MH02/12 ]
""
""
""
""
""
Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
All station platforms inspected between Piccadilly and Deansgate.   Area inspected around Mayfield from Safe Cess  Castlefield Jcn inspected from beneath viaduct and birds nest found at CG00/01 above HM-12 section. Not currently posing any risk ]
All station platforms inspected between Piccadilly and Deansgate.   Area inspected around Mayfield from Safe Cess  Castlefield Jcn inspected from beneath viaduct and birds nest found at CG00/01 above HM-12 section. Not currently posing any risk ]
Bird strike at LM04/12 down chat moss inspected and no OHL damage  ]
Bird strike at LM04/12 down chat moss inspected and no OHL damage  ]
"Patrolled from penkridge station to swan lane, no fault found. ]"
"Patrolled from penkridge station to swan lane, no fault found. ]"
Bird found at bridge 252 Carlisle Staition slight marks on contact sea gull eating pigeon on arrival ]
Bird found at bridge 252 Carlisle Staition slight marks on contact sea gull eating pigeon on arrival ]
Evidence of bird strike (feathers next to 4ft) at structure MH02/09 on down road. No damage to OLE equipment. ]
Evidence of bird strike (feathers next to 4ft) at structure MH02/09 on down road. No damage to OLE equipment. ]
Area patrolled and NFF]
Area patrolled and NFF]
Area patrolled and NFF]
Area patrolled and NFF]
Station staff reported bird in contact with ohle inspected by Ohl staff no damage to ohle  ]
Station staff reported bird in contact with ohle inspected by Ohl staff no damage to ohle  ]
Patrolled Milford to whitehouse but nothing found ]
Area identified by optimo readings patrolled bird in 4ft no damage to ohle ]
Area identified by optimo readings patrolled bird in 4ft no damage to ohle ]
Breaker trip on HF-2. Train was reported with faulty APC unit by Northern Rail which has caused the trip. ]
Breaker trip on HF-2. Train was reported with faulty APC unit by Northern Rail which has caused the trip. ]
G141/10 on the Up Fast - 1 dropper ripped off completely. to be planned in with maintance. ]
G141/10 on the Up Fast - 1 dropper ripped off completely. to be planned in with maintance. ]
""
""
"OHL inspected after pl-4 trip in Allertom depot due to a bird strike, OHL all in order no damage to OHL  ]"
"OHL inspected after pl-4 trip in Allertom depot due to a bird strike, OHL all in order no damage to OHL  ]"
"OHL inspected after pl-4 trip in Allertom depot due to a bird strike, OHL all in order no damage to OHL  ]"
Vegetation removed from the OHL  at L190/11 PL-1  ]
Vegetation removed from the OHL  at L190/11 PL-1  ]
""
""
""
""
""
""
Branch touching OLE equipment at RR74/12]
Branch touching OLE equipment at RR74/12]
Area patrolled between Chelford and Jodrell Bank. Nothing seen as cause and no visible damage to OLE equipment.]
Area patrolled between Chelford and Jodrell Bank. Nothing seen as cause and no visible damage to OLE equipment.]
Area patrolled between Chelford and Jodrell Bank. Nothing seen as cause and no visible damage to OLE equipment.]
Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. ]
Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. ]
"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
""
""
""
""
"Bridge 2, G158/112 pigeon came into contact with contenary and bridge between taco wraps. No visual damage to OHL. ]"
"Bridge 2, G158/112 pigeon came into contact with contenary and bridge between taco wraps. No visual damage to OHL. ]"
""
""
""
""
""
""
""
""
Trees close to OHL equipment at SO04/20 down Styal caused trip and have now been cut back. ]
Trees close to OHL equipment at SO04/20 down Styal caused trip and have now been cut back. ]
Bw6 ocb 4s47 in section and 5t66 consulted tech team this can be put as overload no more action required ]
Consulted tech team this can be put to overload no further action required ]
""
""
""
Bird strike.]
Bird strike.]
"Bridge 19, between HG16/26-28 DSH. Bag of dog poo removed from contenary wire. Evidence of other bags on floor. Burn marks on chop stick dropper (Liverpool side of bridge) no damage to OHL. ]"
"Bridge 19, between HG16/26-28 DSH. Bag of dog poo removed from contenary wire. Evidence of other bags on floor. Burn marks on chop stick dropper (Liverpool side of bridge) no damage to OHL. ]"
Patrolled nothing found  ]
Patrolled nothing found  ]
Bird Strike at Fishergate Bridge G336/40 No damage to OLE ]
Bird Strike at Fishergate Bridge G336/40 No damage to OLE ]
"Breaker trip on electrical section HF-1. Section checked by OH staff. At over bridge 102 near M180/08 structure on the up fast, burnt bird (pigeon) found. No visible flash / burn marks or damage to the OHLE. ]"
"Breaker trip on electrical section HF-1. Section checked by OH staff. At over bridge 102 near M180/08 structure on the up fast, burnt bird (pigeon) found. No visible flash / burn marks or damage to the OHLE. ]"
"Breaker trip on electrical section HF-1. Section checked by OH staff. At over bridge 102 near M180/08 structure on the up fast, burnt bird (pigeon) found. No visible flash / burn marks or damage to the OHLE. ]"
""
""
""
""
""
""
Bird strike at L181/13 no damage to OLE ]
Bird strike at L181/13 no damage to OLE ]
""
""
NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
Nothing found. Walked safe areas where we could eg bridges. Couldn't walk red zone areas. Cab ride completed and saw nothing untowards.  ]
Nothing found. Walked safe areas where we could eg bridges. Couldn't walk red zone areas. Cab ride completed and saw nothing untowards.  ]
""
""
""
""
""
""
""
Patrolled from Rugeley tv station to Cowarden no fault found. ]
Patrolled from Rugeley tv station to Cowarden no fault found. ]
"Pigeon found platform 3 over bridge 252 Carlisle station,no damage to ole ]"
"Pigeon found platform 3 over bridge 252 Carlisle station,no damage to ole ]"
"Breaker trip on HM-15 section, with driver reporting flash and bang around Newton.  OH staff patrolled the area. Reported fresh flash marks on the sectional insulator separating HM-13 & 15 sections at structure MH07/10.  No damage of concern and SI to be examined during next high level access. ]"
Bird strike found round number 2 arriva train are depot ]
Bird strike found round number 2 arriva train are depot ]
"Pigeon found in 4ft , bridge 10, near to structure G304/09 ,at golborne school access, on the up fast. No damage to the ole equipment. ]"
"Pigeon found in 4ft , bridge 10, near to structure G304/09 ,at golborne school access, on the up fast. No damage to the ole equipment. ]"
""
""
""
"CX-5 up slow, up fylde, patrolled by day shift, nothing found. ]"
"CX-5 up slow, up fylde, patrolled by day shift, nothing found. ]"
"This trip was down to two class 90,s in the area both drawing power which caused the trip. ]"
"Bird strike at bridge 71, G154/23 dn slow. Burn marks on bridge and loop dropper.  ]"
"Bird strike at bridge 71, G154/23 dn slow. Burn marks on bridge and loop dropper.  ]"
"Bird strike found CMP1 , bridge 1 ]"
"Bird strike found CMP1 , bridge 1 ]"
""
""
Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
Tree found to be touching live ohle at G97/80 ]
Tree found to be touching live ohle at G97/80 ]
Tree found to be touching live ohle at G97/80 ]
Tree found to be touching live ohle at G97/80 ]
Tree found to be touching live ohle at G97/80 ]
Tree found to be touching live ohle at G97/80 ]
Squirrels are nesting between 2 bird mats on MH/12/22. Squirrels are running along the structure and debris from the nest is coming into contact of Ole. ]
""
""
""
Rrc contacted use to tell us that this fault was a APC fault on the train 1m 07 ]
Rrc contacted use to tell us that this fault was a APC fault on the train 1m 07 ]
Rrc contacted use to tell us this faults was a APC fault on a train ]
Rrc contacted use to tell us this faults was a APC fault on a train ]
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
Bird found at road bridge MH/7/9 . No damage to wire. ]
Bird found at road bridge MH/7/9 . No damage to wire. ]
""
""
""
""
M185/07 branches cut back tips of leaves touching train pan  ]
M185/07 branches cut back tips of leaves touching train pan  ]
"Overload of the OHL, OHL is fit for purpose  ]"
"Overload of the OHL, OHL is fit for purpose  ]"
Breakers opened and birds nest removed using live line tools from MG02/27 Up Salford side. Birds nest to be removed from ole structure MG02/27 on the up Salford. This needs to be planned in for nights shift. Access at Salford crescent. ]
Breakers opened and birds nest removed using live line tools from MG02/27 Up Salford side. Birds nest to be removed from ole structure MG02/27 on the up Salford. This needs to be planned in for nights shift. Access at Salford crescent. ]
   * Failure Closure Details (action field in FMS): Breaker trip on HM-7 section. DTF provided 2km from Ardwick and 2km from Slade Lane. Section patrolled. Burnt Blackbird found on top of trans pennine within pantograph well of unit stabled in Alstom sidings road no 28. No visible damage to either OHLE or unit. Alstom staff informed. ]
   * Failure Closure Details (action field in FMS): Breaker trip on HM-7 section. DTF provided 2km from Ardwick and 2km from Slade Lane. Section patrolled. Burnt Blackbird found on top of trans pennine within pantograph well of unit stabled in Alstom sidings road no 28. No visible damage to either OHLE or unit. Alstom staff informed. ]
"  No fault found distribution. Fault Nothing found for cause on our side, the fault has been passed to distribution, please close on our board ]"
"  No fault found distribution. Fault Nothing found for cause on our side, the fault has been passed to distribution, please close on our board ]"
"  No fault found distribution. Fault Nothing found for cause on our side, the fault has been passed to distribution, please close on our board ]"
Bird Strike Bridge 15 ]
Bird Strike Bridge 15 ]
""
""
""
"PL5 trip, vegetation touching insulator at WA00/37, vegetation has been cleared no damage to OHL. Also found burnt umbrella in the same area could of caused trip. ]"
""
""
""
""
"Flash over mark at br 252 on the contenary wire, OHL is fit for purpose  ]"
"Flash over mark at br 252 on the contenary wire, OHL is fit for purpose  ]"
Please close this Fault. High level inspection has been planned in next MNT.  ]
""
""
""
""
""
"Bird strike at O/B 6 G160/09, all ok]"
"Bird strike at O/B 6 G160/09, all ok]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
"Breaker trip on SX-50, with distance to fault 0.78km from Ordsall lane. Suspected area check and burnt blackbird found under the A6 road bridge, Salford Crescent station, near structure CG01/48 Down Bolton / Atherton line. Flask marks but no damage to the OHLE. ]"
"Breaker trip on SX-50, with distance to fault 0.78km from Ordsall lane. Suspected area check and burnt blackbird found under the A6 road bridge, Salford Crescent station, near structure CG01/48 Down Bolton / Atherton line. Flask marks but no damage to the OHLE. ]"
"Breaker trip on HM-13 section. DTF provided: 3.1km from Ardwick. Section patrolled. MH02/33 structure on the Up main. Burnt blackbird found resting on structure boom. With flask marks visible. Secondary insulation as slipped out of position. This will be rectified in week 14, 08/07/21. No damage to the OHLE  ]"
"Breaker trip on HM-13 section. DTF provided: 3.1km from Ardwick. Section patrolled. MH02/33 structure on the Up main. Burnt blackbird found resting on structure boom. With flask marks visible. Secondary insulation as slipped out of position. This will be rectified in week 14, 08/07/21. No damage to the OHLE  ]"
""
"Breaker trip on HF-14 section with DTF 1.9km from Wilmslow. Section checked. Over bridge 7 near structure SO01/07 on the Down Styal, burnt squirrel found with flash marks to registration arm. No damage to the OHLE. ]"
"Breaker trip on HF-14 section with DTF 1.9km from Wilmslow. Section checked. Over bridge 7 near structure SO01/07 on the Down Styal, burnt squirrel found with flash marks to registration arm. No damage to the OHLE. ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
OHL inspected no damage caused  ]
OHL inspected no damage caused  ]
""
""
""
""
Distance to fault was between Guide Bridge and Hyde junction. Walked from Guide Bridge To Hyde Junction. Found remains from a bird and also flashing at structure MH/5/29 ]
Distance to fault was between Guide Bridge and Hyde junction. Walked from Guide Bridge To Hyde Junction. Found remains from a bird and also flashing at structure MH/5/29 ]
"OHL inspected slight mark on contenary platform 8 at bridge 252, OHL is fit for purpose  ]"
"OHL inspected slight mark on contenary platform 8 at bridge 252, OHL is fit for purpose  ]"
""
""
""
""
"Inspected the OHL, slight mark on The contenary wire on br 252 platform 4, OHL is fit for purpose  ]"
"Inspected the OHL, slight mark on The contenary wire on br 252 platform 4, OHL is fit for purpose  ]"
Bird strike at L188/42 no damage to OLE  ]
Bird strike at L188/42 no damage to OLE  ]
""
""
""
""
""
""
""
""
""
Burnt Vegetation cleared from HG01/30 ]
Burnt Vegetation cleared from HG01/30 ]
No action taken isolation required  ]
No action taken isolation required  ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
PATROLLED AOK..]
PATROLLED AOK..]
PATROLLED AOK..]
PATROLLED AOK..]
PATROLLED AOK..]
"No fault found, OLE fit for purpose ]"
"Stonebridge OHL advise they have inspected OHL with no damage. Found a dead pheasant on Road 3, North End of Alstom Shed. ]"
Bird strike confirmed platform 8 ]
Bird strike confirmed platform 8 ]
Found bird with burn marks at structure M186/53. HM-7 ]
Burn marks on the si rod  ]
Burn marks on the si rod  ]
Burn marks on the si rod  ]
Replaced Points module for WP552'B' / 209 TRC - 03P21]
Replaced Points module for WP552'B' / 209 TRC - 03P21]
Nothing found  ]
Nothing found  ]
Nothing found  ]
Nothing found  ]
Bird strike possible cause of tripping after patrolling AE-11. ]
Patrolled BW10 nothing found ]
Patrolled BW10 nothing found ]
No fault found. OLE fit for purpose ]
No fault found. OLE fit for purpose ]
No fault found. OLE fit for purpose ]
Train fault cause pan to drop no damage to ole after inspection  ]
Train fault cause pan to drop no damage to ole after inspection  ]
No fault found  ]
No fault found  ]
"Patrolled cranberry to Graham's hill nothing found,advised tech department and fault is getting passed onto Scotland nwr ]"
"Patrolled cranberry to Graham's hill nothing found,advised tech department and fault is getting passed onto Scotland nwr ]"
"Bird strike at Bridge 2, on down fast. Nearest OHL structure G158/111. No damage to wire. ]"
"Bird strike at Bridge 2, on down fast. Nearest OHL structure G158/111. No damage to wire. ]"
"Bird strike at Bridge 2, on down fast. Nearest OHL structure G158/111. No damage to wire. ]"
Patrolled Dunston to Stafford (11/06/21) Patrolled Penkridge to Stafford (14/06/21) - Nothing Found. ]
Patrolled Dunston to Stafford (11/06/21) Patrolled Penkridge to Stafford (14/06/21) - Nothing Found. ]
""
""
"Zone 3, distribution fault ]"
Ongoing 2x class 90 issue ]
Ongoing 2x class 90 issue ]
Bird strike south end of Willesden carriage shed road 6 OHL checked no problems found. ]
Single ended breaker trip two Class 90's in section drawing to much power. ]
Vegetation cut back ]
Vegetation cut back ]
""
""
""
""
""
""
""
LA 2 patrolled nothing found  ]
LA 2 patrolled nothing found  ]
Patrolled from HC22/56 to HC20/39 Burn marks found at bridge 95 on contenary and bond.  ]
Patrolled from HC22/56 to HC20/39 Burn marks found at bridge 95 on contenary and bond.  ]
""
""
""
Confirmed by route control driver error left pantograph up when travelling into the PES section  ]
Bird strike found in middle of carriage shed next to wall number 36 ohl all ok. ]
Breaker trip on HM-14 section. Section patrolled. Under the middle of over bridge 37 between structures MH07/08 &amp; 09. Bird strike confirmed with 2 fresh burn marks present on contact wire. Some electrical pitting but no damage of concern. ]
Breaker trip on HM-14 section. Section patrolled. Under the middle of over bridge 37 between structures MH07/08 &amp; 09. Bird strike confirmed with 2 fresh burn marks present on contact wire. Some electrical pitting but no damage of concern. ]
Down Bolton going into platform 5 Bolton Station. Sectional insulator missing 1 half of V dropper. Passing unit coming into contact with fouling equipment explains trip and flash seen by driver. ]
Down Bolton going into platform 5 Bolton Station. Sectional insulator missing 1 half of V dropper. Passing unit coming into contact with fouling equipment explains trip and flash seen by driver. ]
Bird strike at bridge no damage to ole ]
Bird strike at bridge no damage to ole ]
""
""
""
""
""
Pigeon found at bridge 252 platform 3  ]
Pigeon found at bridge 252 platform 3  ]
Single ended trip due to 2 x class 90 in section  ]
Vegetation found close to insulator at M184/25 on down slow. Removed using love line tools under separated green zone from safe cess.  ]
Vegetation found close to insulator at M184/25 on down slow. Removed using love line tools under separated green zone from safe cess.  ]
Patrol of section AH-5 no fault found with OLE. ]
Burnt twig found in four foot at location that pan was on train when bang was heard. Twig must have been in pan no where else could cause the breaker to come out at this location G157/98 platform 11. ]
Burnt twig found in four foot at location that pan was on train when bang was heard. Twig must have been in pan no where else could cause the breaker to come out at this location G157/98 platform 11. ]
""
""
""
""
Breaker trip on HF 20. Trees found close to OLE at structure CM 00/33 with burnt branches. Cut back to a safe distance to prevent further trips on HF 20. Down road  ]
Breaker trip on HF 20. Trees found close to OLE at structure CM 00/33 with burnt branches. Cut back to a safe distance to prevent further trips on HF 20. Down road  ]
"Cab ride carried out between Dinting, Glossop & Hadfield. Pigeon identified in the 4ft at structure MH12/23 the up/down Hadfield branch line. No visible damage to OHLE. There is secondary insulation installed. DTF 93:32%]"
"Checked with Crewe eco about distance to fault and found nothing at the location, or in the surrounding area. ]"
"Checked with Crewe eco about distance to fault and found nothing at the location, or in the surrounding area. ]"
"Checked with Crewe eco about distance to fault and found nothing at the location, or in the surrounding area. ]"
Patrolled no fault found  ]
Veg removed from ws00/26 for lq11 ole section ]
Veg removed from ws00/26 for lq11 ole section ]
Veg removed from ws00/26 for lq11 ole section ]
pigeon found.]
pigeon found.]
"A length of cassette tape seems to have been thrown over bridge no7, as this was found burnt in the 4 foot on the down slow, G293/16. No damage to overheads. ]"
"A length of cassette tape seems to have been thrown over bridge no7, as this was found burnt in the 4 foot on the down slow, G293/16. No damage to overheads. ]"
"Bird strike on pantaograph, staff inspected from 18m40ch to 20m20ch no issues found with ole ]"
"Bird strike on pantaograph, staff inspected from 18m40ch to 20m20ch no issues found with ole ]"
Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 02/18.  ]
Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 02/18.  ]
Pigeon strike at bridge 41 nearest OHL structure G173/16 up main. Burn marks on earth strip and contenary wire. ]
Pigeon strike at bridge 41 nearest OHL structure G173/16 up main. Burn marks on earth strip and contenary wire. ]
Breaker Trip on HM16. Patrol carried out and trees close to live ohle were identified as the cause. Trees cut back to a safe distance using live line tools. ]
Bird strike no damage to the ohl  ]
Bird strike no damage to the ohl  ]
"Bird strike on the down parkside west curve @ bridge no12, PG00/39. No damage to overheads. ]"
"Bird strike on the down parkside west curve @ bridge no12, PG00/39. No damage to overheads. ]"
Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
""
""
""
""
""
""
""
""
""
""
""
""
Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
"Bird strike at Layton station footbridge no 120A Up Fylde, PB26/13. Other than a burn mark on the underside of the bridge, no damage to overheads. ]"
"Bird strike at Layton station footbridge no 120A Up Fylde, PB26/13. Other than a burn mark on the underside of the bridge, no damage to overheads. ]"
Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
"Bird strike at Layton station footbridge no 120A Up Fylde, PB26/13. Other than a burn mark on the underside of the bridge, no damage to overheads. ]"
Bird strike at G304/09 Up Fast ob no 09. No damage to overheads. ]
Bird strike at G304/09 Up Fast ob no 09. No damage to overheads. ]
"PL1 OCB. L190/73  bird Strike, dead bird found. No damage to the OLE.  ]"
"PL1 OCB. L190/73  bird Strike, dead bird found. No damage to the OLE.  ]"
""
""
Various locations cleared of vegetation encroaching OHL  ]
Bird with burn marks found in 4ft strong cause for tripping ]
Bird with burn marks found in 4ft strong cause for tripping ]
""
""
""
""
Branch removed from structure number L190/14 up fast PL1  ]
Branch removed from structure number L190/14 up fast PL1  ]
This fault belongs to Bletchley DU. ]
This fault belongs to Bletchley DU. ]
This fault belongs to Bletchley DU. ]
OCB LP 1 tripping removed from system replaced with work order number 67127089  Staff to patrol OCB during routine maintenance ]
OCB LP 1 tripping removed from system replaced with work order number 67127089  Staff to patrol OCB during routine maintenance ]
""
""
Large bird found in 4' under structure L193/73a. No visible damage to OHL  ]
Fault cleared from system and allocated work order number to be completed during next routine foot patrol Work order - 67127199]
Fault cleared from system and allocated work order number to be completed during next routine foot patrol Work order - 67127199]
Unit defect (350127)]
PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
""
""
""
""
""
""
"Bird found at br 252 north of platform 1, marked OHL, fit for purpose  ]"
"Bird found at br 252 north of platform 1, marked OHL, fit for purpose  ]"
Jumper cut back at mh09/17 down ]
Jumper cut back at mh09/17 down ]
Patrolled LQ-10 vegetation close to ohl bs 21/52  ]
Patrolled LQ-10 vegetation close to ohl bs 21/52  ]
Inspected no cause found]
Inspected no cause found]
"GW3,4 electrical sections tripped reset, staff inspected N/S found burn to arc catchers &amp; structure to rail bond Found burning on arching horn and structure lug ]"
"GW3,4 electrical sections tripped reset, staff inspected N/S found burn to arc catchers &amp; structure to rail bond Found burning on arching horn and structure lug ]"
""
""
""
Indicated area patrolled. No fault found  ]
Indicated area patrolled. No fault found  ]
""
"Burn marks to OHLE and over bridge 1, all ok ]"
"Burn marks to OHLE and over bridge 1, all ok ]"
On arrival OHL staff found pigeon netting hanging foul staff removed using live line tools ]
On arrival OHL staff found pigeon netting hanging foul staff removed using live line tools ]
On arrival OHL staff found pigeon netting hanging foul staff removed using live line tools ]
Train defect / fault  ]
""
""
""
""
No Cause Identified ]
No Cause Identified ]
No Cause Identified ]
No Cause Identified ]
Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
""
""
""
OCB BE-3 tripping removed from system replace with work order number 6712695 ]
OCB BE-3 tripping removed from system replace with work order number 6712695 ]
OCB BE-3 tripping removed from system replace with work order number 6712695 ]
No Cause Identified ]
No Cause Identified ]
"Burn marks to BFC and structure, all ok ]"
"Burn marks to BFC and structure, all ok ]"
Inspected area but nothing found ]
Inspected area but nothing found ]
Inspected area but nothing found ]
Burn marks to OHLE and bridge at GL176/33 ]
Burn marks to OHLE and bridge at GL176/33 ]
"Section Patrolled nothing found amiss, no damage]"
"Section Patrolled nothing found amiss, no damage]"
"Section Patrolled nothing found amiss, no damage]"
Bird strike at Mosley hill station on bridge arm at L189/30 No damage to OLE.  ]
Bird strike at Mosley hill station on bridge arm at L189/30 No damage to OLE.  ]
""
""
""
""
""
""
""
Birds nest at AG187/13 No damage to OLE  ]
Birds nest at AG187/13 No damage to OLE  ]
Birds nest at AG187/13 No damage to OLE  ]
"Vegetation at G157/06, cleared and ok ]"
""
""
""
Breaker trip on HM7. Section inspected an bird strike on top of stabled unit at Longsight traincare depot (No28 Rd at MXH187/35E) identified as the cause. No damage to the OHLE. Alstom informed. ]
Breaker trip on HM7. Section inspected an bird strike on top of stabled unit at Longsight traincare depot (No28 Rd at MXH187/35E) identified as the cause. No damage to the OHLE. Alstom informed. ]
OCB GW2 tripping removed from system and replaced with work order number 67127118  Staff to patrol during routine planned maintenance  ]
OCB GW2 tripping removed from system and replaced with work order number 67127118  Staff to patrol during routine planned maintenance  ]
""
""
""
"Burn marks to OHLE and O/B 3, all ok ]"
"Burn marks to OHLE and O/B 3, all ok ]"
Potential bird strike at M168/28 structure. ]
Potential bird strike at M168/28 structure. ]
Potential bird strike at M168/28 structure. ]
Inspected know bridge slight burn mark top of arm from bird strike  OHL fit for purpose  ]
Inspected know bridge slight burn mark top of arm from bird strike  OHL fit for purpose  ]
Inspected know bridge slight burn mark top of arm from bird strike  OHL fit for purpose  ]
Bird found with burn marks on site at Bridge 10 between MH/2/19 &amp; MH/2/18 structures Down road. No visible damage to the ohle. ]
Bird found with burn marks on site at Bridge 10 between MH/2/19 &amp; MH/2/18 structures Down road. No visible damage to the ohle. ]
"Staff checked area, found a bird strike close to ch209 points on the up Cannock.  Staff also checked area around fire and all safe no damage ]"
"Staff checked area, found a bird strike close to ch209 points on the up Cannock.  Staff also checked area around fire and all safe no damage ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Single ended trip caused by 2 x class 90's ]
Vegetation found and cleared (line side request taken) at GC158/27. CW11 OCB ]
""
""
""
""
""
""
""
""
""
""
""
""
""
Switch opened and closed advised by P&D via Crewe ecr that there is electric feed through switch BN3/4. Switch appears to not quite be fully closed no signs of arcing. Switch booked in for adjustment on waif. ]
"Vegetation on overhead line wires, removed all ok ]"
""
""
""
No fault found. Clear on arrival  ]
No fault found. Clear on arrival  ]
No fault found. Clear on arrival  ]
No fault found. Clear on arrival  ]
No fault found. Clear on arrival  ]
Overload suspected ]
Overload suspected ]
"Breaker trip on HM-7 section. Bird strike reported by depot staff at MXH187/32A structure. Area inspected, bird strike confirmed at MHX187/33A sidings rd 37, with burnt seagull present. Earthed across top insulator causing 2 sheds to be blown off. OHLE still in operational condition with no further damage.  WAIF created for the renewal of insulator. ]"
"Breaker trip on HM-7 section. Bird strike reported by depot staff at MXH187/32A structure. Area inspected, bird strike confirmed at MHX187/33A sidings rd 37, with burnt seagull present. Earthed across top insulator causing 2 sheds to be blown off. OHLE still in operational condition with no further damage.  WAIF created for the renewal of insulator. ]"
L193/75a dead bird found no damage to OLE. ]
"Breaker trip on HM-15 section. Optimho readings obtained from Newton, providing distance to fault of 31.56%, placing cause between Godley and Hattersley. Section patrolled and burnt bird found at MH08/19 structure on the up line. No damage to the OHLE caused. ]"
""
""
""
"Patrolled where possible using separated green zone, bridged hopped and a visual inspection using binoculars.  Bird strike at Flag Lane O/B 112 G333/09  No Damage to OLE ]"
"Patrolled where possible using separated green zone, bridged hopped and a visual inspection using binoculars.  Bird strike at Flag Lane O/B 112 G333/09  No Damage to OLE ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
No cause for concern - OLE for duty ]
"Section patrolled, flash marks found on bridge 17 at that to heath station, no damage to ole ]"
"Section patrolled, flash marks found on bridge 17 at that to heath station, no damage to ole ]"
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
Area patrolled with no fault found  ]
CW2 ocb patrolled nothing found our side spoke with ECO possible distribution fault they were working on CW2 in feeder and may not have set it back right. ]
CW2 ocb patrolled nothing found our side spoke with ECO possible distribution fault they were working on CW2 in feeder and may not have set it back right. ]
Patrolled area nothing found  Area patrolled with no fault found  No faults found ]
Patrolled area nothing found  Area patrolled with no fault found  No faults found ]
Patrolled area nothing found  Area patrolled with no fault found  No faults found ]
""
""
""
Birds nest ]
Birds nest ]
"GW4 Patrolled over two shifts, inspected fit for purpose ]"
"GW4 Patrolled over two shifts, inspected fit for purpose ]"
 Birds nest found at signal gantary MP58 branches come into contact with insulators]
 Birds nest found at signal gantary MP58 branches come into contact with insulators]
Area patrolled no fault found ]
Area patrolled no fault found ]
Area patrolled no fault found ]
Vegetation and bird found under bridge at Walsall station  ]
Vegetation and bird found under bridge at Walsall station  ]
Vegetation and bird found under bridge at Walsall station  ]
N/S inspected nothing found suspected train fault ]
Bird found bridge 252 Carlisle Staition slight marks on OHL ]
Bird found bridge 252 Carlisle Staition slight marks on OHL ]
"Breaker trip on HM-14 section.  Patrolled by overhead staff.  Cause found to be bird strike at over bridge 11 near structure MH02/24. Dead bird onsite and visible flash mark present, but no damage to the OHLE. ]"
"Breaker trip on HM-14 section.  Patrolled by overhead staff.  Cause found to be bird strike at over bridge 11 near structure MH02/24. Dead bird onsite and visible flash mark present, but no damage to the OHLE. ]"
"PL-5 patrolled  nothing found , also staff at Alstom had a walkthrough and also found nothing untoward  ]"
No fault found  ]
No fault found  ]
Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. ]
Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
No fault found  No fault found  ]
No fault found  No fault found  ]
Patrolled section and report nothing amiss.]
Patrolled section and report nothing amiss.]
Patrolled nothing found Rugby OLE patrolled their section (Brinklow  - Shilton) and nothing found.]
Patrolled nothing found Rugby OLE patrolled their section (Brinklow  - Shilton) and nothing found.]
"Patrolled various areas covering the multiple Distance to Fault, nothing found. ]"
"Patrolled various areas covering the multiple Distance to Fault, nothing found. ]"
"Patrolled various areas covering the multiple Distance to Fault, nothing found. ]"
Breaker trip on HF 3. Bird strike at M184/39 ]
Breaker trip on HF 3. Bird strike at M184/39 ]
Breaker trip on HF 3. Bird strike at M184/39 ]
""
""
Patrolled area concerned but nothing found. ]
Patrolled area concerned but nothing found. ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
"Section patrolled found a small branch in the 4ft at WA00/34, looks like it's fallen from tree and caught structure, no damage to OHL ]"
Bird strik on over bridge HG05/32 ]
Bird strik on over bridge HG05/32 ]
""
""
""
""
""
""
""
""
Area patrolled around the distance to fault readings. ]
Area patrolled around the distance to fault readings. ]
Area patrolled around the distance to fault readings. ]
Area patrolled around the distance to fault readings. ]
Squirrel found burnt under bridge at Heston chapel station ]
Squirrel found burnt under bridge at Heston chapel station ]
Squirrel found burnt under bridge at Heston chapel station ]
""
""
Vegetation cleared at bridge 26a.]
Vegetation cleared at bridge 26a.]
Crow found on overhead ATF catcher slight marks on ATF ]
Crow found on overhead ATF catcher slight marks on ATF ]
PL 2 section patrolled bird strike found at structure L189/44 no damage to ole  ]
PL 2 section patrolled bird strike found at structure L189/44 no damage to ole  ]
Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
Vegetation removed from the OHL at both locations  ]
Vegetation removed from the OHL at both locations  ]
Vegetation removed from the OHL at both locations  ]
Vegetation removed from the OHL at both locations  ]
Vegetation removed from the OHL at both locations  ]
Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
""
""
""
Patrolled peninsula farm to easenhall. Fried blackbird found at G85/35.  High level inspection required atg85/35 UTVF ]
Patrolled peninsula farm to easenhall. Fried blackbird found at G85/35.  High level inspection required atg85/35 UTVF ]
Patrol no cause found  ]
""
""
Possible bird strike at bridge 9 Golborne ]
Possible bird strike at bridge 9 Golborne ]
""
""
""
""
""
""
""
""
""
""
Patrol of sheds roads 1-6 check for OLE damage nothing found. ]
Consulted with tech team this can be put to overload ]
""
""
""
""
"Vegetation resting on insulator at structure WA00/34, vegetation has been cleared.  ]"
"Vegetation resting on insulator at structure WA00/34, vegetation has been cleared.  ]"
""
""
Patrolled throughout  ]
Patrolled throughout  ]
"Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. ]"
"Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. ]"
"Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. ]"
""
""
""
Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
""
Bird strike found on OCB CW4 Waterman's sheds road 2 ]
Bird strike found on OCB CW4 Waterman's sheds road 2 ]
Possible bird strike at bridge near G304/08 ]
Possible bird strike at bridge near G304/08 ]
"Patrolled from Kidsgrove to Stoke, Nothing Found. ]"
"Patrolled from Kidsgrove to Stoke, Nothing Found. ]"
""
""
"Breaker trip on HM-7 section. Caused by balloon coming into contact with the OHLE at MX87/12, under the depot foot bridge on the approach road to sheds 5-11. Balloon removed with live line poles.  Trip caused damage to the catenary wire with 5 - 7 strands snapped.  Assessed and determined fit to run trains.  Arrangements to be made ASAP for access to rectify the damage. ]"
"Breaker trip on HM-7 section. Caused by balloon coming into contact with the OHLE at MX87/12, under the depot foot bridge on the approach road to sheds 5-11. Balloon removed with live line poles.  Trip caused damage to the catenary wire with 5 - 7 strands snapped.  Assessed and determined fit to run trains.  Arrangements to be made ASAP for access to rectify the damage. ]"
Unable to get any optimho readings from Newton (raised with P&D) because of this no DTF could be obtained so a cab ride was completed to inspect the full electrical section. The section is fit for purpose. Unable to get any optimho readings from Newton (raised with P&amp;D) because of this no DTF could be obtained so a cab ride was completed to inspect the full electrical section. The section is fit for purpose. ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
Unable to get any optimho readings from Newton (raised with P&D) because of this no DTF could be obtained so a cab ride was completed to inspect the full electrical section. The section is fit for purpose.]
Vegetation cleared from ohle GM158/25 dn Manc ind.  live line tools used to remove vegetation  ]
Nothing found  ]
Nothing found  ]
Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Breaker trip on HM7. Section inspected and vegetation at M186/52 at the south end of Longsight depot identified as the cause. These were removed using live line tools.  ]
Breaker trip on HM7. Section inspected and vegetation at M186/52 at the south end of Longsight depot identified as the cause. These were removed using live line tools.  ]
Breaker trip on HM7. Section inspected and vegetation at M186/52 at the south end of Longsight depot identified as the cause. These were removed using live line tools.  ]
train fault]
train fault]
Bird found at bridge 12 G294/16 in 4' with burns marks also superficial splash marks on contenary under bridge ]
Bird found at bridge 12 G294/16 in 4' with burns marks also superficial splash marks on contenary under bridge ]
Patroled throughout ]
Patroled throughout ]
""
""
""
""
""
Breaker trip on HF16. Section patrolled and Vegetation within 300mm of the OLE (when windy) identified as the cause and removed at SO04/54. Down Styal.]
Breaker trip on HF16. Section patrolled and Vegetation within 300mm of the OLE (when windy) identified as the cause and removed at SO04/54. Down Styal.]
Breaker trip on OK-3. Section patrolled by T Arkell and a bird strike at VL50/89 at the end of PLT4 Victoria station was identified as the cause. ]
No fault found fit for purpose  ]
No fault found fit for purpose  ]
""
""
Patrol of AE-5 carried out. No damage to ole found  ]
Patrol of AE-5 carried out. No damage to ole found  ]
Burnt seagull found at OLE Structure L190/18. No visible damage to OLE could be seen from the ground. ]
Burnt seagull found at OLE Structure L190/18. No visible damage to OLE could be seen from the ground. ]
Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 5/22. ]
Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 5/22. ]
Bird strike at OB 9 no damage to ole fit for purpose  ]
Bird strike at OB 9 no damage to ole fit for purpose  ]
Patrol of area No fault found with the OLE. ]
Patrol of area No fault found with the OLE. ]
Vegetation removed with live line tools  ]
Vegetation removed with live line tools  ]
Removed found bird  visual check of equipment no damage found ]
Removed found bird  visual check of equipment no damage found ]
Patrolled through from carnforth station to council yard and nothing found  ]
Patrolled through from carnforth station to council yard and nothing found  ]
Patrolled through from carnforth station to council yard and nothing found  ]
Patrolled through from carnforth station to council yard and nothing found  ]
