Action
Pigeon found under bridge 252 on platform 8. Checked OLE with binoculars and no damage found.  ]
Pigeon found under bridge 252 on platform 8. Checked OLE with binoculars and no damage found.  ]
"Patrolled DTF area, nothing found. ]"
"Patrolled DTF area, nothing found. ]"
"Patrolled DTF area, nothing found. ]"
"Patrolled DTF area, nothing found. ]"
Inspected and fit for purpose Bird strike inspected and no damage was found... ]
"PATROLLED HILLMORTON TO PARKFIELD RD. / BANNER YARD, ALL LINES AND SIDINGS. NOTHING FOUND.  ]"
"PATROLLED HILLMORTON TO PARKFIELD RD. / BANNER YARD, ALL LINES AND SIDINGS. NOTHING FOUND.  ]"
Patrolled section no fault found all fit for purpose ]
Patrolled section no fault found all fit for purpose ]
Patrolled section no fault found all fit for purpose ]
"Bird strike at bridge, Up Ditton fast, L186/31 ]"
"Bird strike at bridge, Up Ditton fast, L186/31 ]"
"Bird strike at bridge, Up Ditton fast, L186/31 ]"
""
""
Part patrolled nothing amiss that could be seen  ]
Part patrolled nothing amiss that could be seen  ]
Part patrolled nothing amiss that could be seen  ]
"Breaker trip on HM-4 section with a DTF of 9.5km from Ardwick.  Section patrolled by overhead staff.  Under over bridge 31 on the down main near structure MH6/04. Abandoned birds nest left in steel channel found with branches on track and damage to the secondary insulation. Appears branch fell and came into contact with the bridge and live OHLE. Slight damage to secondary insulation, but no further issues. Remaining branches to be removed at next high level access. ]"
"Breaker trip on HM-4 section with a DTF of 9.5km from Ardwick.  Section patrolled by overhead staff.  Under over bridge 31 on the down main near structure MH6/04. Abandoned birds nest left in steel channel found with branches on track and damage to the secondary insulation. Appears branch fell and came into contact with the bridge and live OHLE. Slight damage to secondary insulation, but no further issues. Remaining branches to be removed at next high level access. ]"
Area patrolled and nothing found  ]
Area patrolled and nothing found  ]
No fault found. ]
No fault found. ]
"Patrolled from trentham HC22/56 to round house HC20/39 found burn marks on bridge , no 95 also damaged bond and burn marks on contenary ,  ]"
"Patrolled from trentham HC22/56 to round house HC20/39 found burn marks on bridge , no 95 also damaged bond and burn marks on contenary ,  ]"
Breaker trip on HM-13 section. Patrolled by overhead staff.  Staff reported burn marks visible under bridge 10 (Gorton).  Secondary insulation has build up of dirt and pollution reducing the electrical clearance. Tech staff have advised with the bridge now treated with insulating paint this secondary insulation can now be removed. This is planned in for mid-week nights in week 26. ]
Breaker trip on HM-13 section. Patrolled by overhead staff.  Staff reported burn marks visible under bridge 10 (Gorton).  Secondary insulation has build up of dirt and pollution reducing the electrical clearance. Tech staff have advised with the bridge now treated with insulating paint this secondary insulation can now be removed. This is planned in for mid-week nights in week 26. ]
""
Bird strike (pigeon found G75/11)]
Bird strike (pigeon found G75/11)]
Bird strike at Blackpool road bridge ]
Bird strike at Blackpool road bridge ]
Bird strike at structure MD187/26 ]
Bird strike at structure MD187/26 ]
Section patrolled by J Lally and secondary insulation inspected with pole mounted camera where required in this area. Secondary insulation at OBR 10 has a large build up of dirt and pollution. Tech advise this is to be removed in week 26.  ]
Section patrolled by J Lally and secondary insulation inspected with pole mounted camera where required in this area. Secondary insulation at OBR 10 has a large build up of dirt and pollution. Tech advise this is to be removed in week 26.  ]
"Patrolled Sandon to Highfields, OHal fit for purpose, possible bird strike at bridge 129 ]"
"Patrolled Sandon to Highfields, OHal fit for purpose, possible bird strike at bridge 129 ]"
"Patrolled Sandon to Highfields, OHal fit for purpose, possible bird strike at bridge 129 ]"
Overload reported by eco due to 2 class 90's in section ]
"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
Bird strike at fisher gate bridge there are plans to fix this problem with bird mats and netting  ]
Bird strike at fisher gate bridge there are plans to fix this problem with bird mats and netting  ]
""
""
Trees cut back from OLE equipment at M186/31 on down fast. ]
Trees cut back from OLE equipment at M186/31 on down fast. ]
Bird found at structure MHX187/20 ]
Bird found at structure MHX187/20 ]
"Vegetation found at L186/38 close to insulator , all removed from structure  ]"
"Vegetation found at L186/38 close to insulator , all removed from structure  ]"
Electrical section patrolled where safe to do so. No visible signs of damage to OHL  ]
Electrical section patrolled where safe to do so. No visible signs of damage to OHL  ]
Train overload Two class 90s in section  ]
Train overload Two class 90s in section  ]
""
""
Bird strike at Willesden Junction north no problems found with OLE. ]
""
""
""
""
""
""
""
""
""
No fault found fit for purpose. ]
No fault found fit for purpose. ]
No fault found fit for purpose. ]
Burnt bag found at bridge 30 (structure MH5/22) ]
Burnt bag found at bridge 30 (structure MH5/22) ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
""
""
Stranded catenary wire booked onto waif for repair  ]
Stranded catenary wire booked onto waif for repair  ]
Stranded catenary wire booked onto waif for repair  ]
"PW5 and PW6 sections inspected from neutral sections to YKK access no faults found, could distribution look into this at both sections tripped at exact same time. J Mellor reports whilst carrying out the L6 patrol which goes over Runcorn Viaduct I have found a dead bird and burn mark on the boom no damage to ole  ]"
"PW5 and PW6 sections inspected from neutral sections to YKK access no faults found, could distribution look into this at both sections tripped at exact same time. J Mellor reports whilst carrying out the L6 patrol which goes over Runcorn Viaduct I have found a dead bird and burn mark on the boom no damage to ole  ]"
"PW5 and PW6 sections inspected from neutral sections to YKK access no faults found, could distribution look into this at both sections tripped at exact same time. J Mellor reports whilst carrying out the L6 patrol which goes over Runcorn Viaduct I have found a dead bird and burn mark on the boom no damage to ole  ]"
""
""
""
""
""
""
"Patrolled by staff on duty, splash marks found on contenary and underside of bridge @ G342/26 bridge 33. Superficial marks only. Bird found in 4 ft ]"
"Patrolled by staff on duty, splash marks found on contenary and underside of bridge @ G342/26 bridge 33. Superficial marks only. Bird found in 4 ft ]"
Inspection of OLE carried out and bird strike found at structure MG17/13 ]
Inspection of OLE carried out and bird strike found at structure MG17/13 ]
Inspection of OLE carried out and bird strike found at structure MG17/13 ]
"PN-14 OCB patrolled with no fault found, OHL appears fit for purpose with no issues found. ]"
"PN-14 OCB patrolled with no fault found, OHL appears fit for purpose with no issues found. ]"
OLE fit for purpose ]
Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Patrolled area nothing found.  ]
Patrolled area nothing found.  ]
Birds nest &amp; veg ]
Icicles build up from water ingress on tunnel  ]
Icicles build up from water ingress on tunnel  ]
"Patrolled electrical section, no cause of tripping found ]"
"Patrolled electrical section, no cause of tripping found ]"
BIRDS NEST g 306/10]
BIRDS NEST g 306/10]
BIRDS NEST g 306/10]
BIRDS NEST g 306/10]
BIRDS NEST g 306/10]
BIRDS NEST g 306/10]
BIRDS NEST g 306/10]
dead pigeon G 304/33]
dead pigeon G 304/33]
Bird strike ]
Bird strike ]
Bird strike ]
Area indicated patrolled nothing found  ]
Area indicated patrolled nothing found  ]
Birds nest at CG00/01 included on Longsight Bird nest log butncannotnbe knocked out because five chicks in there.  ]
Birds nest at CG00/01 included on Longsight Bird nest log butncannotnbe knocked out because five chicks in there.  ]
Witnessed Bird Strike under O/B-83 Wolverhampton Rd Bridge near G133/12. You can see Bright fresh metal on the Reg Arm where it landed and the nearest Loop Dropper has pinged off (Not sure if this is related). ]
Witnessed Bird Strike under O/B-83 Wolverhampton Rd Bridge near G133/12. You can see Bright fresh metal on the Reg Arm where it landed and the nearest Loop Dropper has pinged off (Not sure if this is related). ]
Bird's nest at G05/48 due to nesting season we are doing regular checks. ]
Bird's nest at G05-48 reliefs as it is nesting season we are keeping track and regularly checks. ]
Bird's nest at G05-48 reliefs as it is nesting season we are keeping track and regularly checks. ]
Electrical Section AH-5 patrolled. No cause for fault found ]
""
Burn marks found at RR72/33 no other damage. High level inspection planned in ]
Burn marks found at RR72/33 no other damage. High level inspection planned in ]
Burn marks found at RR72/33 no other damage. High level inspection planned in ]
Burn marks found at RR72/33 no other damage. High level inspection planned in ]
""
""
""
""
""
""
""
""
""
""
""
""
Patrolled from lineside using binoculars  Nothing found  No damage to OLE  ]
Patrolled from lineside using binoculars  Nothing found  No damage to OLE  ]
Checked Penrith Feeder Station and Southwaite TSC &amp; SSPs also patrolled from Penrith N/S to Kitchen Hill access.  ]
Checked Penrith Feeder Station and Southwaite TSC &amp; SSPs also patrolled from Penrith N/S to Kitchen Hill access.  ]
"Ground level visual inspection carried out. Also GoPro inspection carried out on EMU's stabled in the siding, checks carried out on Pantograph area. There were a number of EMU's that had previously exited the siding. ]"
"Ground level visual inspection carried out. Also GoPro inspection carried out on EMU's stabled in the siding, checks carried out on Pantograph area. There were a number of EMU's that had previously exited the siding. ]"
""
""
Two droppers found one was hanging foul which caused the pantograph to fold over. Droppers were cut of and made safe. ]
Two droppers found one was hanging foul which caused the pantograph to fold over. Droppers were cut of and made safe. ]
"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
""
""
""
""
""
""
""
Bird strike mxh187/20a no damage to ohle]
Bird strike mxh187/20a no damage to ohle]
Patrol of a AE-3 were possible reports of the problem being a Pan fault. ]
Patrol of a AE-3 were possible reports of the problem being a Pan fault. ]
Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Probable cause overload off train. ]
OHL staff attended site and patrolled the area from start to finish. No fault on OHLE found. Train fault as possible overload now believed to be the cause. ]
OHL staff attended site and patrolled the area from start to finish. No fault on OHLE found. Train fault as possible overload now believed to be the cause. ]
"Bird strike at RR80/43, no action required]"
"Bird strike pigeon o/b 252 Carlisle station bay 8,no damage to overhead ]"
"Bird strike pigeon o/b 252 Carlisle station bay 8,no damage to overhead ]"
"Bird strike found at bridge 22 for NE 5 trip, no damage to ole  ]"
"Bird strike found at bridge 22 for NE 5 trip, no damage to ole  ]"
ADD D/S NORTHCHUCH TUNNEL NO DAMAGE TO OHLE. REMAINS OF A STRIP LIGHT FOUND ON PATROL.  ]
ADD D/S NORTHCHUCH TUNNEL NO DAMAGE TO OHLE. REMAINS OF A STRIP LIGHT FOUND ON PATROL.  ]
ADD D/S NORTHCHUCH TUNNEL NO DAMAGE TO OHLE. REMAINS OF A STRIP LIGHT FOUND ON PATROL.  ]
Patrol of section AE-10 were possible no problems found with OLE. ]
""
""
""
""
Area inspected and bird strike confirmed at MH03/18 overbridge at Fairfield station confirmed by Gary Saunders  ]
Area inspected and bird strike confirmed at MH03/18 overbridge at Fairfield station confirmed by Gary Saunders  ]
""
""
"Bird strike at Fishergate bridge on the Up Fast, no damage to overheads. ]"
"Bird strike at Fishergate bridge on the Up Fast, no damage to overheads. ]"
"Patrolled section with ole staff, no fault found. ]"
"Patrolled section with ole staff, no fault found. ]"
"Patrolled sections with ole staff, no fault found, possible supervisory fault in sats for simultaneous trip. ]"
"Patrolled sections with ole staff, no fault found, possible supervisory fault in sats for simultaneous trip. ]"
Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. ]
Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. ]
No fault found. Fit for purpose. ]
PATROL OF AS-1 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 25N ON THE UP WILLESDEN RELIEF. NO DAMAGE TO OLE FOUND. ]
"Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  ]"
"Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  ]"
""
""
""
""
""
""
""
Bird observed to have come into contact with ohle no damage to ohle ]
Bird observed to have come into contact with ohle no damage to ohle ]
""
""
High level check request of the Dn ATF And new bond required  ]
High level check request of the Dn ATF And new bond required  ]
High level check request of the Dn ATF And new bond required  ]
High level check request of the Dn ATF And new bond required  ]
Bird strike on top of unit 390043. Stabled on No34 rd at Longsight depot. Nearest structure MXH187/22. Alstom informed. ]
Bird strike on top of unit 390043. Stabled on No34 rd at Longsight depot. Nearest structure MXH187/22. Alstom informed. ]
"Patrolled from Duston to Wolverhampton road tsc, no fault found, fit for purpose. ]"
"Patrolled from Duston to Wolverhampton road tsc, no fault found, fit for purpose. ]"
"Patrolled from Duston to Wolverhampton road tsc, no fault found, fit for purpose. ]"
Tech office report of overload to be closed  ]
""
""
""
""
Dead bird found under the cap and pin MPA at KYU487/13 ]
Damaged neutral section to be renewed]
Damaged neutral section to be renewed]
""
""
""
""
""
""
"Section patrolled from Speke neutral section to west Allerton station, no faults found no damage to ole possible train fault as one was in section.  ]"
"Section patrolled from Speke neutral section to west Allerton station, no faults found no damage to ole possible train fault as one was in section.  ]"
"Inspected,no fault found  Patrolled from Basford to start of Stafford OHL area. Nothing found. Fault ref still open for Stafford  ]"
"Inspected,no fault found  Patrolled from Basford to start of Stafford OHL area. Nothing found. Fault ref still open for Stafford  ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Section patrolled no fault found]
Section patrolled no fault found]
Patrolled by late shift. ]
Patrolled by late shift. ]
""
""
""
""
""
""
""
""
""
""
""
""
""
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
"Inspected, nothing found]"
"Inspected, nothing found]"
"Inspected, nothing found]"
"Inspected, nothing found]"
"Inspected, nothing found]"
OHL staff found possible bird strike at bridge 20. ]
OHL staff found possible bird strike at bridge 20. ]
Two bags of driver number plates have been thrown over bridge 30 at the industrial estate on to the Down Main (HM-13) MH5/23. Burn marks on the bags and burn marks on the OLE but there is no signs of damage to the wires. ]
Two bags of driver number plates have been thrown over bridge 30 at the industrial estate on to the Down Main (HM-13) MH5/23. Burn marks on the bags and burn marks on the OLE but there is no signs of damage to the wires. ]
Vegetation growing around insulators at EC00/05 causing tripping. Vegetation cleared. Vegetation growing around insulators at EC00/05 causing tripping. Vegetation cleared. Vegetation growing around insulators at EC00/05 causing tripping. Vegetation cleared. ]
OLE fit for purpose ]
Bird strike at O/B 10  ]
Bird strike at O/B 10  ]
NOT REQUIRED TO PATROL. ]
No further action. TOC's advised to arrange pan checks.]
""
Suspected overload 2 x class 90's in section reported by eco ]
Patrolled from queensville to doxey found a burnt bond at g133/12 arrival 1 close to bridge 83 possible bridge strike ]
Patrolled from queensville to doxey found a burnt bond at g133/12 arrival 1 close to bridge 83 possible bridge strike ]
Checked platforms and patrol carried out. Nothing found. No damage to OLE  ]
Bird strike at fisher gate bridge Preston . G336/53. No damage to overhead lines. ]
Bird strike at fisher gate bridge Preston . G336/53. No damage to overhead lines. ]
"Debris earthed on structure GC158/46 up Chester, no damage to ohle.  ]"
Fresh marks on contact wire under bridge 252 ]
Fresh marks on contact wire under bridge 252 ]
P.Rowley attended the fault and removed icicles from Bridge 52 Brooke Sidings. ]
P.Rowley attended the fault and removed icicles from Bridge 52 Brooke Sidings. ]
P.Rowley attended the fault and removed icicles from Bridge 52 Brooke Sidings. ]
P.Rowley attended the fault and removed icicles from Bridge 52 Brooke Sidings. ]
P.Rowley attended the fault and removed icicles from Bridge 52 Brooke Sidings. ]
P.Rowley attended the fault and removed icicles from Bridge 52 Brooke Sidings. ]
No further action single end trip]
Icicles removed from Aberdeen st bridge ]
Icicles removed from Aberdeen st bridge ]
"Area patrolled, no cause found]"
"Area patrolled, no cause found]"
"Area patrolled, no cause found]"
"Area patrolled, no cause found]"
"Area patrolled, no cause found]"
Stonebridge OHL advise they were in the area at the time of the bird strike and inspected fit for purpose. ]
Staff patrolled on nights No fault found ]
Staff patrolled on nights No fault found ]
"Patrol carried out between Fairfield and Guide bridge areas, nothing found but train in section at Flowery fields possible cause.]"
"Patrol carried out between Fairfield and Guide bridge areas, nothing found but train in section at Flowery fields possible cause.]"
Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
A CROW FOUND HUGGING THE ATF INSULATOR AT RR81/24 AND THE S/R BOND WAS BLOWN ON THE STRUCTURE END. THE CROW WAS REMOVED AND BONDING LUG REPLACED. A HIGH LEVEL INSPECTION IS REQUIRED AND HAS BEEN ENTERED ON A WAIF.  ]
""
""
""
""
""
"Structure to rail bond found burned, no sign of debris or bird. Ohle in good order ]"
No fault found ]
"Structure to rail bond found burned, no sign of debris or bird. Ohle in good order ]"
No fault found ]
""
""
""
""
""
""
Visual inspection carried out from the end of platform 2 Manchester Airport train station. Reports from a train driver he had seen a flash and heard a bang while coming into platform 2. ]
Bird strike at MG33/10 no damage to ole  fit for purpose  ]
Bird strike at MG33/10 no damage to ole  fit for purpose  ]
Rugby patrolled nothing found a miss]
Rugby patrolled nothing found a miss]
""
"Visual inspection of ole/atf at G410/27 and adjacent equipment where pigeon found burned and half eaten,possibly earthed out on arc catcher ]"
"Visual inspection of ole/atf at G410/27 and adjacent equipment where pigeon found burned and half eaten,possibly earthed out on arc catcher ]"
Patel of section nothing found. ]
Patel of section nothing found. ]
""
Cg01/03 tree cut back no damage to ohle]
"Breaker trip on HM-7 section, with bird strike witnessed by Alstom security staff on routine patrol. Reported on unit travelling on sidings road no 31.  Section check with no issues found. ]"
"Breaker trip on HM-7 section, with bird strike witnessed by Alstom security staff on routine patrol. Reported on unit travelling on sidings road no 31.  Section check with no issues found. ]"
Breaker trip on HM-7 section. Bird strike witnessed while inspecting area for earlier trip 944497.  Bird strike confirmed on pantograph of unit stabled on road 31 near structure MXH187/32.  Burnt bird resting (in piece) by pantograph insulator.  Alstom staff informed.  No issues with the OHLE. ]
Breaker trip on HM-7 section. Bird strike witnessed while inspecting area for earlier trip 944497.  Bird strike confirmed on pantograph of unit stabled on road 31 near structure MXH187/32.  Burnt bird resting (in piece) by pantograph insulator.  Alstom staff informed.  No issues with the OHLE. ]
Train Fault  ]
Bird strike confirmed platform 8 Carlisle station  ]
Bird strike confirmed platform 8 Carlisle station  ]
"Found blast marks on bonds feathers were found on site indicating a bird strike, no further damage ]"
"Found blast marks on bonds feathers were found on site indicating a bird strike, no further damage ]"
"Found blast marks on bonds feathers were found on site indicating a bird strike, no further damage ]"
OHL team patrolled CX-6 electrical section and found signs off a bird strike under fishergate bridge picture attached  ]
OHL team patrolled CX-6 electrical section and found signs off a bird strike under fishergate bridge picture attached  ]
"2 x class 90 trains coming from  dn liv ind onto dn slow caused ocb on cw3 at G158/127 (neutral section) Burn mark on south arcing horn, no other visible damage. ]"
"2 x class 90 trains coming from  dn liv ind onto dn slow caused ocb on cw3 at G158/127 (neutral section) Burn mark on south arcing horn, no other visible damage. ]"
Suspected overload due to 2x class 90 units in section. ]
""
""
""
""
""
""
""
""
""
""
""
""
Transposition bond reattached using G Clamp will be cembre Saturday night by OHLE Staff ]
Transposition bond reattached using G Clamp will be cembre Saturday night by OHLE Staff ]
""
""
""
""
Section Patrolled nothing found amiss]
Section Patrolled nothing found amiss]
""
""
Patrol bird strike mh08/27 no damage to ohle ]
Consulted tech team this can be attributed to overload ]
Distance to fault location patrolled...no fault found ]
Distance to fault location patrolled...no fault found ]
Patrolled nothing found.  ]
Patrolled nothing found.  ]
""
""
""
""
""
""
"Nothing found on our patch high level and low level inspection carried out by L Smith , Stafford now need to do there part of CW13 ocb. Patrolled Stafford side of fault nothing found ]"
"Nothing found on our patch high level and low level inspection carried out by L Smith , Stafford now need to do there part of CW13 ocb. Patrolled Stafford side of fault nothing found ]"
""
Water ingress at over bridge 44 structure g174/19 ]
Water ingress at over bridge 44 structure g174/19 ]
Water ingress at over bridge 44 structure g174/19 ]
Found earth strip damage at br126 hc31/31 dm ]
Found earth strip damage at br126 hc31/31 dm ]
Found earth strip damage at br126 hc31/31 dm ]
Stonebdg OHL have reattached the jumper cables to fully restore.]
Stonebdg OHL have reattached the jumper cables to fully restore.]
Stonebdg OHL have reattached the jumper cables to fully restore.]
Stonebdg OHL have reattached the jumper cables to fully restore.]
Stonebdg OHL have reattached the jumper cables to fully restore.]
Stonebdg OHL have reattached the jumper cables to fully restore.]
""
""
Bird found in the middle of  Crewe carriage sheds no damage to ohle  ]
Bird found in the middle of  Crewe carriage sheds no damage to ohle  ]
"Breaker trip on HF-15 section. Patrolled by overhead staff. At structure SO 03/61 on the up Styal. Fresh burn marks found to cantilever tube and redundant anti vandal guard, with small burnt branch in the cess.  No damage caused to OHLE.  Work order raised for the removal of the obsolete anti vandal guard, which was installed at bridge locations protecting the old porcelain insulators which have now been replaced with polymerics. ]"
Inspected fit for purpose]
Patrolled ]
Patrolled ]
B ndhlovu patrolled our area nothing found  Train pantograph secured after isolation put on. Isolation cancelled and train taken back to depot ]
B ndhlovu patrolled our area nothing found  Train pantograph secured after isolation put on. Isolation cancelled and train taken back to depot ]
B ndhlovu patrolled our area nothing found  Train pantograph secured after isolation put on. Isolation cancelled and train taken back to depot ]
Patrolled from Hest Bank N/S G375/01 to Hest Bank L/C G 375/01 Nothing found No damage to OLE ]
Patrolled from Hest Bank N/S G375/01 to Hest Bank L/C G 375/01 Nothing found No damage to OLE ]
Member of the public reported a flash and a bang from Coniston Avenue.  A visual inspection from a POS using binoculars located a bird strike at Blackpool Road O/B  No damage to OLE ]
Member of the public reported a flash and a bang from Coniston Avenue.  A visual inspection from a POS using binoculars located a bird strike at Blackpool Road O/B  No damage to OLE ]
""
""
"Laptop cable removed from OLE, no damage to wires.]"
"Laptop cable removed from OLE, no damage to wires.]"
"Patrolled DTF Area, found evidence of Bird Strike at O/B51 99m 346y. ]"
"Patrolled DTF Area, found evidence of Bird Strike at O/B51 99m 346y. ]"
Pigeon found on the floor north end of 4 road. MX187/39. The Pigeon has landed on the contract wire and has bridged between the steel door running guides and the live contract wire. The structure steel has been coated by GLS but the door runners cannot be coated. ]
Pigeon found on the floor north end of 4 road. MX187/39. The Pigeon has landed on the contract wire and has bridged between the steel door running guides and the live contract wire. The structure steel has been coated by GLS but the door runners cannot be coated. ]
bush removed]
Patrolled HM14 squirrel found MH06/07]
Patrolled HM14 squirrel found MH06/07]
Section patrolled and cab ride completed . Debris thrown over OB5 at M183/63a identified as the cause.]
Section patrolled and cab ride completed . Debris thrown over OB5 at M183/63a identified as the cause.]
Vcb trip OG1 section area identified patrolled no fault found  ]
Vcb trip OG1 section area identified patrolled no fault found  ]
""
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
slight damage to bond all inspected ok to restore]
""
""
""
""
""
patrolled from Longsight depot and cab ride completed from Piccadilly to Levenshulme. Vegetation within 300mm at MX187/78 (Longsight siding) identified as the cause and cut back.]
patrolled from Longsight depot and cab ride completed from Piccadilly to Levenshulme. Vegetation within 300mm at MX187/78 (Longsight siding) identified as the cause and cut back.]
"WP-8 Tripped w train in section ,Down Sutton Between Ley Hill- Lichfield TV. OCB patrol carried out between accesses , Bridges and stations no cause found]"
"WP-8 Tripped w train in section ,Down Sutton Between Ley Hill- Lichfield TV. OCB patrol carried out between accesses , Bridges and stations no cause found]"
"Checked between Adlington station and Chorley station, nothing found ]"
"Checked between Adlington station and Chorley station, nothing found ]"
"Checked between Adlington station and Chorley station, nothing found ]"
"Checked between Adlington station and Chorley station, nothing found ]"
"Checked between Adlington station and Chorley station, nothing found ]"
"Checked between Adlington station and Chorley station, nothing found ]"
"Failure Closure Details (action field in FMS): WS-14 tripped with train in section,breaker went back in.Shift checked accesses ,stations and bridges between the section and no cause found]"
"Failure Closure Details (action field in FMS): WS-14 tripped with train in section,breaker went back in.Shift checked accesses ,stations and bridges between the section and no cause found]"
""
""
Area patrolled no damage to Ohle unit faul dead bird spotted in pan well unit fault ]
Area patrolled no damage to Ohle unit faul dead bird spotted in pan well unit fault ]
Suspected train overload patrolled the electrical section under line blockage and nothing found all ole fit for passage of electric traction  ]
Suspected train overload patrolled the electrical section under line blockage and nothing found all ole fit for passage of electric traction  ]
Bird strike in pan well 24 road no damage to ohle ]
Bird strike in pan well 24 road no damage to ohle ]
Bird strike in pan well 24 road no damage to ohle ]
Bird strike in pan well 24 road no damage to ohle ]
"Patrolled DTF Area, nothing found however, CS 1M16 [92020], AWC 1R27 [390016] and AWC 1R28 [390126] all in section so Possible Overload.  ]"
"Patrolled DTF Area, nothing found however, CS 1M16 [92020], AWC 1R27 [390016] and AWC 1R28 [390126] all in section so Possible Overload.  ]"
""
""
Error within the eco  ]
Error within the eco  ]
Error within the eco  ]
Patrolled the section no fault found fit for purpose  ]
Patrolled the section no fault found fit for purpose  ]
""
""
""
""
""
""
""
"Breaker trip on HM14 section. Optimho readings obtained from Newton, providing distance to fault 102.2%, (Ardwick area). Section checked with trees found close to the barefeeder cable in connection with HM-14. Trees pulled back and cut clear with live line tools. ]"
"Breaker trip on HM14 section. Optimho readings obtained from Newton, providing distance to fault 102.2%, (Ardwick area). Section checked with trees found close to the barefeeder cable in connection with HM-14. Trees pulled back and cut clear with live line tools. ]"
"Area patrol completed, nothing found.  ]"
"Area patrol completed, nothing found.  ]"
PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
Icicle removed from OLE. ]
Icicle removed from OLE. ]
Icicle removed from OLE. ]
Icicle removed from OLE. ]
Icicle removed from OLE. ]
Icicle removed from OLE. ]
"Area patrolled, no cause found ]"
"Area patrolled, no cause found ]"
Birds nest &amp; veg ]
Foot patrol completed OLE inspected no fault found]
Foot patrol completed OLE inspected no fault found]
Bird nest found at M175/16. Branches on floor underneath it. Birds nest now been removed  ]
Bird nest found at M175/16. Branches on floor underneath it. Birds nest now been removed  ]
Breaker trip on HF-15 and 16 sections which would not reset. Tree report on the line at Slade lane. Responded and confirmed on site tree fallen and fouling both up and down Styal line at SO09/24 structure (Slade lane RRAP). Various OHLE damaged with wire parted on the Down Styal. Possession taken. Isolation set up. Repairs carried out and line handed back fit for traffic. ]
Breaker trip on HF-15 and 16 sections which would not reset. Tree report on the line at Slade lane. Responded and confirmed on site tree fallen and fouling both up and down Styal line at SO09/24 structure (Slade lane RRAP). Various OHLE damaged with wire parted on the Down Styal. Possession taken. Isolation set up. Repairs carried out and line handed back fit for traffic. ]
Breaker trip on HF-15 and 16 sections which would not reset. Tree report on the line at Slade lane. Responded and confirmed on site tree fallen and fouling both up and down Styal line at SO09/24 structure (Slade lane RRAP). Various OHLE damaged with wire parted on the Down Styal. Possession taken. Isolation set up. Repairs carried out and line handed back fit for traffic. ]
"Brambles hanging from north of tunnel face on Down Liverpool Independent. Which caused CW8 to trip and breakers to stay out. Brambles had detached themselves from main body upon ECR resetting CW8. Tunnel patrolled, breakers reset. ]"
"Brambles hanging from north of tunnel face on Down Liverpool Independent. Which caused CW8 to trip and breakers to stay out. Brambles had detached themselves from main body upon ECR resetting CW8. Tunnel patrolled, breakers reset. ]"
Area patrolled no cause found ]
Area patrolled no cause found ]
"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
Section patrol 70% including bridges access and local hot spots nothing found  ]
Section patrol 70% including bridges access and local hot spots nothing found  ]
Section patrol 70% including bridges access and local hot spots nothing found  ]
Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. ]
Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. ]
No fault found  ]
No fault found  ]
No fault found  ]
"Patrolled, bird in contact with OLE at bridge 10, G304/12. No OLE damage ]"
"Patrolled, bird in contact with OLE at bridge 10, G304/12. No OLE damage ]"
Nothing found ]
Nothing found ]
duplicate ]
duplicate ]
Confirmed bird strike *NOTES*]
Confirmed bird strike *NOTES*]
""
""
""
""
""
Distribution confirm fault with relay on there side ]
Distribution confirm fault with relay on there side ]
Distribution confirm fault with relay on there side ]
Distribution confirm fault with relay on there side ]
Longsight depot reports bird strike at Mx187/21 No1 road ETD. ]
Longsight depot reports bird strike at Mx187/21 No1 road ETD. ]
Area identified by optimo readings inspected nothing found  ]
Area identified by optimo readings inspected nothing found  ]
PL4 OCB. Vegetation removed from 2 locations L191/06 &amp; L191/11 DS. Please close this Fault. L Millea 13/06/2021.  ]
PL4 OCB. Vegetation removed from 2 locations L191/06 &amp; L191/11 DS. Please close this Fault. L Millea 13/06/2021.  ]
PL4 OCB. Vegetation removed from 2 locations L191/06 &amp; L191/11 DS. Please close this Fault. L Millea 13/06/2021.  ]
""
""
""
"Unit 350111 was reported to cause trip of CW4/CW21, unit was taken out of service for investigation as it had caused multiple trips throughout the midlands, fault to be closed thanks  ]"
"Unit 350111 was reported to cause trip of CW4/CW21, unit was taken out of service for investigation as it had caused multiple trips throughout the midlands, fault to be closed thanks  ]"
OHL staff assisted QTS with removing historical locations of vegetation causing OCB's LQ11 ]
OHL staff assisted QTS with removing historical locations of vegetation causing OCB's LQ11 ]
OHL staff assisted QTS with removing historical locations of vegetation causing OCB's LQ11 ]
Patrolled nothing found  ]
Patrolled nothing found  ]
"Patrolled within distance to fault mileages , and possible cause was a pigeon found in the 4ft rail, close to bridge 12 ( G376/05 down main ) no damage to the ole . ]"
"Patrolled within distance to fault mileages , and possible cause was a pigeon found in the 4ft rail, close to bridge 12 ( G376/05 down main ) no damage to the ole . ]"
Earths applied to wrong road by contractor ]
Earths applied to wrong road by contractor ]
Earths applied to wrong road by contractor ]
Earths applied to wrong road by contractor ]
"Bird strike at foot bridge plat 12, nearest structure G158/08. No damage to OHLE ]"
"Bird strike at foot bridge plat 12, nearest structure G158/08. No damage to OHLE ]"
Fault cleared from system and allocated work order number to be completed during next routine foot patrol  Work order - 67127199 ]
Fault cleared from system and allocated work order number to be completed during next routine foot patrol  Work order - 67127199 ]
"Bird strike on the down slow at Fishergate bridge,Preston, no damage to overheads. ]"
"Bird strike on the down slow at Fishergate bridge,Preston, no damage to overheads. ]"
"Heavy vegetation growing through Ohl structure @ L192/80, please can we hand this fault to the de-veg gang as a large area in this vicinity needs to be cleared &amp; requires abseilers, thanks ]"
""
""
"G121/37 dtvs vegetation arcing on insulater, vegetation removed using chainsaws, after line block &amp; BN4 breakers dropped, was arranged and agreed  ]"
"G121/37 dtvs vegetation arcing on insulater, vegetation removed using chainsaws, after line block &amp; BN4 breakers dropped, was arranged and agreed  ]"
Bird strike confirmed at over bridge 3 Caldew Bridges  ]
Bird strike confirmed at over bridge 3 Caldew Bridges  ]
N/section checked burn mark on arcing horn which would have been caused by power surge off train. G158/127 dn slow n/section no other problems to report thanks Jason. ]
N/section checked burn mark on arcing horn which would have been caused by power surge off train. G158/127 dn slow n/section no other problems to report thanks Jason. ]
""
""
"Bird strike under bridge, O/B83 ]"
"Bird strike under bridge, O/B83 ]"
"Bird strike under bridge, O/B83 ]"
Bird strike at SO09/14 ]
Bird strike at SO09/14 ]
BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
Mxh187/33 Rd 37 bird strike no damage to ohle ]
Mxh187/33 Rd 37 bird strike no damage to ohle ]
Bird strike at PB07/02]
Bird strike at PB07/02]
Bird strike at PB07/02]
Bird strike at structure kc02/21 down Potts  ]
Bird strike at structure kc02/21 down Potts  ]
New earth clamp attached to earth bond. ]
New earth clamp attached to earth bond. ]
"CW3 section patrolled, bird strike found in Crewe station platform 12, ole inspected, no damage  ]"
"CW3 section patrolled, bird strike found in Crewe station platform 12, ole inspected, no damage  ]"
""
""
""
""
""
Patrolled from Crewe coal yard n/s to minshull nothing found  ]
Patrolled from Crewe coal yard n/s to minshull nothing found  ]
"Cw3 - neutral section checked also 1/2 a mile either side checked , no fault found  ]"
"Cw3 - neutral section checked also 1/2 a mile either side checked , no fault found  ]"
Possible bird strike at G158/06 platform 5 Crewe station. No damage to OLE.  ]
Possible bird strike at G158/06 platform 5 Crewe station. No damage to OLE.  ]
Possible bird strike at G158/06 platform 5 Crewe station. No damage to OLE.  ]
"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Section inspected and burnt switch jumper which had come into contact with the structure M181/36 down slow was identified as the cause. Jumper cable cut off and OLE re-energised. Full repair to switch HF2/15a is planned in 23-24/11/2021.  ]
Section inspected and burnt switch jumper which had come into contact with the structure M181/36 down slow was identified as the cause. Jumper cable cut off and OLE re-energised. Full repair to switch HF2/15a is planned in 23-24/11/2021.  ]
"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Vegetation cleared from near the ole  ]
Vegetation cleared from near the ole  ]
Area patrolled under T3 possession. Bird strike confirmed at Overbridge 17 ]
Area patrolled under T3 possession. Bird strike confirmed at Overbridge 17 ]
Breaker trip on HM7. Further patrolling carried out of Longsight depot after obtaining the DTF (2.4km from Ardwick). Bird strike identified as the cause at M187/28 on the Up &amp; Down Goods. No visible damage to ohle. MPSCC SSM advises that the OLE team have patrolled the area and are unable to find a cause for the breaker op]
Breaker trip on HM7. Further patrolling carried out of Longsight depot after obtaining the DTF (2.4km from Ardwick). Bird strike identified as the cause at M187/28 on the Up &amp; Down Goods. No visible damage to ohle. MPSCC SSM advises that the OLE team have patrolled the area and are unable to find a cause for the breaker op]
""
""
"No fault found, OLE fit for purpose ]"
"No fault found, OLE fit for purpose ]"
"No fault found, OLE fit for purpose ]"
""
""
Breaker trip on HF11. Area patrolled and inspected. Over hanging trees and Burnt broken tree branch at base of structure. Possible breach of insulator. Lineside 48c cable c15 diverted to spare core between 32/2&amp; 33/1 cable c  ]
Breaker trip on HF11. Area patrolled and inspected. Over hanging trees and Burnt broken tree branch at base of structure. Possible breach of insulator. Lineside 48c cable c15 diverted to spare core between 32/2&amp; 33/1 cable c  ]
Bird strike South end of road 4 slight mark on contact but no problems with OLE. ]
Area inspected from safe cess. Burn marks found under footbridge at Salford Crescent station. CG01/48.  No visible damage to OLE ]
Area inspected from safe cess. Burn marks found under footbridge at Salford Crescent station. CG01/48.  No visible damage to OLE ]
Suspected bird strike on Line X. No damage and OLE fit for purpose ]
Longsight carriage sidings Road 28 structure MX187/23 TPE EMU 397006 Large Crow burnt in the pantograph well.  ]
Longsight carriage sidings Road 28 structure MX187/23 TPE EMU 397006 Large Crow burnt in the pantograph well.  ]
""
""
""
Ongoing 2x class 90 issues ]
Ongoing 2x class 90 issues ]
Breaker trip on HM 14. Area patrolled and inspected. Burn/flash mark under bridge at structure MH 02/18 ]
Breaker trip on HM 14. Area patrolled and inspected. Burn/flash mark under bridge at structure MH 02/18 ]
Slight mark to the contact wire but no problems found the OLE. ]
Robins bridge to oxenholme patrolled over two days and no defect found. Staff to complete a high level check on neutral section in week 38 ]
Robins bridge to oxenholme patrolled over two days and no defect found. Staff to complete a high level check on neutral section in week 38 ]
Robins bridge to oxenholme patrolled over two days and no defect found. Staff to complete a high level check on neutral section in week 38 ]
No fault found. ]
""
""
""
""
""
Ne-af3 patrolled  from wavertree to broad green nothing found  ]
Ne-af3 patrolled  from wavertree to broad green nothing found  ]
"CW4 shunted at Arriva depot informed us it was a unit fault , train has been dragged away. ]"
"CW4 shunted at Arriva depot informed us it was a unit fault , train has been dragged away. ]"
""
""
Reported location of fault (5.44KM from Harker) patrolled and no issues found. info from Simon Berry]
Reported location of fault (5.44KM from Harker) patrolled and no issues found. info from Simon Berry]
""
""
""
""
""
""
Breaker trip on HF-12 section and would not reset. Tree reported by passing driver near signal MS4087. Tree (conifer) spotted leaning on OHLE at M173/08 structure on the Down Wilmslow line. Line blockage taken and tree removed with live line poles. No damage caused to the OHLE or structure bond. ]
Breaker trip on HF-12 section and would not reset. Tree reported by passing driver near signal MS4087. Tree (conifer) spotted leaning on OHLE at M173/08 structure on the Down Wilmslow line. Line blockage taken and tree removed with live line poles. No damage caused to the OHLE or structure bond. ]
