Action
Breaker trip on HF-12 section and would not reset. Tree reported by passing driver near signal MS4087. Tree (conifer) spotted leaning on OHLE at M173/08 structure on the Down Wilmslow line. Line blockage taken and tree removed with live line poles. No damage caused to the OHLE or structure bond. ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
"Tree removed from OHL, repairs made as necessary. B10 of wirerun to be booked in for further checks ]"
"Tree removed from OHL, repairs made as necessary. B10 of wirerun to be booked in for further checks ]"
"Breaker trip on KY-2 section with distance to fault 5.1km from North Rode TSC provided.  Section checked and at structure HC07/12 on the Down Stoke. Small branch found hanging from dead side of OHL insulator, snapped off from larger tree during recent stormy weather.  Branch removed.  No damage to the OHLE or structure bond. ]"
"Breaker trip on KY-2 section with distance to fault 5.1km from North Rode TSC provided.  Section checked and at structure HC07/12 on the Down Stoke. Small branch found hanging from dead side of OHL insulator, snapped off from larger tree during recent stormy weather.  Branch removed.  No damage to the OHLE or structure bond. ]"
Vegetation cleared from near the ole  ]
Vegetation cleared from near the ole  ]
Bird strike g150/39 down slow - being repaired tonight ]
Bird strike g150/39 down slow - being repaired tonight ]
""
""
""
""
""
"OHL inspected ok, no action required to restore]"
"OHL inspected ok, no action required to restore]"
Bird strike confirmed at OB47 MH09/20 on down main.   OLE fit for purpose.  ]
Inspected and fit for purpose. Probable cause ( overload ) 2 electrics in section. ]
All icicles removed and no damage to equipment ]
All icicles removed and no damage to equipment ]
Line blockage taken and icicles removed and fault cleared ]
Area patrolled during T3 possession ]
Area patrolled during T3 possession ]
Area patrolled during T3 possession ]
Area patrolled during T3 possession ]
"Wooden object thrown at OHL at bridge 73b, nearest structure LM14/32 DCM. No damage to OHL upon trip. ]"
"Wooden object thrown at OHL at bridge 73b, nearest structure LM14/32 DCM. No damage to OHL upon trip. ]"
BREAKERS CHECKED FOR FOR DAMAGES NON FOUND ]
Patrolled and nothing found  ]
Patrolled and nothing found  ]
Bird strike at structure M185/22 on Down fast. Dead pigeon found in four foot. No signs of damage to OLE equipment. ]
Bird strike at structure M185/22 on Down fast. Dead pigeon found in four foot. No signs of damage to OLE equipment. ]
Bird strike at structure M185/22 on Down fast. Dead pigeon found in four foot. No signs of damage to OLE equipment. ]
Bird strike confirmed br241  ]
"Spoken to ECR and they have put the fault down to possible overload because there was 2 class 90's in section  2 class 90's in section , so was a single ended trip at hest bank, spoke to eco , and said it is an overload from having both the trains in the section together. ]"
Bird came into contact with contenary wire and bridge earth strip. Bridge 11?? KC05/24 up&amp; dn Potts. No damage to OHL. Bird struck OHL on bridge 11?? KC05/24 U&amp;D Potts. OHL ok  ]
Bird came into contact with contenary wire and bridge earth strip. Bridge 11?? KC05/24 up&amp; dn Potts. No damage to OHL. Bird struck OHL on bridge 11?? KC05/24 U&amp;D Potts. OHL ok  ]
Section patrolled and bird strike identified as the cause at MH02/09. Secondary insulation required. Waif created for insulation to be installed.  ]
Section patrolled and bird strike identified as the cause at MH02/09. Secondary insulation required. Waif created for insulation to be installed.  ]
Breaker trip on HF 19. Trees close to ole at structure CM 01/07. Cut back to a safe distance  ]
Breaker trip on HF 19. Trees close to ole at structure CM 01/07. Cut back to a safe distance  ]
Inspected no fault found ]
Away wire parted and new wire installed ]
Away wire parted and new wire installed ]
Away wire parted and new wire installed ]
Away wire parted and new wire installed ]
Section patrolled and a tree at MH02/16 close to passing pantographs identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
Section patrolled and a tree at MH02/16 close to passing pantographs identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
Away wire parted and new wire installed ]
Bird found at bridge 252 platform 3 ]
Bird found at bridge 252 platform 3 ]
Full patrol of abbey branch line no fault found  ]
"AS-2 patrolled and visually Inspected OLE. No damage found, train in Electrical traction cause of tripping ECO advises pantograph to be checked. Electrical section reset after pantograph was lowered. ]"
"AS-2 patrolled and visually Inspected OLE. No damage found, train in Electrical traction cause of tripping ECO advises pantograph to be checked. Electrical section reset after pantograph was lowered. ]"
Bird strike confirmed platform 8 bridge 252 ]
Bird strike confirmed platform 8 bridge 252 ]
""
""
"M162/16b, vegetation cleared with live line tools. ]"
"M162/16b, vegetation cleared with live line tools. ]"
"M162/16b, vegetation cleared with live line tools. ]"
""
""
""
""
OCB LP-2tripping removed from system replace with work order number 67126988 ]
OCB LP-2tripping removed from system replace with work order number 67126988 ]
Breaker trip on HM 16. Area patrolled and inspected. Found trees close to OLE at structure MH 10/3 and cut back to a safe distance to prevent further trips. ]
""
""
""
""
"Electrical section patrolled, possible vegetation encroaching cantilever tube/insulator pot at G01/52 UP PRIMROSE HILL. ]"
""
""
Checked and no fault found  ]
Checked and no fault found  ]
Checked and no fault found  ]
Checked and no fault found  ]
Checked and no fault found  ]
Bird strike ne3 up chat moss]
Bird strike ne3 up chat moss]
FRIED CROW FOUND AT RR82/07. HIGH LEVEL INSPECTION REQ.  ]
FRIED CROW FOUND AT RR82/07. HIGH LEVEL INSPECTION REQ.  ]
Dead squirrel found in the 4 foot of the up and down glossop line under bridge 4. nearest structure DG 00/24  Electrical section HM16 No damage to the ole ]
"Breaker trip on HM-7 section. Section patrolled and burnt Crow found on top of pendo stabled on road 30 near structure MXH187/17, within the pantograph well.  Other than flash marks they appeared to be no damage. Alstom staff informed. ]"
"Breaker trip on HM-7 section. Section patrolled and burnt Crow found on top of pendo stabled on road 30 near structure MXH187/17, within the pantograph well.  Other than flash marks they appeared to be no damage. Alstom staff informed. ]"
"Breaker trip on HM-7 section. Section patrolled and burnt Crow found on top of pendo stabled on road 30 near structure MXH187/17, within the pantograph well.  Other than flash marks they appeared to be no damage. Alstom staff informed. ]"
"Vegetation resting on insulator, vegetation has now been cleared  ]"
"Vegetation resting on insulator, vegetation has now been cleared  ]"
Patrol of section AE-5 done and no damage to OLE found  ]
"Staff patrolled area found damaged drape one leg missing, to be replaced during wire run maintenance midweek 24 ]"
"Staff patrolled area found damaged drape one leg missing, to be replaced during wire run maintenance midweek 24 ]"
""
""
""
""
Bird strike at O/B 10  G304/08 Golborne No damage to ole  ]
Bird strike at O/B 10  G304/08 Golborne No damage to ole  ]
Bird found  Under bridge at golborne ]
Bird found  Under bridge at golborne ]
""
""
""
""
""
""
Fallen tree cut away off overheads. OLE spliced and NWR. ]
Fallen tree cut away off overheads. OLE spliced and NWR. ]
Preston OHL team patrolled from the Platform at Preston station and found signs off a bird strike around From Fishergate Bridge visual inspection off the OLE and know Visual damage  ]
Preston OHL team patrolled from the Platform at Preston station and found signs off a bird strike around From Fishergate Bridge visual inspection off the OLE and know Visual damage  ]
""
""
""
Consulted tech team this can be attributed to overload  ]
Started the patrol from Moseley hill station found the bird in the 4ft ]
Started the patrol from Moseley hill station found the bird in the 4ft ]
Walked the whole section nothing found ]
Walked the whole section nothing found ]
"PL5 trip in Alstom depot, bird strike, no damage to OLE.  ]"
No damage to OHL. Insulator waifed for replacement on next maintenance  ]
Vegetation removed from L191/01 up fast side  ]
Vegetation removed from L191/01 up fast side  ]
""
""
""
""
""
Confirmed bird strike Bridge 252 (platform 8 Carlisle Station).]
Confirmed bird strike Bridge 252 (platform 8 Carlisle Station).]
Brid Strike Confirmed Wall Sidings Bridge 252 Carlisle Station.]
Brid Strike Confirmed Wall Sidings Bridge 252 Carlisle Station.]
"Patrolled electrical section with ole staff, a pigeon was found in the 4ft close to fishergate bridge , near G336/45 structure on the up through line , no damage to the ole equipment. ]"
" STAFFORD : BN-7 BR : XBN-7 breaker section tripped 14:03 reset 14:05, 4M25 (0706  Mossend Euroterminal - Daventry Int RFT Recep RFD 1437 ) in section (2x class 90's) "
All repairs have nonow been completed - Fault to be closed. ]
All repairs have nonow been completed - Fault to be closed. ]
All repairs have nonow been completed - Fault to be closed. ]
All repairs have nonow been completed - Fault to be closed. ]
All repairs have nonow been completed - Fault to be closed. ]
All repairs have nonow been completed - Fault to be closed. ]
All repairs have nonow been completed - Fault to be closed. ]
All repairs have nonow been completed - Fault to be closed. ]
 Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
 Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
 Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
 Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
 Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
Nothing found  Section patrol nothing found  ]
Nothing found  Section patrol nothing found  ]
Bird found at Walsall station under bridge  ]
Bird found at Walsall station under bridge  ]
OHL staff attended site and Patrolled the area.  No fault found. No damage to OHLE. ]
OHL staff attended site and Patrolled the area.  No fault found. No damage to OHLE. ]
Bird remains found at G304/09  O/B 10 at Golborne No damage to ole  ]
Bird remains found at G304/09  O/B 10 at Golborne No damage to ole  ]
Full patrol nothing  found  ]
"Patrolled DTF, Nuneaton Station, Ashby Junction, Bedworth Lines &amp; Nuneaton Chord.  We found a lot of Vegetation encroaching on Live OLE down the Nuneaton Chord which is the likely cause of this Trip.  I have Waifed the Vegetation to be cleared. ]"
"Patrolled DTF, Nuneaton Station, Ashby Junction, Bedworth Lines &amp; Nuneaton Chord.  We found a lot of Vegetation encroaching on Live OLE down the Nuneaton Chord which is the likely cause of this Trip.  I have Waifed the Vegetation to be cleared. ]"
"Patrolled DTF, Nuneaton Station, Ashby Junction, Bedworth Lines &amp; Nuneaton Chord.  We found a lot of Vegetation encroaching on Live OLE down the Nuneaton Chord which is the likely cause of this Trip.  I have Waifed the Vegetation to be cleared. ]"
Patrolled no fault found]
Patrolled no fault found]
"Staff patrolled Walsall Station Area pigeon found with burn marks, inspected OLE fir for purpose]"
"Staff patrolled Walsall Station Area pigeon found with burn marks, inspected OLE fir for purpose]"
Tripping to be patrolled on next inspection  Being patrolled during maintenance activities  ]
Tripping to be patrolled on next inspection  Being patrolled during maintenance activities  ]
Mh06-13 bird stole no damage to ohle  ]
Mh06-13 bird stole no damage to ohle  ]
OCB BW17 patrolled from stone to church lane crossing during  possession  ]
OCB BW17 patrolled from stone to church lane crossing during  possession  ]
OCB BW17 patrolled from stone to church lane crossing during  possession  ]
"No cause for tripping found, clear on arrival  ]"
Patrolled nothing found ]
Patrolled nothing found ]
Possibly Vegetation around head spans on the dn goods this was cut back on Sunday the 03/07/22 area G335/11 to G335/25 ]
Possibly Vegetation around head spans on the dn goods this was cut back on Sunday the 03/07/22 area G335/11 to G335/25 ]
"Patrolled and found bird on the down through structure no G336/45B under fishergate bridge, no damage to the equipment. ]"
"Patrolled and found bird on the down through structure no G336/45B under fishergate bridge, no damage to the equipment. ]"
Unit fault. ]
Unit fault. ]
Patrolled during T3 possession and no fault found ]
Patrolled during T3 possession and no fault found ]
Patrolled during T3 possession and no fault found ]
""
""
""
  * Failure Closure Details (action field in FMS): Patrolled full electrical section no fault found ]
  * Failure Closure Details (action field in FMS): Patrolled full electrical section no fault found ]
Area patrolled and no fault found  ]
Area patrolled and no fault found  ]
Bird strike at OB near GL176/33 ]
Bird strike at OB near GL176/33 ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Overload due to to many trains in section  ]
Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
""
""
""
""
""
Willenhall tsc checked as per the scada reading and no fault found ]
Willenhall tsc checked as per the scada reading and no fault found ]
"AH-5 electrical section patrolled no issues with OLE, forwarded to distribution team. All lights working on arrival  ]"
""
""
overload]
Area patrolled nothing found ]
Area patrolled nothing found ]
""
""
""
""
""
Crewe OHL staff report have patrolled section that 1A14 traversed and can find no faults.]
Overload 2 class 90 ]
Bird strike at north end of shed 6]
Bird strike at north end of shed 6]
No damage to OLE. OLE fit for purpose  ]
No damage to OLE. OLE fit for purpose  ]
Bird strike at fisher gate bridge preston no ole damage just splash mark on contenry ]
Bird strike at fisher gate bridge preston no ole damage just splash mark on contenry ]
Walked during T3 possession and no faults found ]
Walked during T3 possession and no faults found ]
Bird strike south end road 1. No damage to ole. OLE system fit for purpose  ]
""
""
Ongoing 2x class 90 issues ]
Recharge spring ]
Recharge spring ]
Patrolled G113-G116 which included the distance to fault on the DN ATF.  No obvious issues found with large areas been in the open with no vegetation in proximity.  The ATF is fit for purpose. ]
Patrolled G113-G116 which included the distance to fault on the DN ATF.  No obvious issues found with large areas been in the open with no vegetation in proximity.  The ATF is fit for purpose. ]
Patrolled G113-G116 which included the distance to fault on the DN ATF.  No obvious issues found with large areas been in the open with no vegetation in proximity.  The ATF is fit for purpose. ]
Platform 8 inspected no cause found although 3 x insulators to be renewed at M188/67 ]
Part patrolled were possible no problems found. ]
Platform 10 inspected no cause found although three insulators to renew at M188/67 ]
Breaker trip on sx50 male electrocuted at far worth station  ]
Breaker trip on sx50 male electrocuted at far worth station  ]
Breaker trip on sx50 male electrocuted at far worth station  ]
"NE-5 patrolled were it was safe to do so , also bridge hot spots checked  and the neutral section at ince moss where the mileage states , Also cab ride done from Wigan - Huyton ]"
"NE-5 patrolled were it was safe to do so , also bridge hot spots checked  and the neutral section at ince moss where the mileage states , Also cab ride done from Wigan - Huyton ]"
""
""
""
High winds caused a branch to learn against a pot at edge of styal station. This has now been removed ]
High winds caused a branch to learn against a pot at edge of styal station. This has now been removed ]
""
""
Evidence of a bird strike at over bridge 95. Waif completed for a high level visual inspection to be carried out on next mtce  ]
Evidence of a bird strike at over bridge 95. Waif completed for a high level visual inspection to be carried out on next mtce  ]
"Arrived at site and inspected OLE, OLE in good condition , unit 1N62 had tripped 3 times before in blackpool ]"
"Arrived at site and inspected OLE, OLE in good condition , unit 1N62 had tripped 3 times before in blackpool ]"
"Arrived at site and inspected OLE, OLE in good condition , unit 1N62 had tripped 3 times before in blackpool ]"
Fault with train.]
""
""
""
""
""
""
""
Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
""
""
"Patrolled electrical section within distance to fault limits , and no obvious fault was found. ]"
"Patrolled electrical section within distance to fault limits , and no obvious fault was found. ]"
"Possible water egress in scholes cutting due to the bad weather and vegetation hanging over , was also patrolled and cab ride from Bryn to St. Helens central ]"
"Possible water egress in scholes cutting due to the bad weather and vegetation hanging over , was also patrolled and cab ride from Bryn to St. Helens central ]"
"No cause found , been patrolled 2 times , but could be due to the fast lines being blocked and isolated due to a house fire at mossley hill , this could be due to excessive crossing at the junction from the fast to the slow lines and vice versa  ]"
"No cause found , been patrolled 2 times , but could be due to the fast lines being blocked and isolated due to a house fire at mossley hill , this could be due to excessive crossing at the junction from the fast to the slow lines and vice versa  ]"
Bird Strike confirmed platform 8 Bridge 252 Carlisle Station. This has been two in the last two days. ]
Bird Strike confirmed platform 8 Bridge 252 Carlisle Station. This has been two in the last two days. ]
 Sandwell & Dudley E&PME : GW-2 : XGW2 tripped at 09:09 and reset at 09:11. 1F36 & 2W12 in section. 
 Sandwell & Dudley E&PME : GW-2 : XGW2 tripped at 09:09 and reset at 09:11. 1F36 & 2W12 in section. 
bird]
bird]
""
""
""
""
""
""
""
""
""
Part replaced  Defect rectified by Sandwell OHL staff and NWR]
Part replaced  Defect rectified by Sandwell OHL staff and NWR]
""
""
""
""
Duplicate fault  see  971717]
Duplicate fault  see  971717]
Crow found at G78/15 no signs of damage. Location booked in for high level inspection  ]
Crow found at G78/15 no signs of damage. Location booked in for high level inspection  ]
""
""
""
"Breaker trip on HM 16. Area patrolled and inspected. Trees close To OLE at structure MH 12/7. Cut back to a safe distance using live line tools  Power indicator in box on distant signal intermittent showing on and off supply when trains passing , supply ok no loss of signals , suspect S&amp;t fault  ]"
Unit fault. ]
Unit fault. ]
Unit fault. ]
Unit fault. ]
Unit fault. ]
Unit fault. ]
Patrolled by day shift ( nothing found) ]
Patrolled by day shift ( nothing found) ]
""
""
""
Stations bridges and accesses all checked . Will be fully walked on next block  ]
Stations bridges and accesses all checked . Will be fully walked on next block  ]
""
""
""
""
""
""
Stranded catenary found after bird strike at G106/79 DTVS. ]
Stranded catenary found after bird strike at G106/79 DTVS. ]
Stranded catenary found after bird strike at G106/79 DTVS. ]
Vegetation close to live OLE removed at LM44/28.  ]
Vegetation close to live OLE removed at LM44/28.  ]
Vegetation close to live OLE removed at LM44/28.  ]
Vegetation close to live OLE removed at LM44/28.  ]
Vegetation close to live OLE removed at LM44/28.  ]
Vegetation removed from the up Ditton at L180/03 PW-5  ]
Vegetation removed from the up Ditton at L180/03 PW-5  ]
Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 04/21 down road ]
Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 04/21 down road ]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Checked no issues. ]
Checked no issues. ]
Checked no issues. ]
Checked no issues. ]
Checked no issues. ]
"Area indicated patrolled,nothing found. ]"
"Area indicated patrolled,nothing found. ]"
""
""
""
Area patrolled from slow line possession at night . No obvious fault found ]
Area patrolled from slow line possession at night . No obvious fault found ]
Section inspected and staff reported vegetation is growing on top of retaining wall and coming close to live OLE M184/20 to M184/35 WAIF raised for its removal ]
Section inspected and staff reported vegetation is growing on top of retaining wall and coming close to live OLE M184/20 to M184/35 WAIF raised for its removal ]
Section inspected and staff reported vegetation is growing on top of retaining wall and coming close to live OLE M184/20 to M184/35 WAIF raised for its removal ]
Overload 2 class 90 ]
Took a line blockage on the up Bolton found a tree close to the ole on the up at MG12/18 cut the tree back with pole saw ]
Took a line blockage on the up Bolton found a tree close to the ole on the up at MG12/18 cut the tree back with pole saw ]
Took a line blockage on the up Bolton found a tree close to the ole on the up at MG12/18 cut the tree back with pole saw ]
On taking a line blockage after being informed by fault control of the location from pedestrians report of the incident.Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping. Fault control informed. ]
On taking a line blockage after being informed by fault control of the location from pedestrians report of the incident.Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping. Fault control informed. ]
On taking a line blockage after being informed by fault control of the location from pedestrians report of the incident.Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping. Fault control informed. ]
PL5 OCB. Vegetation close to live drop bracket at LX192/30. Vegetation has been removed. ]
Fallen tree cut away from Down side at MH02/33 ]
Fallen tree cut away from Down side at MH02/33 ]
Optimo readings taken suspected overload with class 90loco ]
Optimo readings taken suspected overload with class 90loco ]
AH-5 North of shed road 1 checked for damage OLE fit for purpose. ]
"Breaker trip on electrical section HM-14 with distance to fault 4.78 km from Ardwick.  Section patrolled and at structure MH03/27 on the Down line, bird strike cause with catenary wire stranded.  OHLE fit for use and work order created for the repair of the damaged cable. ]"
"Breaker trip on electrical section HM-14 with distance to fault 4.78 km from Ardwick.  Section patrolled and at structure MH03/27 on the Down line, bird strike cause with catenary wire stranded.  OHLE fit for use and work order created for the repair of the damaged cable. ]"
Confirmed bird strike at SB02/12 no visible damage to OLE ]
Confirmed bird strike at SB02/12 no visible damage to OLE ]
Confirmed bird strike at SB02/12 no visible damage to OLE ]
""
""
""
No fault found  ]
No fault found  ]
No fault found  ]
"HM16 trip, dead bird next to structure MH12/14 OHL fit for purpose ]"
"Breaker trip on HF-20 section, with DTF of 2.2km provided from Cheadle Hulme. And member of public reporting flash and bang near Bramhall station area.  Staff invested area and found burnt squirrel by structure CM01/35. Slight electrical pitting to the OHLE but no significant damage.  The structure to rail bond however as burnt off and requires repair.  Work order created for this defect. ]"
"Breaker trip on HF-20 section, with DTF of 2.2km provided from Cheadle Hulme. And member of public reporting flash and bang near Bramhall station area.  Staff invested area and found burnt squirrel by structure CM01/35. Slight electrical pitting to the OHLE but no significant damage.  The structure to rail bond however as burnt off and requires repair.  Work order created for this defect. ]"
Bird strike found bridge 1. CMP1 ]
Bird strike road 2 south end. Bird on floor. No damage to OLE ]
""
""
PATROLLED AOK..]
PATROLLED AOK..]
PATROLLED AOK..]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
"CF-2 re-energised at 16:36, OLE report feed to OLE switch CF-2/4 / AT/SB has been blowing in the wind and touching the stove pipe at M161/40A]"
"CF-2 re-energised at 16:36, OLE report feed to OLE switch CF-2/4 / AT/SB has been blowing in the wind and touching the stove pipe at M161/40A]"
Tree removed from R/C @ M183/76 on down road. ]
Tree removed from R/C @ M183/76 on down road. ]
Tree removed from R/C @ M183/76 on down road. ]
Branch removed from train pantograph on up road at Alderley Edge Station. ]
Branch removed from train pantograph on up road at Alderley Edge Station. ]
""
""
""
""
""
""
""
""
"HG16/18 owl strike, no ole damage. ]"
"HG16/18 owl strike, no ole damage. ]"
""
""
""
"No fault found, OLE fit for purpose  ]"
"No fault found, OLE fit for purpose  ]"
"No fault found, OLE fit for purpose  ]"
""
Platforms examined all olenin good condition fault details 2K14 was changing pans from front to rear.   Unit fault ]
"Patrolled by late shift, ( nothing found ) ]"
"Patrolled by late shift, ( nothing found ) ]"
""
Vegetation removed and OLE repairs carried out Three trees blocked up main cut back debris removed from track  ]
""
""
Confirmed bird strike Longsight Alstom Depot ]
Confirmed bird strike Longsight Alstom Depot ]
""
Confirmed bird strike at Longsight depot ]
""
Tree touching the ATF wire]
""
Tree touching the ATF wire]
""
Tree touching the ATF wire]
""
Tree touching the ATF wire]
""
""
"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
"MOM reports 2 trees down at Highams Pk, 1 is a small, tree on the Dn plt and the other is close to structure CH08/40 the tree is just by the side of the 4ft and the MOM has dragged it clear and it is now by some bushes. The MOM advises that this tree was most likely the cause of the trip on close.]"
Pan lowered on unit.]
Pan lowered on unit.]
Pan lowered on unit.]
"MOM reports 2 trees down at Highams Pk, 1 is a small, tree on the Dn plt and the other is close to structure CH08/40 the tree is just by the side of the 4ft and the MOM has dragged it clear and it is now by some bushes. The MOM advises that this tree was most likely the cause of the trip on close.]"
No further action.]
No further action.]
Patrolled and nothing found. ]
Patrolled and nothing found. ]
Patrolled and nothing found. ]
Patrolled and nothing found. ]
""
""
Vegetation removed and OLE repairs carried out Three trees blocked up main cut back debris removed from track  ]
Vegetation removed and OLE repairs carried out Three trees blocked up main cut back debris removed from track  ]
OLE inspected ok - G Sharpe]
""
""
Confirmed bird strike Longsight Alstom Depot ]
Confirmed bird strike Longsight Alstom Depot ]
""
""
"OHL staff advise they walked from Bathgate station to Armadale station with no issues found. Happy for fault to be closed, all in order and no damage to OHLE.]"
""
""
""
""
Tree touching the ATF wire]
Tree touching the ATF wire]
Tree touching the ATF wire]
Tree touching the ATF wire]
""
""
Tree touching the ATF wire]
Tree touching the ATF wire]
""
""
Tree touching the ATF wire]
Tree touching the ATF wire]
""
""
""
""
""
No fault found with the OLE. ]
Vegetation removed from the OHL at WA00/39 ]
""
""
Patrolled electrical section from safe vessels nothing found fit for purpose  ]
Patrolled electrical section from safe vessels nothing found fit for purpose  ]
""
""
""
Platforms 7&amp;8 inspected all OLE fit for purpose no cause identified ]
""
""
""
Bird strike. No damage to Ole. OLE fit for purpose  ]
K. Wood advised that the fault was due to 2 x class 90's accelerating away from a stand.]
HG13/27(arch lane) bird strike no damage to ole ]
HG13/27(arch lane) bird strike no damage to ole ]
HG13/27(arch lane) bird strike no damage to ole ]
HG13/27(arch lane) bird strike no damage to ole ]
""
""
""
""
""
OLE checked and in working order.]
OLE checked and in working order.]
"Birds nest being built above CG00/01, currently not causing any issues ]"
"Birds nest being built above CG00/01, currently not causing any issues ]"
Water egress at bridge 72 due to the bad weather yesterday  ]
Water egress at bridge 72 due to the bad weather yesterday  ]
PL/5 patrolled nothing untoward found  ]
K. Wood advises that this was due to a train fault. ]
Hm-7 breaker trip north end Etd shed number 2bird strike no damage to Ohle ]
Hm-7 breaker trip north end Etd shed number 2bird strike no damage to Ohle ]
Vegetation on insulator at ll157/74 vegetation removed]
Breaker trip on OK3. Unit with pantograph raised travelling through the PES section at Victoria was identified as the cause. Damage caused to a registration arm at MVL00/65 on the Down Rochdale Slow will be repaired during planned access. ]
Due to train fault ]
Ongoing 2x class 90 loco issues ]
Ongoing 2x class 90 loco issues ]
""
Bird strike at L191/04 no damage to OHL  ]
Bird strike at L191/04 no damage to OHL  ]
""
""
""
Interrogate protection relay. ECR tripped/closed breaker. No apparent fault  ]
""
""
Area of breaker trip patrolled but nothing found. ]
Area of breaker trip patrolled but nothing found. ]
OCB patrol around the Harrow Station area roughly were the distance to fault was but no problems found with the OLE. ]
OCB patrol around the Harrow Station area roughly were the distance to fault was but no problems found with the OLE. ]
OCB patrol around the Harrow Station area roughly were the distance to fault was but no problems found with the OLE. ]
""
""
""
"Stations , bridges and accesses checked and will be inspected on next patrol  ]"
"Stations , bridges and accesses checked and will be inspected on next patrol  ]"
Area patrolled separated green zone using IRP. Bird strike confirmed at MH01/26 on Down Main. No visible damage to OLE. ]
Area patrolled separated green zone using IRP. Bird strike confirmed at MH01/26 on Down Main. No visible damage to OLE. ]
Fresh burn marks at structure MH2/24 on up road ]
Fresh burn marks at structure MH2/24 on up road ]
Area patrolled under a line blockage and no fault found ]
Area patrolled under a line blockage and no fault found ]
Area patrolled under a line blockage and no fault found ]
POSSIBLE HIRD STRIKE FOUND CMP1 BRIDGE 1 DOWN WILMSLOW ]
POSSIBLE HIRD STRIKE FOUND CMP1 BRIDGE 1 DOWN WILMSLOW ]
"L185/04 vegetation close to boosters, requires clearing, off track informed.  ]"
"L185/04 vegetation close to boosters, requires clearing, off track informed.  ]"
"L185/04 vegetation close to boosters, requires clearing, off track informed.  ]"
"Breaker trip on HM 16. Area patrolled and inspected, trees close to OLE at structure MH 12/07. Cut back to a safe distance using live line tools. ]"
""
""
""
""
""
""
""
""
"Bird strike in Carraige sheds, all roads patrolled no damage to OLE. Fit for purpose. ]"
"Bird strike in Carraige sheds, all roads patrolled no damage to OLE. Fit for purpose. ]"
All OHL infrastructure checked with no issues in the air. Some bonding to be repaired within a possession. Train running unaffected. ]
All OHL infrastructure checked with no issues in the air. Some bonding to be repaired within a possession. Train running unaffected. ]
All OHL infrastructure checked with no issues in the air. Some bonding to be repaired within a possession. Train running unaffected. ]
"Multiple bunch of baloons removed from Wembley shed road 6 wash road, caused tripping. No damage to OLE. ]"
"Multiple bunch of baloons removed from Wembley shed road 6 wash road, caused tripping. No damage to OLE. ]"
"Bird strike at HG08/28, all ok ]"
"Bird strike at HG08/28, all ok ]"
Balloons removed. OLE staff will patrol under previous F/N of 983279.]
overload]
Suspected overload train fault ]
Bird strike road 4 no issues to report with OLE. ]
BS01/15 Bridge 6 Down Vaxuall Insulator flashed over. Will be faulted to get replaced.  ]
BS01/15 Bridge 6 Down Vaxuall Insulator flashed over. Will be faulted to get replaced.  ]
"Breaker trip on electrical section HM-13, with distance to fault 8.94 km from Ardwick.  Section patrolled and at overbridge 34 near structure MH06/04 on the up side burnt foil balloon found.  No visible flash marks or damage to the OHLE present. ]"
"Breaker trip on electrical section HM-13, with distance to fault 8.94 km from Ardwick.  Section patrolled and at overbridge 34 near structure MH06/04 on the up side burnt foil balloon found.  No visible flash marks or damage to the OHLE present. ]"
"Train - 2x90, OLE happy to close fault]"
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Inspected and nothing found.]
Inspected and nothing found.]
Inspected and nothing found.]
Inspected and nothing found.]
Inspected and nothing found.]
Inspected and nothing found.]
Bird Strike confirmed Br 252 Platform 8]
Bird Strike confirmed Br 252 Platform 8]
No obvious cause found during the breaker op patrolling  ]
No obvious cause found during the breaker op patrolling  ]
Section inspected and bird strike at OHL structure M188/08 was identified as the cause. ]
  Dealt with by Morgan Syndall. 
  Dealt with by Morgan Syndall. 
  Dealt with by Morgan Syndall. 
Dead pigeon found with electrical  burn marks probable cause of breaker trip no damage to the OHL  ]
Dead pigeon found with electrical  burn marks probable cause of breaker trip no damage to the OHL  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
Patrolled no fault found  ]
ALL INSPECTED..]
  WMT's advise pan check carried out at MKC with no issues to report. 
Section patrolled nothing found  ]
Section patrolled nothing found  ]
Section patrolled nothing found  ]
Section patrolled nothing found  ]
ALL INSPECTED..]
"OHL team patrolled area with assistance from OHL South team, inspected fit for purpose ]"
"OHL team patrolled area with assistance from OHL South team, inspected fit for purpose ]"
  Trust Details Amended:[Trust Number (old) 446349 (new) 446349]:[Date/Time (old) 18/03/2022 13:50:00 (new) 18/03/2022 13:50:00]:[Train Delay (old) (No Value) (new) 4]
  Trust Details Amended:[Trust Number (old) 446349 (new) 446349]:[Date/Time (old) 18/03/2022 13:50:00 (new) 18/03/2022 13:50:00]:[Train Delay (old) (No Value) (new) 4]
  Stonebridge OHL team advised and will patrol section
Birds nest removed at L180/21 ]
 Sandwell & Dudley E&PME : WS-11 : XWS-11 section tripped from 1411-1412. Up Gloucester KNN-BHM. 2U32 and 2P33 in section. 2U32 departing canal tunnel heard a bang in rear. 
 Sandwell & Dudley E&PME : WS-11 : XWS-11 section tripped from 1411-1412. Up Gloucester KNN-BHM. 2U32 and 2P33 in section. 2U32 departing canal tunnel heard a bang in rear. 
Bird strike bridge249]
Bird strike bridge249]
" SANDWELL & DUDLEY : LP-1H : XLP1 tripped 1042, reset 1044. no trains in section.  "
" SANDWELL & DUDLEY : LP-1H : XLP1 tripped 1042, reset 1044. no trains in section.  "
"OHL staff patrolled using line blockage protection, on inspection team found a bird that had burns resulting in the tripping]"
"OHL staff patrolled using line blockage protection, on inspection team found a bird that had burns resulting in the tripping]"
  21/03/2022 02:12 OHL report the distance to fault is 1% north of the neutral section at Crewe Coal Yard and they are on route. Crewe MOM updated.
  21/03/2022 02:12 OHL report the distance to fault is 1% north of the neutral section at Crewe Coal Yard and they are on route. Crewe MOM updated.
  21/03/2022 02:12 OHL report the distance to fault is 1% north of the neutral section at Crewe Coal Yard and they are on route. Crewe MOM updated.
As a result of tripping a burnt structure to rail bond was found. A new structure to rail bond was installed. No other damage found ]
As a result of tripping a burnt structure to rail bond was found. A new structure to rail bond was installed. No other damage found ]
Duplicated fault of 964298 ]
  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
"Visual inspection using binoculars at O/B 19,20 &amp;20A Bird Strike at O/B 20 G338/12 Dn Main  No damage to OLE ]"
"Visual inspection using binoculars at O/B 19,20 &amp;20A Bird Strike at O/B 20 G338/12 Dn Main  No damage to OLE ]"
WW-6 is being single end fed due to a cable fault which is already resting with distribution team. WW-6 is tripping due to being incapable of coping with demand whilst being single end fed. ]
WW-6 is being single end fed due to a cable fault which is already resting with distribution team. WW-6 is tripping due to being incapable of coping with demand whilst being single end fed. ]
inspected nothing found  ]
inspected nothing found  ]
Bird nest removed from L180/21 no damage to OLE Birds nest removed from L180/21 no damage to ole  ]
Bird nest removed from L180/21 no damage to OLE Birds nest removed from L180/21 no damage to ole  ]
  AWC asked to carry out pan checks of units involved.
  AWC asked to carry out pan checks of units involved.
  AWC asked to carry out pan checks of units involved.
  AWC asked to carry out pan checks of units involved.
  AWC asked to carry out pan checks of units involved.
  AWC asked to carry out pan checks of units involved.
  AWC asked to carry out pan checks of units involved.
  AWC asked to carry out pan checks of units involved.
"Loaded with Man South Tech, confirms lever bands making contact pick and drop erratically. Lever bands cleaned and no fault occurred since. ]"
"Loaded with Man South Tech, confirms lever bands making contact pick and drop erratically. Lever bands cleaned and no fault occurred since. ]"
Bird strike at L191/04 down fast  No damage to OHL  ]
Bird strike at L191/04 down fast  No damage to OHL  ]
HF12 Squirrel found at M174/76 structure  Down wilmslow No damage to wires or insulators ]
HF12 Squirrel found at M174/76 structure  Down wilmslow No damage to wires or insulators ]
" STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
" STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
" STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
" STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
Patrolled area concerned but nothing found. ]
Patrolled area concerned but nothing found. ]
Patrolled area concerned but nothing found. ]
Patrolled area concerned but nothing found. ]
   Part of a bike has come over the bridge at G307/34 on the down fast  ]
   Part of a bike has come over the bridge at G307/34 on the down fast  ]
"Contacted South End Ops at Longsight who confirmed gthey heard a bang at the south end of depot. Production manager confirmed no reports of any incident. Staff patrolled depot (C Huckle & L Moss) around area where bang was heard, but nothing was found. ECR informed and reset successfully. ]"
"Contacted South End Ops at Longsight who confirmed gthey heard a bang at the south end of depot. Production manager confirmed no reports of any incident. Staff patrolled depot (C Huckle & L Moss) around area where bang was heard, but nothing was found. ECR informed and reset successfully. ]"
"OHL team checked on OCB WS2 whilst carrying out a foot patrol on opposite road WS1, assistance from OHL team South new street side, fit for purpose ]"
"OHL team checked on OCB WS2 whilst carrying out a foot patrol on opposite road WS1, assistance from OHL team South new street side, fit for purpose ]"
Ongoing 2x class 90 faults and cable fault identified already testing with P&amp;D ]
"WB-3 tripped. All stations ,bridges and accesses observed. No cause found.  ]"
"WB-3 tripped. All stations ,bridges and accesses observed. No cause found.  ]"
Patrolled  found bird strike bridge 17 ]
"[Detail]:[NE - 6 Trip Down St Helens between Huyton & Springs Branch Tripped 07:14 Reset 07:16 NTIS, No reports Distance to Fault 1.82Km from Springs branch SATS ]:[Cause]:[   ]:[Action]:[Bird strike to bridge HG08/29 no damage to ohle Bird strike to bridge HG08/29 no damage to ohle ]"
"[Detail]:[NE - 6 Trip Down St Helens between Huyton & Springs Branch Tripped 07:14 Reset 07:16 NTIS, No reports Distance to Fault 1.82Km from Springs branch SATS ]:[Cause]:[   ]:[Action]:[Bird strike to bridge HG08/29 no damage to ohle Bird strike to bridge HG08/29 no damage to ohle ]"
 Sandwell & Dudley E&PME : WS-1 : XWS1 OCB trip 0826-0827 no trains in section 
 Sandwell & Dudley E&PME : WS-1 : XWS1 OCB trip 0826-0827 no trains in section 
""
 Stonebridge Pk E&PME : AS-2 : XAS2 tripped at 0914 reset at 0916 2L01 in section - No reports  
 Preston E&PME : CX-4 : XTRIP 09:33 RESET  09:35 DTF 2.33 KM FROM EUXTON JN. NO TRAINS IN SECTION 
 Preston E&PME : CX-4 : XTRIP 09:33 RESET  09:35 DTF 2.33 KM FROM EUXTON JN. NO TRAINS IN SECTION 
Section patrolled by both south and north ole teams nothing found  ]
Section patrolled by both south and north ole teams nothing found  ]
PL7 ocb patrolled low and high level with machine access nothing found fit for purpose.  ]
Bird strike at G159/12 Dn Fast no damage to OLE ]
Bird strike at G159/12 Dn Fast no damage to OLE ]
 BLETCHLEY E&PME : PN-6 : XPN6 tripped at 1604 reset 1605 no trains no reports - Distance to fault 1.80 from Rugby  - 3.60 from Hillmorton  
 BLETCHLEY E&PME : PN-6 : XPN6 tripped at 1604 reset 1605 no trains no reports - Distance to fault 1.80 from Rugby  - 3.60 from Hillmorton  
Patrolled no cause found]
Patrolled no cause found]
[Detail]:[Tripping on SX50 NOTHING IN SECTION DISTANCE TO FAULT 1.95KM FROM LOCKSTOCK TRIPPED AT 00:44 RE-ENERGISED WITH NO ISSUES AT 00:45 ]:[Cause]:[   ]:[Action]:[SX-50 tripped  Patrolled from lostock station past bridge 19. Checked bridges etc unable to find cause ]
[Detail]:[Tripping on SX50 NOTHING IN SECTION DISTANCE TO FAULT 1.95KM FROM LOCKSTOCK TRIPPED AT 00:44 RE-ENERGISED WITH NO ISSUES AT 00:45 ]:[Cause]:[   ]:[Action]:[SX-50 tripped  Patrolled from lostock station past bridge 19. Checked bridges etc unable to find cause ]
[Detail]:[Tripping on SX50 NOTHING IN SECTION DISTANCE TO FAULT 1.95KM FROM LOCKSTOCK TRIPPED AT 00:44 RE-ENERGISED WITH NO ISSUES AT 00:45 ]:[Cause]:[   ]:[Action]:[SX-50 tripped  Patrolled from lostock station past bridge 19. Checked bridges etc unable to find cause ]
