Action
Ongoing 2x class 90 issue and cable fault identified already lying with P&amp;D ]
Bird Strike confirmed at MH01/28 on Up Main]
Bird Strike confirmed at MH01/28 on Up Main]
[Detail]:[OC2 BREAKER OPERATION TRIP 08:25 CLOSED 08:27 NO TRAINS IN SECTION DTF. 12.9 KM FORM OXENHOLME. 8.5 FROM CARNFORTH.]:[Cause]:[   ]:[Action]:[Flashover br arm at o\b 33 @10.1/4 mp. Planned site to renew ]
[Detail]:[OC2 BREAKER OPERATION TRIP 08:25 CLOSED 08:27 NO TRAINS IN SECTION DTF. 12.9 KM FORM OXENHOLME. 8.5 FROM CARNFORTH.]:[Cause]:[   ]:[Action]:[Flashover br arm at o\b 33 @10.1/4 mp. Planned site to renew ]
[Detail]:[OC2 BREAKER OPERATION TRIP 08:25 CLOSED 08:27 NO TRAINS IN SECTION DTF. 12.9 KM FORM OXENHOLME. 8.5 FROM CARNFORTH.]:[Cause]:[   ]:[Action]:[Flashover br arm at o\b 33 @10.1/4 mp. Planned site to renew ]
Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Bird found at south end of shed road 1. OHL inspected as fit for purpose ]
""
""
Dead bird found with electrical  burns ]
Dead bird found with electrical  burns ]
  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
2x  class 90's and known cable fault ]
Patrol of Willesden CSS after bird strike no problems found with OLE. ]
Spoke to the signaller who reported the flash who told us it was around the overbridge at M182 17A we had a look around this area everything looked mechanically fine and nothing which could come in contact with the ole and cause a trip. What we did find is a big deflated balloon caught in the bushes near by. Also this is bridge seems to have a high number of things thrown off it we found clothes cans plastic tape balloons balls cans to name a few my guess would be debris thrown from the bridge]
Spoke to the signaller who reported the flash who told us it was around the overbridge at M182 17A we had a look around this area everything looked mechanically fine and nothing which could come in contact with the ole and cause a trip. What we did find is a big deflated balloon caught in the bushes near by. Also this is bridge seems to have a high number of things thrown off it we found clothes cans plastic tape balloons balls cans to name a few my guess would be debris thrown from the bridge]
Spoke to the signaller who reported the flash who told us it was around the overbridge at M182 17A we had a look around this area everything looked mechanically fine and nothing which could come in contact with the ole and cause a trip. What we did find is a big deflated balloon caught in the bushes near by. Also this is bridge seems to have a high number of things thrown off it we found clothes cans plastic tape balloons balls cans to name a few my guess would be debris thrown from the bridge]
 Stonebridge Pk E&PME : AH-5 : XOCB 0700 - 0702 Bird Strike Roads 1- 4  
" Preston E&PME : CX-3 : XBreaker Op CX-3 tripped 11:04, reset 11:06, 1M09 in section no reports no pan check required, distance to fault from Euxton Jn 2.39km. "
""
""
""
Bird strike @L191/23 no damage to OLE ]
Bird strike @L191/23 no damage to OLE ]
Pigeon came in contact with OLE seen by depot staff and bird removed before OLE staff arrived ]
Pigeon came in contact with OLE seen by depot staff and bird removed before OLE staff arrived ]
Bird strike at bridge 18 on the down ]
Bird strike at bridge 18 on the down ]
""
""
""
""
""
""
Area of breaker trip patrolled but nothing found ]
Area of breaker trip patrolled but nothing found ]
Area of breaker trip patrolled but nothing found ]
Area of breaker trip patrolled but nothing found ]
Area of breaker trip patrolled but nothing found ]
Area of breaker trip patrolled but nothing found ]
""
""
""
""
""
""
""
Patrolled during maintenance possession  ]
Patrolled during maintenance possession  ]
Patrolled Coton to Cabbage Patch covering DTF but Nothing Found. ]
Patrolled Coton to Cabbage Patch covering DTF but Nothing Found. ]
Patrolled Coton to Cabbage Patch covering DTF but Nothing Found. ]
"Patrolled complete section, nothing found  ]"
"Patrolled complete section, nothing found  ]"
"Patrolled complete section, nothing found  ]"
"Patrolled complete section, nothing found  ]"
"Patrolled complete section, nothing found  ]"
"Patrolled complete section, nothing found  ]"
"Patrolled complete section, nothing found  ]"
Birds nest found at MA00/19 removed  ]
Birds nest found at MA00/19 removed  ]
Birds nest found at MA00/19 removed  ]
"Stations , bridges and accesses checked Will be fully walked on next block  ]"
"Stations , bridges and accesses checked Will be fully walked on next block  ]"
Fault in electrical section HM 15 - Patrol completed between Old Tup and Broadbottom under line blockages. Bird strike found at MH 10 8 (Viaduct) on UP MAIN. W.A.I.F to be completed in reference to bird strike. No visual damage to OHL system ]
"Bird strike at G159/25 down fast, no damage seen to ohle from low level  ]"
"Bird strike at G159/25 down fast, no damage seen to ohle from low level  ]"
Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Patrolled section and pigeon carcass found on Road 8 at Alstrom sheds near WC07/29. No damage to OLE ]
"Vegetation removed from OHL equipment, causing breaker trip at MH12/6. ]"
Bird strike at bridge 12 ]
Bird strike at bridge 12 ]
Whole section patrolled. Nothing found  ]
Whole section patrolled. Nothing found  ]
Cab ride carried out nothing found  ]
Cab ride carried out nothing found  ]
""
""
""
""
""
""
Vegetation removed from L189/46 PL-4 down slow  no damage to OLE  ]
Vegetation removed from L189/46 PL-4 down slow  no damage to OLE  ]
Bird strike found at g146/19 on he down fast. High level inspection booked in to check insulator condition  ]
Bird strike found at g146/19 on he down fast. High level inspection booked in to check insulator condition  ]
WW2 ocb. Bird strike at G174/29 ]
WW2 ocb. Bird strike at G174/29 ]
"Rope hanging, rope has now been removed LM29/06 ]"
"Rope hanging, rope has now been removed LM29/06 ]"
Carlisle OLE report overload on HG1 at 0225]
Carlisle OLE report overload on HG1 at 0225]
STATION STAFF AT UNIVERSITY REPORTED A BIRD STRIKE AT THE BRIDGE SOUTH SIDE OF UNIVERSITY STATION. STAFF ASSESSED OLE AT LOCATION WITH NO VISABLE DAMAGE FOUND.  ]
STATION STAFF AT UNIVERSITY REPORTED A BIRD STRIKE AT THE BRIDGE SOUTH SIDE OF UNIVERSITY STATION. STAFF ASSESSED OLE AT LOCATION WITH NO VISABLE DAMAGE FOUND.  ]
Possible bird strike  ]
Possible bird strike  ]
Bird strike reported shed road 1 no problems with the OLE. ]
Burnt squirrel found at L178/27 no damage to ole please close  ]
Burnt squirrel found at L178/27 no damage to ole please close  ]
Bird strike on No 34 rd where unit was stabled Near MXH187/28 ]
Bird strike on No 34 rd where unit was stabled Near MXH187/28 ]
Patrol of section were possible no issues to report with OLE. ]
Patrol of section were possible no issues to report with OLE. ]
BIRD  STEUKE FOUND G157/108 NO DAMAGE TO OLE  ]
BIRD  STEUKE FOUND G157/108 NO DAMAGE TO OLE  ]
""
""
""
""
""
""
"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
"Bridge 56, Warrington up fast G288/24 bird strike, no damage.  ]"
"Bridge 56, Warrington up fast G288/24 bird strike, no damage.  ]"
No cause found both roads patrolled ]
No cause found both roads patrolled ]
No cause found both roads patrolled ]
No cause found both roads patrolled ]
No cause found both roads patrolled ]
""
""
""
""
Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Fresh marks on contact wire under bridge 249 ]
Fresh marks on contact wire under bridge 249 ]
The birds nest is clear of live OHLE and there is no damage to the OHLE. ]
The birds nest is clear of live OHLE and there is no damage to the OHLE. ]
""
""
Vegetation removed from bridge 3 City lines no other problems found with the OLE. ]
Vegetation removed from bridge 3 City lines no other problems found with the OLE. ]
Squirrel found in 4ft of the down fast electrical section hm4 flash marks on catenary above Bridge 5 Closest structure m183/66]
Squirrel found in 4ft of the down fast electrical section hm4 flash marks on catenary above Bridge 5 Closest structure m183/66]
Patrolled by day shift ( nothing found ) - Info Mick Taberner ]
Patrolled by day shift ( nothing found ) - Info Mick Taberner ]
Vegetation removed from bridge 3 City lines no other problems with the OLE. ]
Vegetation removed from bridge 3 City lines no other problems with the OLE. ]
Bird found with burn marks under bridge at Walsall station  ]
Bird found with burn marks under bridge at Walsall station  ]
"Patrolled section within distance to fault readings, and a pigeon was found near to the 4ft rail on the down fylde line, close to ole structure PB 02/14 . No damage to the ole equipment. ]"
"Patrolled section within distance to fault readings, and a pigeon was found near to the 4ft rail on the down fylde line, close to ole structure PB 02/14 . No damage to the ole equipment. ]"
Bird strike at bridge 80 no damage  ]
Bird strike at bridge 80 no damage  ]
Vegetation close to and touching bare feeder between MH00/11 & MH01/05 on the upside (I.C.W electrical sections HM13 & 14) was cut back using live line tools. Waif raised for further vegetation clearance ]
Vegetation close to and touching bare feeder between MH00/11 & MH01/05 on the upside (I.C.W electrical sections HM13 & 14) was cut back using live line tools. Waif raised for further vegetation clearance ]
Bird strike found G161/16 down slow ]
WP-8 tripping . Section patrolled and nothing found  ]
WP-8 tripping . Section patrolled and nothing found  ]
Vegetation removed from bridge 3 on the city lines no other problems with OLE. ]
""
""
"Bird strike on the down fast at Leyland Station under bridge no100, no damage to overheads. Unable to take photo as too dark under bridge, but was able to see the bird through the binoculars . ]"
"Bird strike on the down fast at Leyland Station under bridge no100, no damage to overheads. Unable to take photo as too dark under bridge, but was able to see the bird through the binoculars . ]"
Bird strike at overbridge 4 at ykk access structure gl176/36 . ]
Bird strike at overbridge 4 at ykk access structure gl176/36 . ]
Area indicated patrolled nothing found  ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
Bird strike in Rugby Stsrion area no further damage found  ]
Bird strike in Rugby Stsrion area no further damage found  ]
Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Two Class 90s. OLE in order]
Two Class 90s. OLE in order]
Two Class 90s. OLE in order]
Area patrolled under a T3 possession during routine maintenance ]
Area patrolled under a T3 possession during routine maintenance ]
"Patrol undertaken from 17 m 50ch to 21m 20ch , no fault found ]"
"Patrol undertaken from 17 m 50ch to 21m 20ch , no fault found ]"
"A ground level visual patrol was carried out on Longsight carriage sidings using the safe walking routes. On No 2 road ETD shed north end, there are new flash marks on the contact wire and black flash marks on the shed door edge. ]"
"A ground level visual patrol was carried out on Longsight carriage sidings using the safe walking routes. On No 2 road ETD shed north end, there are new flash marks on the contact wire and black flash marks on the shed door edge. ]"
Bird strike confirmed bridge 252 wall sidings line  ]
Bird strike confirmed bridge 252 wall sidings line  ]
Patrol from 17m 50 ch to 21 m 20 ch . No fault found ]
Patrol from 17m 50 ch to 21 m 20 ch . No fault found ]
"Patrolled by day shift, line blockage taken on the up fast Farringdon area,  (nothing found) ]"
"Patrolled by day shift, line blockage taken on the up fast Farringdon area,  (nothing found) ]"
No action required  ]
No action required  ]
WS-5 section tripped . Section patrolled and nothing found  ]
WS-5 section tripped . Section patrolled and nothing found  ]
WS-5 section tripped . Section patrolled and nothing found  ]
BW-5 tripped FlIM 4L60 in section double header.  Consulted tech team this can be put to overload no further action required ]
Vegetation cleared  ]
Vegetation cleared  ]
Evidence of a flashed over pot at Overbridge 74b. Could be a bird but no evidence of a bird found.  ]
Evidence of a flashed over pot at Overbridge 74b. Could be a bird but no evidence of a bird found.  ]
Evidence of a flashed over pot at Overbridge 74b. Could be a bird but no evidence of a bird found.  ]
"Bird strike at G160/22, stranded catenary repaired  ]"
"Bird strike at G160/22, stranded catenary repaired  ]"
No fault found  ]
No fault found  ]
No fault found  ]
"Suspected overload, due to two double class 90's in section, did enquire to tech ]"
"Suspected overload, due to two double class 90's in section, did enquire to tech ]"
Birds nest found and removed MH08/19 ]
Patrolled in a T3 possession during routine maintenance ]
Patrolled in a T3 possession during routine maintenance ]
Bird with burn marks under bridge at Walsall station ]
Bird with burn marks under bridge at Walsall station ]
Fresh flash / burn marks under BR2 (tile centre)  ]
Fresh flash / burn marks under BR2 (tile centre)  ]
NE 5 ocb trip bird strike at HG18/05 on the up St Hellens. No damage to OHL ]
NE 5 ocb trip bird strike at HG18/05 on the up St Hellens. No damage to OHL ]
NONE]
NONE]
NONE]
NONE]
NONE]
NONE]
Birds nest found on the down main MH8/19 HM16 trip ]
Birds nest found on the down main MH8/19 HM16 trip ]
Birds nest found on the down main MH8/19 HM16 trip ]
WB-3 walked and nothing found  ]
""
"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
No Distance to fault given Cab patrolled using Samsung camera No fault found  ]
No Distance to fault given Cab patrolled using Samsung camera No fault found  ]
Train overload  ]
Bird strike confirmed p1 bridge 252 ]
Bird strike confirmed p1 bridge 252 ]
Suspected train overload sections ]
Patrolled electrical section No fault found  ]
Patrolled electrical section No fault found  ]
""
""
""
""
""
""
""
"Section inspected, evidence of bird strike at bridge 22 no damage to ole, please close fault  ]"
"Section inspected, evidence of bird strike at bridge 22 no damage to ole, please close fault  ]"
"Birds nest caused trip, nest has been removed no damage to ole, bond lug on structure end slightly burnt this will be replaced on next maintenance  ]"
"Birds nest caused trip, nest has been removed no damage to ole, bond lug on structure end slightly burnt this will be replaced on next maintenance  ]"
Bird strike found on bridge 89 mossley hill down fast  ]
Bird strike found on bridge 89 mossley hill down fast  ]
"Patrolled BW17 OCB a few miles either side of DTF, nothing found. ]"
"Patrolled BW17 OCB a few miles either side of DTF, nothing found. ]"
"Patrolled BW17 OCB a few miles either side of DTF, nothing found. ]"
Remains of a bird found at G336/53 Platform 6 Fishergate O/B No damage to ole  ]
Remains of a bird found at G336/53 Platform 6 Fishergate O/B No damage to ole  ]
Bird remains found at G304/09 O/B 10 at Golborne No damage to ole  ]
Bird remains found at G304/09 O/B 10 at Golborne No damage to ole  ]
WW3 section patrolled nothing found fit for purpose  ]
WW3 section patrolled nothing found fit for purpose  ]
train fault]
Bird found at G453/22 no damage to OHL. ]
Bird found at G453/22 no damage to OHL. ]
"PL4 OCB. Bird strike at bridge 89, Mossley hill. No damage to ole visible. ]"
"PL4 OCB. Bird strike at bridge 89, Mossley hill. No damage to ole visible. ]"
""
""
Optimho readings confirm overload ]
Ballon's wrapped around stu SO 08/02 dn Rd  ]
Ballon's wrapped around stu SO 08/02 dn Rd  ]
Fresh marks on contact wire under BR252 wall sidings  ]
Fresh marks on contact wire under BR252 wall sidings  ]
"Patrolled section within distance to fault limits, and probable cause was a pigeon found close to the 4 foot rail on the down slow side, structure number G333/09 ( bridge 112) at flag lane access. No damage to the ohl equipment. ]"
"Patrolled section within distance to fault limits, and probable cause was a pigeon found close to the 4 foot rail on the down slow side, structure number G333/09 ( bridge 112) at flag lane access. No damage to the ohl equipment. ]"
""
""
M181/34 down road tree/Rey close to bare feeder. Cut back and clear  ]
M181/34 down road tree/Rey close to bare feeder. Cut back and clear  ]
""
""
""
""
""
""
Patrolled  area nothing  found amiss  ]
Bird strike @ L181/05 no damage to OLE ]
Bird strike @ L181/05 no damage to OLE ]
""
""
""
""
""
""
"Bird strike at O/B 252 platform, flash marks on contact. See pic ]"
Squirrel found burnt at M175/10 OHL good no damage caused  ]
Squirrel found burnt at M175/10 OHL good no damage caused  ]
VEG' CUT BACK..]
VEG' CUT BACK..]
"No cause for tripping found, clear on arrival ]"
Sparks / flashing reported adswood rd M181/32 nothing seen Birds nest at M181/36 ]
Sparks / flashing reported adswood rd M181/32 nothing seen Birds nest at M181/36 ]
Bird caused tripping  ]
Bird caused tripping  ]
""
""
""
""
""
Bird strike at MH10/2 on up road ]
"Patrolled by day shift, bird in contact with OHL, nearest str no G336/46 down slow, no other damage. ]"
"Patrolled by day shift, bird in contact with OHL, nearest str no G336/46 down slow, no other damage. ]"
""
""
Part patrolled  where possible  at know locations nothing found  ]
Part patrolled  where possible  at know locations nothing found  ]
Problem found under bridge at Bryn station ]
Problem found under bridge at Bryn station ]
Breaker trip on HF 2. Area patrolled and inspected. Tree found close to ole at structure M182/31. Cut back to a safe distance using live line tools. Down slow ]
Breaker trip on HF 2. Area patrolled and inspected. Tree found close to ole at structure M182/31. Cut back to a safe distance using live line tools. Down slow ]
""
""
Vegetation at M186/50 &amp; M186/51 with 300mm of live OLE and touching when windy was found to be the cause and cut back with live line tools during planned access. ]
Vegetation at M186/50 &amp; M186/51 with 300mm of live OLE and touching when windy was found to be the cause and cut back with live line tools during planned access. ]
""
""
Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure. ]
Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure. ]
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
 Bird found at bridge 84 (Newport Road bridge)  ]
 Bird found at bridge 84 (Newport Road bridge)  ]
 Bird found at bridge 84 (Newport Road bridge)  ]
""
""
""
""
""
""
""
"Vegetation blowing towards ole and pantograph, this was at MH02/09, vegetation now cut back ]"
"Vegetation blowing towards ole and pantograph, this was at MH02/09, vegetation now cut back ]"
Bird strike south end of road 1 no problems with OLE to report. ]
Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Patrolled area nothing found.  ]
Patrolled area nothing found.  ]
Patrolled area nothing found.  ]
Patrolled area nothing found.  ]
Train - 2x90. OLE happy to close.]
ALL AOK..]
ALL AOK..]
PL3 OCB. L191/27 US vegetation removed from the OLE. Please close out this Fault. L Millea.  ]
PL3 OCB. L191/27 US vegetation removed from the OLE. Please close out this Fault. L Millea.  ]
Inspected no issues ]
Inspected no issues ]
Bird strike Br252]
Bird strike Br252]
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
"Patrolled by late shift, Copper C jumper found to be disconnected at contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco to remove with cutting tool. ]"
"Patrolled by late shift, Copper C jumper found to be disconnected at contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco to remove with cutting tool. ]"
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Patrolled under line block nothing found ]
Dead squirrel at mh04/15 down road Hm14 Flash marks on catenary and steelwork No damage to ole ]
Dead squirrel at mh04/15 down road Hm14 Flash marks on catenary and steelwork No damage to ole ]
Patrol of section AE-5 were possible no problems found with OLE. ]
No damage found ]
""
""
""
""
""
""
""
""
""
""
"Patrolled by late shift, trees possible cause of trip, Down Goods, trees removed by late shift ]"
"Patrolled by late shift, trees possible cause of trip, Down Goods, trees removed by late shift ]"
bird strike Br252]
bird strike Br252]
"Under bridge at Walsall station birds, no action required ]"
"Under bridge at Walsall station birds, no action required ]"
"LL158/25 veg touching live A25 pot dn Liv ind , veg cut back and cleared under isolation. Vegetation removed from structure ll158/28 down Liverpool Independent  ]"
Area inspected nothing found  ]
Area inspected nothing found  ]
Area inspected nothing found  ]
Slight mark to the OHL but no issues to report. ]
Slight mark to the OHL but no issues to report. ]
No fault found  ]
No fault found  ]
""
""
"patrolled - flash and burn rr83/16, consistent with burn strike.]"
"patrolled - flash and burn rr83/16, consistent with burn strike.]"
""
""
Bird strike on the SBH lines at St. Helens central Bird strike on the SBH lines at St. Helens central ]
Bird strike on the SBH lines at St. Helens central Bird strike on the SBH lines at St. Helens central ]
Bird strike on the SBH lines at St. Helens central Bird strike on the SBH lines at St. Helens central ]
Bird strike at L190/15 U/F burned lug structure end no damage to the ohl ]
Bird strike at L190/15 U/F burned lug structure end no damage to the ohl ]
Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
Nothing  amiss   ]
Patrolled nothing found.]
Patrolled nothing found.]
Cab patrolled from guide bridge to hadfield station found vegetation within 1m of the live ole at mh12/07 which would tally up with the 95% from Newton reading off the optimho ]
Breaker trip on HM 14. Area patrolled and inspected. Trees close to feeder cable at MH01/02. Cut back using live line tools. Waif created for further vegetation clearance. ]
Breaker trip on HM 14. Area patrolled and inspected. Trees close to feeder cable at MH01/02. Cut back using live line tools. Waif created for further vegetation clearance. ]
Tripping resolved after train asked to lower pantograph and re-energised . ]
Tripping resolved after train asked to lower pantograph and re-energised . ]
Tripping resolved after train asked to lower pantograph and re-energised . ]
Tripping resolved after train asked to lower pantograph and re-energised . ]
Tripping resolved after train asked to lower pantograph and re-energised . ]
No fault found ]
No fault found ]
No Fault found  ]
No Fault found  ]
""
""
""
""
""
Inspected the area from the mileage reflected from the optimho readings only thing a which would cause a possible trip would be the insulators at the over bridge near MH06/04 are polluted and require cleaning you can hear buzzing from the electricity tracking over the insulators ]
Inspected the area from the mileage reflected from the optimho readings only thing a which would cause a possible trip would be the insulators at the over bridge near MH06/04 are polluted and require cleaning you can hear buzzing from the electricity tracking over the insulators ]
"inspected, Blackbird identified on down slow. structure m183/52. No visible damage to ohle equipment]"
"inspected, Blackbird identified on down slow. structure m183/52. No visible damage to ohle equipment]"
Bird strike at Fishergate OB 129 G336/47 No damage to ole  ]
Bird strike at Fishergate OB 129 G336/47 No damage to ole  ]
""
""
""
Bird strike at OB 20A G338/21 No damage to ole  ]
Bird strike at OB 20A G338/21 No damage to ole  ]
Cab patrolled from herald green to burnage station which reflected off the distance to fault provided by eco vegetation within 1m of live ole at so06/25 up styal.  ]
Cab patrolled from herald green to burnage station which reflected off the distance to fault provided by eco vegetation within 1m of live ole at so06/25 up styal.  ]
""
""
""
""
""
"WB-2 Breaker op. Section patrolled. Cause found at Bridge 5 SA00/53. Bird has shorted between MK1 copper bridge arm and the bridge causing breaker op. Fresh burn marks visible on bridge arm, damage/burn marks appear superficial. Burnt bird directly beneath next to cess rail.  ]"
""
""
""
MH07/26 vegetation close to live ole up road within 1m Seen from cab patrol ]
PL2 OCB PATROLLED BIRD STRIKE AT L189/37 Mosley hill station bridge no damage ]
PL2 OCB PATROLLED BIRD STRIKE AT L189/37 Mosley hill station bridge no damage ]
WW1 OCB G173/28 birdsrike feathers stuck to structure no damage to OLE ]
WW1 OCB G173/28 birdsrike feathers stuck to structure no damage to OLE ]
""
""
Possible bird strike GSB01/37 ]
""
""
""
""
no issues to report with OLE. ]
no issues to report with OLE. ]
Pigeon found on the up Gloucester at bridge 16 university station  ]
Pigeon found on the up Gloucester at bridge 16 university station  ]
""
""
Cab ride carried out vegetation found close to ole fault put onto waif  ]
Cab ride carried out vegetation found close to ole fault put onto waif  ]
""
""
""
""
Breaker trip on HM 10. Area patrolled and inspected on the platforms. Bird found in platform 8 under foot bridge. Near structure M188/80 ]
""
""
""
""
""
Cab ride carried out vegetation found near the ole fault moved to waif  ]
Cab ride carried out vegetation found near the ole fault moved to waif  ]
Cab ride carried out vegetation found near the ole fault moved to waif  ]
Cab ride carried out vegetation found near the ole fault moved to waif  ]
""
""
""
""
Cab ride carried out vegetation found close to ole fault put onto waif  ]
Cab ride carried out vegetation found close to ole fault put onto waif  ]
"Trip was down to a overload, everything is fit for passage of electric traction  ]"
""
""
""
""
""
""
""
""
""
""
""
"No cause for tripping found, clear on arrival ]"
"No cause for tripping found, clear on arrival ]"
"No cause for tripping found, clear on arrival ]"
"No cause for tripping found, clear on arrival ]"
"No cause for tripping found, clear on arrival ]"
"No cause for tripping found, clear on arrival ]"
"No cause for tripping found, clear on arrival ]"
Patrolled using LOWS and no fault found Patrolled by Stafford OHL with nothing found]
Patrolled using LOWS and no fault found Patrolled by Stafford OHL with nothing found]
Patrolled using LOWS and no fault found Patrolled by Stafford OHL with nothing found]
OHL inspection complete fit for purpose. ]
OHL inspection complete fit for purpose. ]
Platform 8 bridge 252 bird strike confirmed. Fresh marks on the wire.]
Platform 8 bridge 252 bird strike confirmed. Fresh marks on the wire.]
Tripping to be patrolled on next inspection  ]
Tripping to be patrolled on next inspection  ]
"Stations , bridges and accesses looked at and will be inspected on next patrol  ]"
"Stations , bridges and accesses looked at and will be inspected on next patrol  ]"
Area patrolled no fault found ]
Area patrolled no fault found ]
Sb02/02 down trees touching ohle trees cut back no damage to ohle done by Gary Saunders  ]
Sb02/02 down trees touching ohle trees cut back no damage to ohle done by Gary Saunders  ]
Sb02/02 down trees touching ohle trees cut back no damage to ohle done by Gary Saunders  ]
Sb02/02 down hope valley tree touches ohle and tree cut back no damage to ohle ]
Sb02/02 down hope valley tree touches ohle and tree cut back no damage to ohle ]
"Bird strike under bridge at willenhall neutral section, no further action required ]"
"Bird strike under bridge at willenhall neutral section, no further action required ]"
"Trees within 300mm of tail wire at KC08/03 up an down Potts loop, trees cut down.]"
"Trees within 300mm of tail wire at KC08/03 up an down Potts loop, trees cut down.]"
Breaker trip on KY 3. Bird found at Macclesfield station structure number HC 00/29 up road ]
Breaker trip on KY 3. Bird found at Macclesfield station structure number HC 00/29 up road ]
Patrolled during maintenance possession  ]
Patrolled during maintenance possession  ]
Relevant parts of electrical section were patrolled via separated green zone. No faults or damage to overheads were found. ]
Relevant parts of electrical section were patrolled via separated green zone. No faults or damage to overheads were found. ]
"Bird strike at Mossley Hill station bridge, L189/34 down ditton fast. No damage to OHL ]"
"Bird strike at Mossley Hill station bridge, L189/34 down ditton fast. No damage to OHL ]"
"Bird strike under bridge at willenhall neutral section, no further action required ]"
"Bird strike under bridge at willenhall neutral section, no further action required ]"
Section patrolled nothing found a miss. ]
"Bird strike at G161/22 down fast, no damage to ohle ]"
"Bird strike at G161/22 down fast, no damage to ohle ]"
Bird strike at G75/11 flash marks on structure and on bond. Structure has been booked in for high level inspection  ]
Bird strike at G75/11 flash marks on structure and on bond. Structure has been booked in for high level inspection  ]
""
""
""
Over load to many trains in section ]
Over load to many trains in section ]
Over load to many trains in section ]
Inspected the electrical section given from optimo readings no fault found ]
Inspected the electrical section given from optimo readings no fault found ]
Veg close too ohl HC06/07 cut back and removed  ]
Tripping to be patrolled on next inspection  ]
Tripping to be patrolled on next inspection  ]
Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Train overload  ]
No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
Patrol of the tunnel no problems found with the OLE. ]
Patrol of the tunnel no problems found with the OLE. ]
""
""
" UV NE-6[Detail]:[Breaker Op - NE-6 tripped at 15:22, re-set at 15:24, 1F09 in section, no reports from the driver. Distance to fault - 8.33km  from  Springs Branch ]:[Cause]:[   ]:[Action]:[Bird strike at bridge str number HG12/22 no damage to ole ] "
" UV NE-6[Detail]:[Breaker Op - NE-6 tripped at 15:22, re-set at 15:24, 1F09 in section, no reports from the driver. Distance to fault - 8.33km  from  Springs Branch ]:[Cause]:[   ]:[Action]:[Bird strike at bridge str number HG12/22 no damage to ole ] "
""
""
Area patrolled and no defect found. The patrolling team noted that there was a RC permit in place that was applied on the same evening. Cathcart stated that there was nothing reported by the Nominated person.]
Area patrolled and no defect found. The patrolling team noted that there was a RC permit in place that was applied on the same evening. Cathcart stated that there was nothing reported by the Nominated person.]
""
2x Class 90's in section &amp; cable fault ]
"Inspected, no damage found. 16:20 - 17:00. ]"
Bird's nest removed from structure L189/12  ]
Bird's nest removed from structure L189/12  ]
Bird strike at bridge 1 Dn Wilmslow ]
"Damaged registration arm replaced - 07/04/22 - info from K Wood, Carlisle OLE.]"
"Damaged registration arm replaced - 07/04/22 - info from K Wood, Carlisle OLE.]"
WP-8 tripping . Area patrolled and cleared   ]
WP-8 tripping . Area patrolled and cleared   ]
Installed new wire platform 4 c ]
Installed new wire platform 4 c ]
Installed new wire platform 4 c ]
Section patrolled nothing found. ]
Section patrolled nothing found. ]
Section patrolled nothing found. ]
"Breaker trip on HM-16 section. Optimho readings obtained from Newton and section patrolled.  MH08/27, Down line. Fresh burn marks present on structure and bird feathers on track.  No damage to the OHLE.  Secondary insulation as moved out of place exposing structure steel work. Work order created to rectify this during next high level access. ]"
Area patrolled between Gorton and Ashburys birds nest found at MH01/21 end of Ashburys platform ]
Area patrolled between Gorton and Ashburys birds nest found at MH01/21 end of Ashburys platform ]
Patrolled during maintenance worksite T3posession ]
Patrolled during maintenance worksite T3posession ]
Found strike at bridge 39 WAIF has been raised for insulation ]
Found strike at bridge 39 WAIF has been raised for insulation ]
Optimho 73.73% from Basford hall so likely on Stafford OLE patch. Crewe side patrolled with no fault found. Ocb foot patrolled nothing found ]
Optimho 73.73% from Basford hall so likely on Stafford OLE patch. Crewe side patrolled with no fault found. Ocb foot patrolled nothing found ]
Birds nest spotted at MH01/21 end of Ashburys platform. Night staff to remove Thursday night week 10 ]
Birds nest spotted at MH01/21 end of Ashburys platform. Night staff to remove Thursday night week 10 ]
"Call-out to unrelated incident and found evidence of Bird Strike on BN8 Down Slow at OB75 Moor Lane Tamworth, approximately within the DTF. ]"
"Call-out to unrelated incident and found evidence of Bird Strike on BN8 Down Slow at OB75 Moor Lane Tamworth, approximately within the DTF. ]"
"Call-out to unrelated incident and found evidence of Bird Strike on BN8 Down Slow at OB75 Moor Lane Tamworth, approximately within the DTF. ]"
OHL inspected and fit for purpose. ]
OHL inspected and fit for purpose. ]
2x Class 90's in section ]
2x Class 90's in section ]
Bird strike. OLE fit for purpse ]
Bird strike. OLE fit for purpse ]
"Bird strike at RR82/14 Up N'pton, flash marks on wire will need high level inspection  ]"
"Bird strike at RR82/14 Up N'pton, flash marks on wire will need high level inspection  ]"
""
""
Bird found at over bridge 47 on the up slow overhead line ok no further action required ]
Bird found at over bridge 47 on the up slow overhead line ok no further action required ]
Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure.  ]
Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure.  ]
"Used insulated pole to remove vegetation from ole, all done under a line blockage and had the breakers dropped lq11 ]"
"Used insulated pole to remove vegetation from ole, all done under a line blockage and had the breakers dropped lq11 ]"
"Used insulated pole to remove vegetation from ole, all done under a line blockage and had the breakers dropped lq11 ]"
Veg touching A25 pot dn Liv ind at G158/85 cut clear now . ]
Bird strike and sandy lane bridge the bird was a owl no damage to wire ]
Bird strike and sandy lane bridge the bird was a owl no damage to wire ]
Could not sight any visible cause to triping ]
"Patrolling  of LB-1 completed, no cause found. ]"
"Patrolling  of LB-1 completed, no cause found. ]"
"Patrolling  of LB-1 completed, no cause found. ]"
Ongoing 2x class 90 loco issue Consulted tech team this can be put to overload no further action required ]
Consulted tech team this can be put down to overload no further action required ]
"GoPro inspection carried out, EMU 397012 dead bird located in pantograph well, road 4 in the up ]"
"GoPro inspection carried out, EMU 397012 dead bird located in pantograph well, road 4 in the up ]"
Electrical section patrolled. Nothing found  ]
Electrical section patrolled. Nothing found  ]
Patrol of the section AE-2 from the slow lines no problems found with the OLE. ]
Patrol of the section AE-2 from the slow lines no problems found with the OLE. ]
Electrical section cab patrolled due to line block restraints. Nothing found  ]
Electrical section cab patrolled due to line block restraints. Nothing found  ]
Bird strike south end rd 1 no damage to the OLE. ]
Branches touching RC cut down  ]
Branches touching RC cut down  ]
Branches touching RC cut down  ]
Branches touching RC cut down  ]
area patrolled no issues ]
area patrolled no issues ]
Fresh indications of bird strike on the wall sidings bridge 252 ]
Fresh indications of bird strike on the wall sidings bridge 252 ]
Ongoing 2x class 90 issue]
Ongoing 2x class 90 issue]
Ongoing 2x class 90 issue]
Patrolled the area from the cess  reflected from the dtf provided from Crewe found signs of a trip on structure mh01/04 above the hm14 bare feeder and a dead bird below no damage to ole no secondary insulation required ]
Patrolled the area from the cess  reflected from the dtf provided from Crewe found signs of a trip on structure mh01/04 above the hm14 bare feeder and a dead bird below no damage to ole no secondary insulation required ]
Up St Helens Neutral Section rods @ HG19/19 require cleaning. To be done on next maintenance ]
Up St Helens Neutral Section rods @ HG19/19 require cleaning. To be done on next maintenance ]
AE-4 part patrolled no cause found. ]
AE-4 part patrolled no cause found. ]
Bird found at o/b 95 high level inspection booked for contenary to be checked.  ]
Bird found at o/b 95 high level inspection booked for contenary to be checked.  ]
Stations accesses and bridges checked along route . Will be checked on next patrol  ]
Stations accesses and bridges checked along route . Will be checked on next patrol  ]
Are patrolled nothing found ]
Are patrolled nothing found ]
Are patrolled nothing found ]
Bird found at MD187/22 in EPS sidings viewed from position of safety with binoculars ]
Bird found at MD187/22 in EPS sidings viewed from position of safety with binoculars ]
Bird strike  Winwick jnc.  Dn Slow G298/14 OB27A No damage to ole  ]
Bird strike  Winwick jnc.  Dn Slow G298/14 OB27A No damage to ole  ]
Patrolled section on Stafford patch and no cause found  ]
Patrolled section on Stafford patch and no cause found  ]
Mh04/05 bird strike no damage to ohle ]
Mh04/05 bird strike no damage to ohle ]
""
""
"Stations , bridges and accesses checked and will be inspected on next planned patrol  ]"
"Stations , bridges and accesses checked and will be inspected on next planned patrol  ]"
"Train on platform 3 Crewe station. Piece of grass on pantograph caused breakers to drop. ADD on train also. Grass removed, no damage to OHL  ]"
G158/13 bird strike no damage to ole ]
G158/13 bird strike no damage to ole ]
Full patrol nothing  amiss  ]
Full patrol nothing  amiss  ]
""
""
""
""
defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
