Action
defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
Blast mark on bridge at LM18/22 no damage to ole]
Blast mark on bridge at LM18/22 no damage to ole]
Hm16 breaker op mh12/18 bird strike no damage to ohle ]
""
""
""
""
""
AE-11 patrolled possible vegetation encroaching OLE bridge 10. ]
Full patrol nothing  amiss  ]
Full patrol nothing  amiss  ]
OLE repaired]
OLE repaired]
OLE repaired]
OLE repaired]
OLE repaired]
Staff error during protection testing ]
Consulted tech team this can be attributed to overload no further action required ]
""
""
Bond replaced]
Bond replaced]
Bridge strike no damage to OLE ]
Bridge strike no damage to OLE ]
Bird found at o/b 106. Strike to contenary wire. High level inspection booked and bond been waifed to fix.  ]
Bird found at o/b 106. Strike to contenary wire. High level inspection booked and bond been waifed to fix.  ]
""
""
""
""
""
""
Mx187/09 etd shed 2 road bird strike no damage to ohle  ]
Mx187/09 etd shed 2 road bird strike no damage to ohle  ]
""
""
"Flash marks on contact wire under bridge 11, the paint has rust on.]"
"Flash marks on contact wire under bridge 11, the paint has rust on.]"
""
""
""
""
""
""
""
Breaker trip on HM8. Bird strike at OLE structure MD187/26 (EPS Depot) identified as the cause. ]
Breaker trip on HM8. Bird strike at OLE structure MD187/26 (EPS Depot) identified as the cause. ]
""
""
""
""
Platform 3 patrol. Found a dead bird  ]
Platform 3 patrol. Found a dead bird  ]
Platform 3 patrol. Found a dead bird  ]
Patrolled Parkfield Rd to Flyover DTVF. Switch PN-6/7 middle insulator of switch mechanism flashed over. Fault imputted on WAIF. ]
Patrolled Parkfield Rd to Flyover DTVF. Switch PN-6/7 middle insulator of switch mechanism flashed over. Fault imputted on WAIF. ]
Consulted tech team this can be attributed to overload no further action required ]
""
""
""
""
""
""
""
""
Patrolled during T3 possession and no fault found ]
Patrolled during T3 possession and no fault found ]
Patrolled during T3 possession and no fault found ]
Consulted with tech team this can be put to overload no further action required ]
Consulted with tech team this can be put to overload no further action required ]
Consulted with tech team this can be put to overload no further action required ]
""
""
""
""
""
""
""
""
""
""
""
Mx187-33 bird strike no damage to Ohl road 36 ]
Mx187-33 bird strike no damage to Ohl road 36 ]
""
""
""
Patrol of section AS-1 from walking route no issues found with the OLE. ]
Patrol of section AS-1 from walking route no issues found with the OLE. ]
""
""
"OCB Patrol PW-5 Bird strike at structure GL176/30 on the Up Ditton, no damage to ole.  ]"
"OCB Patrol PW-5 Bird strike at structure GL176/30 on the Up Ditton, no damage to ole.  ]"
"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours later. ]"
"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours later. ]"
Mxh187/32a road 34 bird strike no damage to ohle ]
Mxh187/32a road 34 bird strike no damage to ohle ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours earlier. ]"
"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours earlier. ]"
Fire caused this fault had been duplicated and other fault closed ]
Fire caused this fault had been duplicated and other fault closed ]
Fire caused this fault had been duplicated and other fault closed ]
""
""
Patrol of section AS-1 from walking route no problems found with the OLE. ]
Mxh187/33a bird strike no damage to ohle  ]
Mxh187/33a bird strike no damage to ohle  ]
""
""
""
""
""
 Report of a bang in Kensal  tunnels  on the fasts patrolled  from the slows Nothing  amiss  that could be seen on a night time patrol   ]
 Report of a bang in Kensal  tunnels  on the fasts patrolled  from the slows Nothing  amiss  that could be seen on a night time patrol   ]
""
""
L179/37 tree burnt. Cut clear from OLE. ]
L179/37 tree burnt. Cut clear from OLE. ]
"Area patrolled no fault found. Switch opened at penkridge on ECO request, our sections stayed live and Stafford's re-tripped, Cap and Pin insulator failed found by stafford ]"
"Area patrolled no fault found. Switch opened at penkridge on ECO request, our sections stayed live and Stafford's re-tripped, Cap and Pin insulator failed found by stafford ]"
Secrion patrolled bird found at HG10/05 no dmage to ole  ]
Secrion patrolled bird found at HG10/05 no dmage to ole  ]
L179/32 Bushes burning in OLE. Cut Clear. ]
L179/32 Bushes burning in OLE. Cut Clear. ]
Area patrolled and nothing found ]
""
""
"Bird strike Crewe carriage sheds, no damage to OLE Bird strike Crewe carriage sheds, no damage to OLE Bird strike Crewe carriage sheds, no damage to OLE ]"
L191/08. Vegetation removed from around the insulators. PL2 OCB.  ]
L191/08. Vegetation removed from around the insulators. PL2 OCB.  ]
PL-7 OCB Bird strike at L192/89 on the Up chat moss slow. No damage to OLE.  ]
This fault was raised in error new fault number is 974237 ]
This fault was raised in error new fault number is 974237 ]
No fault found  BH-20 section patrolled no fault found fit for purpose. ]
No fault found  BH-20 section patrolled no fault found fit for purpose. ]
No fault found  BH-20 section patrolled no fault found fit for purpose. ]
"Breaker trip on HM-14 section with DTF 2.7km from Ardwick.  Section checked and at structure MH01/27 bird strike with flash marks present on wires, plus catenary wire possibly stranded.  WAIF to be created to inspect the wire during high level access and repair if required. ]"
"Breaker trip on HM-14 section with DTF 2.7km from Ardwick.  Section checked and at structure MH01/27 bird strike with flash marks present on wires, plus catenary wire possibly stranded.  WAIF to be created to inspect the wire during high level access and repair if required. ]"
"Bird strike found at G125/22 bird was on the ground and had caused line side fire, no other damage to report  ]"
"Bird strike found at G125/22 bird was on the ground and had caused line side fire, no other damage to report  ]"
"Bird strike found at G125/22 bird was on the ground and had caused line side fire, no other damage to report  ]"
Vegetation removed]
Vegetation removed]
"Staff checked from bridges and access points, no issues found ]"
"Staff checked from bridges and access points, no issues found ]"
Section patrolled during planned t3 access and vegetation within 300mm of live OLE identified as the cause. Vegetation removed.  ]
Section patrolled during planned t3 access and vegetation within 300mm of live OLE identified as the cause. Vegetation removed.  ]
Section inspected and bird strike identified at MVL00/17 Platform 2 at Victoria Station. ]
Section inspected and bird strike identified at MVL00/17 Platform 2 at Victoria Station. ]
"Patrolled by late shift, nothing found  ]"
"Patrolled by late shift, nothing found  ]"
Patrolled by late shift nothing found fit for purpose  Patrolled by late shift ( nothing found ) ]
Patrolled by late shift nothing found fit for purpose  Patrolled by late shift ( nothing found ) ]
Bird strike bridge 252. Fault misreported. Fault has HG-2  ]
Bird strike bridge 252. Fault misreported. Fault has HG-2  ]
""
""
Staff checked from bridges and access points no issue found ]
Staff checked from bridges and access points no issue found ]
Burnt flag found at structure g159/09 ]
Burnt flag found at structure g159/09 ]
No cause found ]
No cause found ]
Bird strike bridge 252  ]
Bird strike bridge 252  ]
""
""
""
""
Breaker trip on HM 16. Area patrolled and inspected. Trees close to ole at structure MH 11/27. Cut back to a safe distance using live lines tools to prevent further trips ]
Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Bird strike  ]
Bird strike  ]
Breaker trip on electrical section HM-14.  Section checked and at structure MH03/22 bird strike with fresh flash marks visible. No damage caused to the OHLE. ]
Breaker trip on electrical section HM-14.  Section checked and at structure MH03/22 bird strike with fresh flash marks visible. No damage caused to the OHLE. ]
"Breaker trip on electrical section HM-14 with distance to fault 6.1km from Ardwick.  Section checked and bird strike confirmed at structure MH04/22, with fresh flash mark visible on wire. No damage caused to the OHLE  ]"
"Breaker trip on electrical section HM-14 with distance to fault 6.1km from Ardwick.  Section checked and bird strike confirmed at structure MH04/22, with fresh flash mark visible on wire. No damage caused to the OHLE  ]"
""
""
""
""
Platform 8 bridge 252 bird strike  ]
Platform 8 bridge 252 bird strike  ]
""
""
""
Section overload ]
Overload of section ]
Removed during a line blockage  ]
Removed during a line blockage  ]
Patrolled ]
Patrolled ]
""
""
""
"AH-7 electrical section patrolled, no fault found. ]"
"AH-7 electrical section patrolled, no fault found. ]"
"AH-7 electrical section patrolled, no fault found. ]"
"AH-7 electrical section patrolled, no fault found. ]"
Patrolled during lineblockage and no fault found  ]
Patrolled nothing found ]
Patrolled nothing found ]
Patrolled nothing found ]
"Breaker trip on HM-13 section with distance to fault of 3.1km from Ardwick.  Section checked and at over bridge 12 near structure MH02/18, burnt bird found, no damage to the OHLE. ]"
"Breaker trip on HM-13 section with distance to fault of 3.1km from Ardwick.  Section checked and at over bridge 12 near structure MH02/18, burnt bird found, no damage to the OHLE. ]"
Patrolled by late shift ( nothing found ) ]
Patrolled by late shift ( nothing found ) ]
"Line side fire, no issue regarding OHL, vandalism possible ]"
"Line side fire, no issue regarding OHL, vandalism possible ]"
Vegetation within 300mm of live OLE at MWL187/01 (EPS depot sidings) cut back to a safe distance. ]
Vegetation within 300mm of live OLE at MWL187/01 (EPS depot sidings) cut back to a safe distance. ]
Bird strike at g338/21 no damage to ole ]
Bird strike at g338/21 no damage to ole ]
""
""
Patrol of area nothing amiss  ]
Patrol of area nothing amiss  ]
Sections cab patrolled to Holmes Chapel and back to Manchester. No cause could be identified. Sections CF7&amp;8 have been inspected and our fit for purpose.  ]
Sections cab patrolled to Holmes Chapel and back to Manchester. No cause could be identified. Sections CF7&amp;8 have been inspected and our fit for purpose.  ]
Sections cab patrolled to Holmes Chapel and back to Manchester. No cause could be identified. Sections CF7&amp;8 have been inspected and our fit for purpose.  ]
Patrolled during a line blockage and no fault found ]
Patrolled during a line blockage and no fault found ]
Patrolled during a line blockage and no fault found ]
""
""
""
""
Bird strike ]
""
""
Removed bird from track side and visual check on contenary wire ]
Removed bird from track side and visual check on contenary wire ]
Section overload  ]
Bird strike at station bridge St Helen's Central. HG08/15 nearest structure. No damage to OHL. ]
Bird strike at station bridge St Helen's Central. HG08/15 nearest structure. No damage to OHL. ]
""
""
""
""
""
Overload 2x class 90's ]
Breaker trip on HM 15. Bird debris and burn marks around insulator at MH 8/11 Up road  ]
""
""
""
Seen by station staff ]
Seen by station staff ]
RC parted and reinstalled on night shift  ]
RC parted and reinstalled on night shift  ]
Bird strike or object thrown over bridge. Burnt lug to be repaired at later date. L190/15 ]
Bird strike or object thrown over bridge. Burnt lug to be repaired at later date. L190/15 ]
"No fault, Avanti staff error. ]"
"No fault, Avanti staff error. ]"
"No fault, Avanti staff error. ]"
"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
Area indicated patrolled nothing found ]
Area indicated patrolled nothing found ]
"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
Area indicated patrolled flash mark on ceramic at KYD 487  ]
""
""
No faults found could possibly be bird strike  ]
No faults found could possibly be bird strike  ]
""
""
""
""
""
""
"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of second trip on HM-14 with the same DTF occurring a day later, 974993 ]"
"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of second trip on HM-14 with the same DTF occurring a day later, 974993 ]"
"Bird strike G157/36 dn fast, no damage to ohle  ]"
"Bird strike G157/36 dn fast, no damage to ohle  ]"
"Bird strike G157/36 dn fast, no damage to ohle  ]"
"Bird strike G157/36 dn fast, no damage to ohle  ]"
"Bird strike G157/36 dn fast, no damage to ohle  ]"
Vegetation removed with live line tools LL157/73 ]
"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of previous trip on HM-14 with the same DTF occurring a day earlier , 974932 ]"
"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of previous trip on HM-14 with the same DTF occurring a day earlier , 974932 ]"
Bird strike confirmed as the cause at MH12/07. ]
Damaged dropper removed and put on waif for rectification  ]
Damaged dropper removed and put on waif for rectification  ]
""
""
""
""
"Pigeon found near the 4ft on the up main side at golborne school access bridge, no damage to the ohl equipment  ]"
"Pigeon found near the 4ft on the up main side at golborne school access bridge, no damage to the ohl equipment  ]"
"Patrolled the atf section within distance to fault limits, and no obvious fault was found. ]"
"Patrolled the atf section within distance to fault limits, and no obvious fault was found. ]"
"Patrolled the atf section within distance to fault limits, and no obvious fault was found. ]"
Stafford patrolled nothing seen amiss.]
Stafford patrolled nothing seen amiss.]
Birds nest removed from L186/20 up fast  ]
Birds nest removed from L186/20 up fast  ]
Birds nest removed from L186/20 up fast  ]
" Sandwell & Dudley E&PME : WS-2 : XWS2 tripped at 1903, & rest at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke "
" Sandwell & Dudley E&PME : WS-2 : XWS2 tripped at 1903, & rest at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke "
Neil Proud advises trip due to section overload. ]
Cab patrol done from levenshulme to cheadle hulme found a birds nest at m182 43A over the up slow. Will be removed Saturday night ]
Cab patrol done from levenshulme to cheadle hulme found a birds nest at m182 43A over the up slow. Will be removed Saturday night ]
Cab patrol done from levenshulme to cheadle hulme found a birds nest at m182 43A over the up slow. Will be removed Saturday night ]
Bird strike contanry patted repairs carried out  ]
Bird strike contanry patted repairs carried out  ]
Section patrolled bird found no damage to ole ]
Section patrolled bird found no damage to ole ]
"Bird found at North end of carriage depot, OHL inspected ok to restore]"
""
""
""
"Pigeon found in 4ft of the d/fast @ G336/49.Superficial splash marks on bridge and contenary no damage, fishergate bridge  E&P attended and alarms reset. ]"
"Pigeon found in 4ft of the d/fast @ G336/49.Superficial splash marks on bridge and contenary no damage, fishergate bridge  E&P attended and alarms reset. ]"
""
""
""
""
""
Train overload ]
""
""
Vegetation coming out of bridge face at MH9/24 very close to OLE equipment. Now cut back/removed. ]
Vegetation removed from structure L187/26]
Vegetation removed from structure L187/26]
"Bird in contact with OLE at Fishergate bridge, nearest structure G336/46 Down parcel, no other damage. ]"
"Bird in contact with OLE at Fishergate bridge, nearest structure G336/46 Down parcel, no other damage. ]"
Bird found at OB16A G492/37 Up Goods ]
Bird found at OB16A G492/37 Up Goods ]
Dead pigeon found at MH/12/17 ]
"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
2 x Class 90s in section - train overload ]
2 x class 90's in section overload also brought out oc-5 due to horse shoe feeding from oxenholme  Single end trip 2 x class 90's in section also brought out oc-6 because of the horse shoe feeding  ]
2 x Class 90s in section - train overload ]
2 x class 90's in section overload also brought out oc-5 due to horse shoe feeding from oxenholme  Single end trip 2 x class 90's in section also brought out oc-6 because of the horse shoe feeding  ]
Bird strike at University Station.]
Bird strike at University Station.]
"Cab rode the whole section, nothing seen.]"
"Cab rode the whole section, nothing seen.]"
Section overload  ]
Found bird on Alston train care depot on 37 road at MxH 187/33. Possibly a unit was stabled here at the time and moved since yesterday. No damage to the ole ]
Found bird on Alston train care depot on 37 road at MxH 187/33. Possibly a unit was stabled here at the time and moved since yesterday. No damage to the ole ]
""
""
"De-wirement rectified, new 25m contact splice cut in, span re-droppered, new drapes fitted. SRS pantographed in both directions, small adjustments made with droppers . Height &amp; Staggers recorded 3 spans either side, train passages examined portion of line fit for passage of electrical and back in operational use. ]"
Bird strike at ob 41/03 south of poulton station ]
Bird strike at ob 41/03 south of poulton station ]
" Bird strike at MXH187/33A , dead degas found burnt and on insulator ]"
" Bird strike at MXH187/33A , dead degas found burnt and on insulator ]"
""
""
""
""
""
""
""
""
""
""
"Bird strike, Rd1 Arriva train care, no damage to ohle ]"
"Bird strike, Rd1 Arriva train care, no damage to ohle ]"
CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
""
""
Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. ]
Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. ]
"Superficial splash marks found on underside of bridge at G336/45A fishergate bridge, also a burned pigeon found in the 4ft of the up fast, so probable cause seeing that the bird strike matting is slightly lifted at said location also]"
"Superficial splash marks found on underside of bridge at G336/45A fishergate bridge, also a burned pigeon found in the 4ft of the up fast, so probable cause seeing that the bird strike matting is slightly lifted at said location also]"
"Superficial splash marks found on underside of bridge at G336/45A fishergate bridge, also a burned pigeon found in the 4ft of the up fast, so probable cause seeing that the bird strike matting is slightly lifted at said location also]"
"Breaker trip on HF-3 section, with DTF 6.8km from Slade lane.  Section checked and bird strike confirmed at overbridge 102 CMP1, near structure M182/21A.  Burn marks but no damage to the OHLE. ]"
"Breaker trip on HF-3 section, with DTF 6.8km from Slade lane.  Section checked and bird strike confirmed at overbridge 102 CMP1, near structure M182/21A.  Burn marks but no damage to the OHLE. ]"
"Breaker trip on HF-3 section, with DTF 6.8km from Slade lane.  Section checked and bird strike confirmed at overbridge 102 CMP1, near structure M182/21A.  Burn marks but no damage to the OHLE. ]"
Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
""
""
""
Bird strike found at tunnel road bridge on the up chat miss slow at L192/65 no major damage to ole just slight marking on the contenary wire.  ]
 L191/58a PL5 OCB. Alstom depot. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
PL4 OCB. L188/30 DS. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
PL4 OCB. L188/30 DS. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
PL4 OCB. L188/30 DS. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
""
""
""
""
""
""
Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
""
""
""
""
""
2 x dead burnt birds found in platform 5 area near ob79 no damage to OLE ]
2 x dead burnt birds found in platform 5 area near ob79 no damage to OLE ]
""
""
""
Breaker trip on KY 1 on the UP MAIN - area patrolled and vegetation suspected to be the cause of trip at HC 01 41 - vegetation cut back and is now clear - no visual damage to the Overhead Line ]
Breaker trip on KY 1 on the UP MAIN - area patrolled and vegetation suspected to be the cause of trip at HC 01 41 - vegetation cut back and is now clear - no visual damage to the Overhead Line ]
Patrolled and no fault found ]
Patrolled and no fault found ]
Patrolled/visual inspection from safe cess/bridges using binoculars  Nothing found  No damage to ole  ]
Patrolled/visual inspection from safe cess/bridges using binoculars  Nothing found  No damage to ole  ]
Due to hot weather  ]
Due to hot weather  ]
All wires re-droppered and checked  Extreme heat causing ole wires to sag ]
All wires re-droppered and checked  Extreme heat causing ole wires to sag ]
* Failure Closure Details (action field in FMS): Burnt bird found on structure. Removed from structure and requested High level inspection of ATF insulator @ G71/18A]
* Failure Closure Details (action field in FMS): Burnt bird found on structure. Removed from structure and requested High level inspection of ATF insulator @ G71/18A]
* Failure Closure Details (action field in FMS): Burnt bird found on structure. Removed from structure and requested High level inspection of ATF insulator @ G71/18A]
Faulty pantograph  ]
Faulty pantograph  ]
Faulty pantograph  ]
Faulty pantograph  ]
Full patrol nothing amiss  ]
Faulty pantograph  ]
Faulty pantograph  ]
Area patrolled due to heatwave  ]
Area patrolled due to heatwave  ]
Area patrolled due to heatwave  ]
Area patrolled due to heatwave  ]
 Staff were on site replacing batteries during trip. Coincidence ?]
 Staff were on site replacing batteries during trip. Coincidence ?]
 Staff were on site replacing batteries during trip. Coincidence ?]
 Staff were on site replacing batteries during trip. Coincidence ?]
 Staff were on site replacing batteries during trip. Coincidence ?]
Dead bird found on Rd 7 of Willesden TED. OHL inspected &amp; fit for purpose ]
Dead bird found on Rd 7 of Willesden TED. OHL inspected &amp; fit for purpose ]
Extreme heat caused ole to part  ]
Extreme heat caused ole to part  ]
Cut tail wire mid point earthing rod ]
Cut tail wire mid point earthing rod ]
Cut tail wire mid point earthing rod ]
Cut tail wire mid point earthing rod ]
Area patrolled due to heatwave  ]
Area patrolled due to heatwave  ]
OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Cg01/03 bird strike no damage to ohle ]
Cg01/03 bird strike no damage to ohle ]
Cg01/03 bird strike no damage to ohle ]
Cg01/03 bird strike no damage to ohle ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
""
""
""
""
""
""
""
""
""
""
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Due to heatwave sagging wire ]
Mzh187-20 bird strike road 34 no damage to ohle  ]
Mzh187-20 bird strike road 34 no damage to ohle  ]
""
""
""
30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
Dewirement- all fit for purpose  ]
Dewirement- all fit for purpose  ]
Dewirement- all fit for purpose  ]
""
""
""
Bird strike at Blackpool rd bridge somsigns of damage  ]
Bird strike at Blackpool rd bridge somsigns of damage  ]
Burn marks on neural section m185/24a no damage to ohle ]
Burn marks on neural section m185/24a no damage to ohle ]
Burn marks on neural section m185/24a no damage to ohle ]
Vegetation removed  ]
Vegetation removed  ]
Dewirment due to vegetation all back for for purpose  ]
Dewirment due to vegetation all back for for purpose  ]
Dewirment due to vegetation all back for for purpose  ]
Dewirment due to vegetation all back for for purpose  ]
Dewirment due to vegetation all back for for purpose  ]
Dewirment due to vegetation all back for for purpose  ]
Overload of section  ]
AH-5 electrical section patrolled no fault found. ]
Lineblockage taken and patrolled and no fault found ]
Lineblockage taken and patrolled and no fault found ]
Lineblockage taken and patrolled and no fault found ]
Birds nest found in TTC KYD484/12 ]
"Switch HM11/6 at M188/58 plt13 had slight arcing intermittently, possibly when train in section. Observed this on clamp fitting on buzz bar. It could need tightening up or has corroded. Will waif to be examined high level at next opportunity. ]"
"Switch HM11/6 at M188/58 plt13 had slight arcing intermittently, possibly when train in section. Observed this on clamp fitting on buzz bar. It could need tightening up or has corroded. Will waif to be examined high level at next opportunity. ]"
Section overload ]
"Bird strik @L191/13, no damage to ohle  ]"
"Bird strik @L191/13, no damage to ohle  ]"
""
""
""
""
Mh10/06 up trees cut back no damage to ohle ]
It's been a overload of the train. ]
"Inspection completed from train, no issues seen with ohle. Potential train fault .  ]"
Area inspected under T3 possession. Bird strike confirmed at CG01/03B on Down Bolton no visible damage to OLE Bird strike at MVL00/22  ]
Possible bird strike at o/b 20A G338/21]
Possible bird strike at o/b 20A G338/21]
Bird strike br252 ]
Bird strike br252 ]
Breaker trip on HM7 - patrol conducted around Alston Depot - bird strike at MXH 187 31 at the wash roads - No visual damage to the Overhead Line seen - breaker trip W.A.I.F to be completed and closed off. ]
Breaker trip on HM7 - patrol conducted around Alston Depot - bird strike at MXH 187 31 at the wash roads - No visual damage to the Overhead Line seen - breaker trip W.A.I.F to be completed and closed off. ]
Bird strike under fishergate bridge 129 at structure number G336/46 no damage to the equipment  ]
Bird strike under fishergate bridge 129 at structure number G336/46 no damage to the equipment  ]
Burnt vegetation at HG05/17 OFFTRACK required to cut clear ]
Burnt vegetation at HG05/17 OFFTRACK required to cut clear ]
"Burn marks at MH5/16, waif raised for bird mat to be installed   ]"
"Burn marks at MH5/16, waif raised for bird mat to be installed   ]"
""
""
""
Patrolled  nothing amiss  ]
M187/55 bird stole no damage to ohle ]
M187/55 bird stole no damage to ohle ]
Burnt vegetation at LX192/31 cut clear. ]
"Bird strike at Leyton station footbridge 120A up fylde, structure no PB 26/12 no damage  ]"
"Bird strike at Leyton station footbridge 120A up fylde, structure no PB 26/12 no damage  ]"
Balloons approach to mp63 signal arrived on site balloons blown off no damage to ohle ]
Balloons approach to mp63 signal arrived on site balloons blown off no damage to ohle ]
Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Still in area balloons came back caused trip approach to mp63 no damage to ohle  Balloons approach to mp63 signal arrived on site balloons blown off and reappears no damage to ohle ]
Still in area balloons came back caused trip approach to mp63 no damage to ohle  Balloons approach to mp63 signal arrived on site balloons blown off and reappears no damage to ohle ]
""
""
""
""
""
""
 * Failure Closure Details (action field in FMS): Suspected overload patrolled section no fault found ]
Bird strike bridge 242  ]
Bird strike bridge 242  ]
""
Vegetation removed from  HG09/07 up at Helens  ]
Vegetation removed from  HG09/07 up at Helens  ]
Possible overload patrolled electrical section no fault Found  ]
Patrolled area covering DTF from AshbyJncto OB51 ]
Patrolled area covering DTF from AshbyJncto OB51 ]
Patrolled area covering DTF from AshbyJncto OB51 ]
Patroled electric section no fault found ole fit for purpose  ]
Patroled electric section no fault found ole fit for purpose  ]
""
OHLE Patrolled and trip identified as a Bird Strike.]
Area patrolled and no fault found  Area patrolled and no fault found  ]
Area patrolled and no fault found  Area patrolled and no fault found  ]
Patrolled and nothing found ]
Patrolled under line blockage and no fault found ]
Patrolled under line blockage and no fault found ]
Patrolled and nothing found  ]
Patrolled and nothing found  ]
""
""
Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
"Bird strike - secondary insulation missing from structure, low clearance between live OLE and boom at 06/03 hm14 ]"
"Bird strike - secondary insulation missing from structure, low clearance between live OLE and boom at 06/03 hm14 ]"
BIRD STRIKE FOUND G165/10 ]
BIRD STRIKE FOUND G165/10 ]
no bird found ]
no bird found ]
no bird found ]
NWR staff reported a flash and a bang at Fishergate Bridge in Preston. Bird Strike at the location  No damage to ole  ]
NWR staff reported a flash and a bang at Fishergate Bridge in Preston. Bird Strike at the location  No damage to ole  ]
No issue with OLE found. Suspected faulty unit  ]
""
""
""
""
""
CW-17 patrolled. No cause found  ]
CW-17 patrolled. No cause found  ]
2x Class 90's in section ]
2x Class 90's in section ]
Patrolled from G436/32 OG3/6 to G433/03a Great Strickland up main nothing found ]
Patrolled from G436/32 OG3/6 to G433/03a Great Strickland up main nothing found ]
Birdstrike L188/25 ]
Birdstrike L188/25 ]
""
""
""
""
""
"NE5 ocb, bird strike bridge 41 HG08/30 ]"
"NE5 ocb, bird strike bridge 41 HG08/30 ]"
"The cage around signal mp96 is bent towards the live ole signs of flash over possible cause of breaker trip nearest structure m187/51, or faulty unit ]"
"The cage around signal mp96 is bent towards the live ole signs of flash over possible cause of breaker trip nearest structure m187/51, or faulty unit ]"
patrolled and no fault found. ]
patrolled and no fault found. ]
patrolled and no fault found. ]
Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  ]
Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  ]
Bird strike parcel platforms  ]
Bird strike parcel platforms  ]
""
""
""
""
""
VCB on HG/2 bird found at bridge 252 Carlisle station  ]
VCB on HG/2 bird found at bridge 252 Carlisle station  ]
""
""
Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
""
""
""
""
""
""
""
""
""
""
Patrol of section no fault found with OLE. ]
Patrol of section no fault found with OLE. ]
Patrol of section no fault found with OLE. ]
"Patrolled section , nothing found . Probable cause  , train overload .  ]"
Neil Proud advises trip due to section overload. ]
Bird strike @ L189/40 Mosley hill ]
Bird strike @ L189/40 Mosley hill ]
 SIEMENS DEPOT : PA-5 : XPA5 tripped at 1559 reset 1601 bird strike reported on rd5  
 SIEMENS DEPOT : PA-5 : XPA5 tripped at 1559 reset 1601 bird strike reported on rd5  
Breaker trip on OC-5 Patrolled by day shift  Possible overload 2 trains in section Single end trip ]
Birds nest removed from up slow at M182/43A We done a Cab patrol from levenshulme to cheadle hulme only thing found was a birds nest at edgerley at M182 43A over the up slow. Will be removed on Saturday night ]
Birds nest removed from up slow at M182/43A We done a Cab patrol from levenshulme to cheadle hulme only thing found was a birds nest at edgerley at M182 43A over the up slow. Will be removed on Saturday night ]
Birds nest removed from up slow at M182/43A We done a Cab patrol from levenshulme to cheadle hulme only thing found was a birds nest at edgerley at M182 43A over the up slow. Will be removed on Saturday night ]
Birds nest removed from up slow at M182/43A We done a Cab patrol from levenshulme to cheadle hulme only thing found was a birds nest at edgerley at M182 43A over the up slow. Will be removed on Saturday night ]
WS-4 tripping . Area patrolled and cleared  ]
WS-4 tripping . Area patrolled and cleared  ]
WS-4 tripping . Area patrolled and cleared  ]
WS-4 tripping . Area patrolled and cleared  ]
Electrical Section patrolled no fault found ]
Bird strike in pantograph well on top of unit 397010. Stabled on 28rd Longsight depot close to MXH187/38D structure. Bird strik on unit 397010 mxh187/38d  ]
Bird strike in pantograph well on top of unit 397010. Stabled on 28rd Longsight depot close to MXH187/38D structure. Bird strik on unit 397010 mxh187/38d  ]
No fault found  ]
No fault found  ]
Confirmed by tech team to be an overload caused by 2 x class 90's ]
Vegetation encroaching OLE circuit breaker drip cw11 ]
Area patrolled during T3 possession no fault found  ]
Area patrolled during T3 possession no fault found  ]
MH-8 breaker trip Down Slow Patrolled down slow from EPS depot unable to find cause. Then did a cab patrol from levenshulme to Piccadilly unable to find the cause. ]
MH-8 breaker trip Down Slow Patrolled down slow from EPS depot unable to find cause. Then did a cab patrol from levenshulme to Piccadilly unable to find the cause. ]
""
""
""
No fault found walked the section  ]
No fault found walked the section  ]
No fault found walked the section  ]
Full patrol nothing found  ]
Full patrol nothing found  ]
Bird found at bridge 19 structure G338/05 ]
Bird found at bridge 19 structure G338/05 ]
"Area patrolled, no defect found ]"
"Area patrolled, no defect found ]"
Bird strike confirmed O/B 2 (tile centre bridge) ]
Bird strike confirmed O/B 2 (tile centre bridge) ]
 Ocb BW9. Bird found at G134/05 on the up fast 1 catenary strand! fault waifed to be done at later date Bird strike found at G134/05 found dead bird and damaged catenary and damaged bond Large bird identified and removed. Burnt out one catenary strand which will be planned in to be replaced]
 Ocb BW9. Bird found at G134/05 on the up fast 1 catenary strand! fault waifed to be done at later date Bird strike found at G134/05 found dead bird and damaged catenary and damaged bond Large bird identified and removed. Burnt out one catenary strand which will be planned in to be replaced]
""
""
""
""
""
""
Section patrolled NFF]
Section patrolled NFF]
NE6 OCB. Bird strike St Helens Central station. No damage to the OLE. L Millea 09/07/22 ]
NE6 OCB. Bird strike St Helens Central station. No damage to the OLE. L Millea 09/07/22 ]
Cleared with RRC Train Fault  ]
""
""
""
""
Train overload ]
""
""
Flashed over insulator at MXH187/33 - Road 37. Caused by birds attracted by Redgate Lane tip ]
Flashed over insulator at MXH187/33 - Road 37. Caused by birds attracted by Redgate Lane tip ]
Ongoing 2x class 90 loco issue. ]
Ongoing 2x class 90 loco issue. ]
Bag on OHLE all ok ]
Bag on OHLE all ok ]
No visible cause to tripping found at location ]
No visible cause to tripping found at location ]
""
""
"Debris thrown from bridge up and down chat moss , nearest structure LM20/07 ]"
"Debris thrown from bridge up and down chat moss , nearest structure LM20/07 ]"
Vegetation removed from Lichfield Trent valley station  ]
Vegetation removed from Lichfield Trent valley station  ]
"AH-5 patrolled, no fault found. ]"
Vegetation on RC on GW1 up stour. Veg cut down ]
Vegetation on RC on GW1 up stour. Veg cut down ]
Tree Resting on live ole removed. Slight burn marks on contact/contenary but safe for electric traction. WS-16 breakers back in.  ]
Tree Resting on live ole removed. Slight burn marks on contact/contenary but safe for electric traction. WS-16 breakers back in.  ]
Tree Resting on live ole removed. Slight burn marks on contact/contenary but safe for electric traction. WS-16 breakers back in.  ]
""
""
OLE inspected fit for normal running ]
OLE inspected fit for normal running ]
Cab patrolled and stations and access inspected no cause found ]
Cab patrolled and stations and access inspected no cause found ]
Cab patrolled and stations and access inspected no cause found ]
Area checked and no fault found ]
Area checked and no fault found ]
"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution  ]"
"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution  ]"
"331 unit (Northern Rail) ran off the OHL into a dead section on No 2 rd Bakehouse Sidings, north of Preston Station just under Fishergate Bridge. Northern arranged to have the train shunted back under the OHL. No damage to ole  Northern 331 ran off the wires in the Bakehouse sdgs - no damage]"
"331 unit (Northern Rail) ran off the OHL into a dead section on No 2 rd Bakehouse Sidings, north of Preston Station just under Fishergate Bridge. Northern arranged to have the train shunted back under the OHL. No damage to ole  Northern 331 ran off the wires in the Bakehouse sdgs - no damage]"
Patrolled nothing found amiss.]
Patrolled nothing found amiss.]
Patrolled nothing found amiss.]
bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
""
""
""
""
""
""
""
"No fault found, OLE fit for purpose  ]"
"No fault found, OLE fit for purpose  ]"
Cab Ride Inspection of ws-13 completed with no visible cause found ]
Cab Ride Inspection of ws-13 completed with no visible cause found ]
WW1 OCB BIRD STRIKE FIUND BRIDGE 44]
WW1 OCB BIRD STRIKE FIUND BRIDGE 44]
Bird strike found a over bridge 111. Waif booked for high level inspection. All fit for purpose.  ]
Bird strike found a over bridge 111. Waif booked for high level inspection. All fit for purpose.  ]
Bird strike found a over bridge 111. Waif booked for high level inspection. All fit for purpose.  ]
NE6 OCB BIRD STRIKE FOUND AT HG 08/30 ]
NE6 OCB BIRD STRIKE FOUND AT HG 08/30 ]
WS7 tripped due to OLE wire sagging in extreme heat conditions  ]
WS7 tripped due to OLE wire sagging in extreme heat conditions  ]
Mxh187/44b trees cut back no damage to ohle MXH 187/44B veg close to ohl cut bk and removed ]
Mxh187/44b trees cut back no damage to ohle MXH 187/44B veg close to ohl cut bk and removed ]
Mh12/24 bird strike no damage to ohle ]
G160/12 bird feathers at structure pitting on lug no other damage to OLE ]
G160/12 bird feathers at structure pitting on lug no other damage to OLE ]
Ongoing 2x class 90 loco issue ]
Ongoing 2x class 90 loco issue ]
Trip caused by 2x class 90s in section ]
Trip caused by 2x class 90s in section ]
"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution ]"
"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution ]"
Bird strike at G132/38 down slow no further action required ]
Bird strike at G132/38 down slow no further action required ]
Bird strike at G132/38 down slow no further action required ]
Bird strike at G132/38 down slow no further action required ]
""
""
Burn marks to bridge and ole at HG08/10 all ok]
Burn marks to bridge and ole at HG08/10 all ok]
Cut a tree off the overhead line equipment with isolation and block.On the up Sutton. ]
Cut a tree off the overhead line equipment with isolation and block.On the up Sutton. ]
Cut a tree off the overhead line equipment with isolation and block.On the up Sutton. ]
Oc-5 brought oc-6 out due to horse shoe feeding overload  ]
Oc-5 brought oc-6 out due to horse shoe feeding overload  ]
Possible overload due to 2 x class 90's in section ]
Due to horse shoe feeding from oxenholme oc-5 brought oc-6 out due to overload 2 x class 90's in section Because of the horse shoe feeding from oxenholme oc-5 brought oc-6 out due to overload  ]
"OHL staff patrolled section, no fault found fit for purpose ]"
"OHL staff patrolled section, no fault found fit for purpose ]"
Vegetation found via cab patrol. Vegetation removed from bridge 13 ]
Vegetation found via cab patrol. Vegetation removed from bridge 13 ]
L190/71 DS PL4 Vegetation removed please close this fault . L Millea19/08/2022.  ]
