Action
L190/71 DS PL4 Vegetation removed please close this fault . L Millea19/08/2022.  ]
Vegetation found to be planned in to be removed  ]
Vegetation found to be planned in to be removed  ]
Ole staff removed redundant cable with powered cutter to restore  LOOSE WIRE]
Ole staff removed redundant cable with powered cutter to restore  LOOSE WIRE]
""
""
""
""
""
"No fault found, OLE fit for purpose ]"
"No fault found, OLE fit for purpose ]"
"No fault found, OLE fit for purpose ]"
"Bird strike BR 80, no damage to ohle ]"
"Bird strike BR 80, no damage to ohle ]"
Bird strike at Bridge 28 AL17/07 down sutton ]
Bird strike at Bridge 28 AL17/07 down sutton ]
"Staff patrolled the section, highlighted various locations of vegetation that will be removed midweek 23 within a T3  ]"
"Staff patrolled the section, highlighted various locations of vegetation that will be removed midweek 23 within a T3  ]"
Bird found at site no damage to ohle ]
Bird found at site no damage to ohle ]
Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation found on cab ride at BS05/30 showing signs of burning  ]
""
Bird strike in TMD rd 2 ]
Bird strike in TMD rd 2 ]
Bird strike in TMD rd 2 ]
"Inspected, no fault found ]"
"Inspected, no fault found ]"
Buzzard found hanging from the steel work at bridge FB47 this is a correct reflection from the distance to fault percentage. Found over the up road electrical section Hm15 ]
"ird at LL158/12 burn marks to OHLE and structure, all ok]"
"ird at LL158/12 burn marks to OHLE and structure, all ok]"
"ird at LL158/12 burn marks to OHLE and structure, all ok]"
"ird at LL158/12 burn marks to OHLE and structure, all ok]"
"ird at LL158/12 burn marks to OHLE and structure, all ok]"
"ird at LL158/12 burn marks to OHLE and structure, all ok]"
Loose signal gantry cage on MP96 to close to passing pantograph's. ]
Loose signal gantry cage on MP96 to close to passing pantograph's. ]
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
Patrolled all of Oxley up and down sidings. Used ocular from dunstall to check down to north junction. No vegetation within 2m of ole and no bird strikes found ]
Patrolled all of Oxley up and down sidings. Used ocular from dunstall to check down to north junction. No vegetation within 2m of ole and no bird strikes found ]
Patrolled all of Oxley up and down sidings. Used ocular from dunstall to check down to north junction. No vegetation within 2m of ole and no bird strikes found ]
Cab patrolled from dinting to gloss P.O. and hadfield found a dead pigeon at DG00/28  electrical section HM16 the correct area reflected off the distance to fault percentage ]
""
""
""
""
""
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
No fault found  ]
""
""
""
""
Vegetation found at BS07/79 ]
Vegetation found at BS07/79 ]
""
""
""
Fault identified as vegetation. Slight burning of leaves. Vegetation cleared ]
Fault identified as vegetation. Slight burning of leaves. Vegetation cleared ]
No fault found  ]
No fault found  ]
No fault found  ]
NOT NR INFRASTRUCTURE]
NOT NR INFRASTRUCTURE]
NOT NR INFRASTRUCTURE]
NOT NR INFRASTRUCTURE]
NOT NR INFRASTRUCTURE]
Bird strike confirmed wall sidings bridge 252 ]
Bird strike confirmed wall sidings bridge 252 ]
L190/72 tree behind switch requires cutting clear from Live OLE. Fault Waifed to OFFTRACK  ]
L190/72 tree behind switch requires cutting clear from Live OLE. Fault Waifed to OFFTRACK  ]
Vegetation (tree) caused the awac catenary to part ]
Vegetation (tree) caused the awac catenary to part ]
Vegetation (tree) caused the awac catenary to part ]
Vegetation (tree) caused the awac catenary to part ]
WP 3 tripped patrolled section and nothing was found  ]
WP 3 tripped patrolled section and nothing was found  ]
Vegetation (tree) caused the awac catenary to part ]
Vegetation cut back from MH2/30 which caused breaker trip on down road HM-14  ]
Vegetation cut back from MH2/30 which caused breaker trip on down road HM-14  ]
""
""
""
""
""
Seagull found at the base of structure MXH187/33A No 37 road Longsight carriage sidings  ]
Seagull found at the base of structure MXH187/33A No 37 road Longsight carriage sidings  ]
High level inspection to be carried out on next planned maintenance  ]
High level inspection to be carried out on next planned maintenance  ]
""
""
Bird at Blackpool road  ]
Bird at Blackpool road  ]
"Patrolled affected area , nothing found . Probable cause , train overload . ]"
Area of Camden patrolled &amp; no fault found. OHL inspected fit for purpose ]
Area of Camden patrolled &amp; no fault found. OHL inspected fit for purpose ]
" (UV) AH-12 Tripped[Detail]:[AH-12 tripped 14:30 - 14:31, No trains in section, no reports. Up & Down HL Goods]:[Cause]:[   ]:[Action]:[No cause found for tripping. OHL inspected as fit for purpose. ] "
""
""
""
""
""
Bird strike at bridge 70 d/s structure number G154/11 no damage to ole just slight pitting to Contenary ]
Bird strike at bridge 70 d/s structure number G154/11 no damage to ole just slight pitting to Contenary ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  ]
HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  ]
Bird strike. OLE fit for purpose  ]
Bird strike. OLE fit for purpose  ]
""
""
"Clothing thrown on to OHL, caused Tripping. At Gravely Hill Station North Bridge ]"
"Clothing thrown on to OHL, caused Tripping. At Gravely Hill Station North Bridge ]"
Fresh flash marks on the N/S rods at upperby. Suspect that the train has dragged powerf through N/Section]
Fresh flash marks on the N/S rods at upperby. Suspect that the train has dragged powerf through N/Section]
""
""
Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. ]
Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. ]
Confirmed by Tech team to be as an overload by the trains in section  ]
Confirmed by Tech team to be as an overload by the trains in section  ]
"Breaker trip on HM-16 section.  Optimho readings obtained from Newton, providing distance to fault 92.23%.  Dinting to Hadfield and Glossop triangle checked.  MH12/27 Hadfield branch, bird strike with fresh burn mark to catenary wire. No damage to the OHLE, but secondary insulation, (bird mat) is split exposing structure steel work.  Work order created to renew secondary insulation. ]"
Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Train overload  ]
Patrolled covering distance to fault but nothing found  ]
Patrolled covering distance to fault but nothing found  ]
Patrolled covering distance to fault but nothing found  ]
Vegetation removed from HC00/37 on down road and probable cause of breaker trip. ]
Vegetation removed from HC00/37 on down road and probable cause of breaker trip. ]
""
""
""
""
""
""
""
""
""
""
""
"Breaker trip on HM13 at MH2/14. Wire within 300mm of diesel train roof. Area patrolled, no noticeable damage to OHL ]"
"Breaker trip on HM13 at MH2/14. Wire within 300mm of diesel train roof. Area patrolled, no noticeable damage to OHL ]"
Due to hot weather area inspected at access ]
Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
2 x class 90s in section - train overload ]
Patrolled by day shift ( nothing found )]
Patrolled by day shift ( nothing found )]
Patrolled by day shift ( nothing found )]
Cab patrolled completed and area inspected. No fault found and section fit for purpose. ]
Cab patrolled completed and area inspected. No fault found and section fit for purpose. ]
""
""
""
""
2x class 90's in section. ]
2x class 90's in section. ]
Electrical section patrolled and nothing found  ]
Electrical section patrolled and nothing found  ]
Electrical section patrolled and nothing found  ]
Vegetation growing up structure close to insulator. Removed using live line tools  CM01/38 ]
Vegetation growing up structure close to insulator. Removed using live line tools  CM01/38 ]
Ongoing 2x class 90 issue ]
Bird strike found at bridge 18 bryn station no damage to ole  ]
Bird strike found at bridge 18 bryn station no damage to ole  ]
Ongoing 2x class 90 issue ]
"OHL staff received reading to fault patrolled highlighted mileage, found vegetation close to equipment, ECO could not drop breakers to clear, Off track team have been made aware and will clear vegetation weekend 26 within possession and isolation as part of the OHL planned work. ]"
"OHL staff received reading to fault patrolled highlighted mileage, found vegetation close to equipment, ECO could not drop breakers to clear, Off track team have been made aware and will clear vegetation weekend 26 within possession and isolation as part of the OHL planned work. ]"
Slight buzzing off pots under bridge 31 down rd MGH  ]
Slight buzzing off pots under bridge 31 down rd MGH  ]
Inspection of the OLE south end road 6 Wembley sheds no problems with the OLE. ]
Burn marks from bird strike at G156/46 no damage ]
Burn marks from bird strike at G156/46 no damage ]
Burn marks from bird strike at G156/46 no damage ]
Burn marks from bird strike at G156/46 no damage ]
Burn marks from bird strike at G156/46 no damage ]
Section patrolled bird strike found at L184/17 no damage to ole please close  ]
Section patrolled bird strike found at L184/17 no damage to ole please close  ]
Deemed as electrical fault with the class 90 locomotives as advised ]
Bird strike found to be cause of breaker trip HM7 at MX187/05. ]
Bird strike found to be cause of breaker trip HM7 at MX187/05. ]
Bird strike found to be cause of breaker trip HM7 at MX187/05. ]
Bird found in 4 foot of down slow  L/189/32 signs off contact with OLE ...no damage to OLE equipment   K Sowerby  ]
Bird found in 4 foot of down slow  L/189/32 signs off contact with OLE ...no damage to OLE equipment   K Sowerby  ]
"Optimho readings interrogated no readings available ,advised electrical problem with loco,and to clear fault ]"
"Optimho readings taken from upper by,advised it was electrical fault on class 90 locomotives  ]"
Vegetation removed. ]
Vegetation removed. ]
Bird strike  ]
Bird strike  ]
Bird strike  ]
Vegetation removed from ohl at Al 08/06 ]
Vegetation removed from ohl at Al 08/06 ]
Bird found o/b 252 up main platform 4 Carlisle station  ]
Bird found o/b 252 up main platform 4 Carlisle station  ]
Cab patrol of Abby branch line Nothing  amiss  ]
Cab patrol of Abby branch line Nothing  amiss  ]
Possible bird strike at Fishergate bridge G336/46 ]
Possible bird strike at Fishergate bridge G336/46 ]
Dewirement at holmes chapel has now been repaired normal service can resume  ]
Dewirement at holmes chapel has now been repaired normal service can resume  ]
Dewirement at holmes chapel has now been repaired normal service can resume  ]
Dewirement at holmes chapel has now been repaired normal service can resume  ]
Dewirement at holmes chapel has now been repaired normal service can resume  ]
Dewirement at holmes chapel has now been repaired normal service can resume  ]
Patrolled by OLE Staff  No cause found  ]
Patrolled by OLE Staff  No cause found  ]
Patrolled with nothing found]
Patrolled with nothing found]
 NE5 section patrolled bird stike found at HG18/07 over bridge no damage to OHL ]
 NE5 section patrolled bird stike found at HG18/07 over bridge no damage to OHL ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
OLE Electrical sections patrolled. No Fault found. ]
all wires repaired.   ]
all wires repaired.   ]
all wires repaired.   ]
all wires repaired.   ]
all wires repaired.   ]
all wires repaired.   ]
all wires repaired.   ]
Closed FMS985081 refers]
Closed FMS985081 refers]
Closed FMS985081 refers]
Closed FMS985081 refers]
Part patrolled  nothing  could be found nothing  amiss  ]
Electrical section cab patrolled due to time restraints. Nothing found  ]
Electrical section cab patrolled due to time restraints. Nothing found  ]
Train fault  ]
Train fault  ]
Rugby OLE section patrolled and NFF Stafford ole found bird g95/32]
Rugby OLE section patrolled and NFF Stafford ole found bird g95/32]
Electrical section patrolled. Nothing found . Ole inspected and fit for purpose  ]
Electrical section patrolled. Nothing found . Ole inspected and fit for purpose  ]
"Live Seagull found on No 24 road Longsight carriage sidings. The Seagull had a burnt wing, we tried to catch the Seagull but were unsuccessful. The Alstom facilities manager was on site and stated they would arrange for the bird to be captured. ]"
"Live Seagull found on No 24 road Longsight carriage sidings. The Seagull had a burnt wing, we tried to catch the Seagull but were unsuccessful. The Alstom facilities manager was on site and stated they would arrange for the bird to be captured. ]"
"Live Seagull found on No 24 road Longsight carriage sidings. The Seagull had a burnt wing, we tried to catch the Seagull but were unsuccessful. The Alstom facilities manager was on site and stated they would arrange for the bird to be captured. ]"
inspected and bird strike at CM07/30 found to the cause. ]
inspected and bird strike at CM07/30 found to the cause. ]
inspected and bird strike at CM07/30 found to the cause. ]
inspected and bird strike at CM07/30 found to the cause. ]
""
""
Bird strike at G336/41 platform 4 No damage to ole ]
Bird strike at G336/41 platform 4 No damage to ole ]
20 inspected and vegetation within 300mm of live OLE at CM05/38 (Down) CM05/39 (Up) & CM05/41 (Up) found to be the cause. Vegetation removed]
20 inspected and vegetation within 300mm of live OLE at CM05/38 (Down) CM05/39 (Up) & CM05/41 (Up) found to be the cause. Vegetation removed]
20 inspected and vegetation within 300mm of live OLE at CM05/38 (Down) CM05/39 (Up) & CM05/41 (Up) found to be the cause. Vegetation removed]
Vegetation removed from ohl ]
Vegetation removed from ohl ]
Branch with burnt tips close to insulator at LL157/60 no damage to ole  Branch with burnt tips close to insulator at LL157/60 no damage to ole  Branch with burnt tips close to insulator at LL157/60 no damage to ole  Branch with burnt tips close to insulator at LL157/60 no damage to ole  ]
Vegetation removed. ]
Vegetation removed. ]
Burn marks to n/s torsion rod and arking horn G80/09  S/R bond burnt and loos S/E repositioned bond clamp and tightend  N/S booked in to have high level check. ]
Burn marks to n/s torsion rod and arking horn G80/09  S/R bond burnt and loos S/E repositioned bond clamp and tightend  N/S booked in to have high level check. ]
"Optimho from basford is 48% which exceeds the boundary of Crewe OLE's patch Patrolled our part of Section, nothing found. ]"
"Optimho from basford is 48% which exceeds the boundary of Crewe OLE's patch Patrolled our part of Section, nothing found. ]"
Area indicated inspected and no faults found  ]
Area indicated inspected and no faults found  ]
Area indicated inspected and no faults found  ]
""
""
""
""
""
""
"Breaker trip on HM-7 section.  Section and stabled units check within Longsight depot.  MXH187/36, sidings road 33, burnt crow found. No visible flash marks or damage to the OHLE. ]"
Area patrolled from slow line possession at night . No fault found ]
Area patrolled from slow line possession at night . No fault found ]
"Optimho reading from basford 56% exceeding the boundary of Crewe OLE's patch  Patrolled our part of the Section, nothing found. ]"
"Optimho reading from basford 56% exceeding the boundary of Crewe OLE's patch  Patrolled our part of the Section, nothing found. ]"
Patrol of some of section no problems found with the OLE. ]
"Found evidence of birds nest, seen from ground via binoculars then did a cab patrol and seen it is no longer within limits of OLE ]"
"Found evidence of birds nest, seen from ground via binoculars then did a cab patrol and seen it is no longer within limits of OLE ]"
""
""
""
""
""
Patrol of some of AH-5 no issues to report with the OLE. ]
"Breaker trip on HM-7 section with distance to fault 2km from Ardwick.  Section patrolled and stabled units check within Longsight depot.  Sidings road number 34, burnt Magpie found in well of pendo unit. Near structure MXH187/21A. No damage caused to the OHLE. ]"
"Breaker trip on HM-7 section with distance to fault 2km from Ardwick.  Section patrolled and stabled units check within Longsight depot.  Sidings road number 34, burnt Magpie found in well of pendo unit. Near structure MXH187/21A. No damage caused to the OHLE. ]"
Removed damaged bond and replaced with a new Str bond ]
Removed damaged bond and replaced with a new Str bond ]
Bird strike at Alstom carriage sheds. 2 birds found. OHL was inspected &amp; no damage found. OHL fit for person  ]
Bird strike at Alstom carriage sheds. 2 birds found. OHL was inspected &amp; no damage found. OHL fit for person  ]
AH-5 Bird strike on road 6. Inspection carried out no damage to OLE. ]
""
""
""
""
""
National grid issue. Now all ok.  ]
National grid issue. Now all ok.  ]
National grid issue. Now all ok.  ]
National grid issue. Now all ok.  ]
National grid issue. Now all ok.  ]
veg' cut back..]
veg' cut back..]
UP LIVERPOOL IND BIRD STRIKE FOUND  ]
Veg Removed from ole and ws-11 reset ]
Veg Removed from ole and ws-11 reset ]
Veg Removed from ole and ws-11 reset ]
Veg Removed from ole and ws-11 reset ]
""
""
""
"Line patrolled, nothing found]"
"Line patrolled, nothing found]"
Bird strike confirmed Br252 Platform 1.]
Bird strike confirmed Br252 Platform 1.]
Patrolled platforms at Preston Station  Bird strike at Fishergate bridge No damage to ole  ]
Patrolled platforms at Preston Station  Bird strike at Fishergate bridge No damage to ole  ]
No fault found ]
No fault found ]
"CW15 patrolled, no visible fault found. Two trains in section, optimo reading 480.8% possible overload. ]"
"CW15 patrolled, no visible fault found. Two trains in section, optimo reading 480.8% possible overload. ]"
On going 2x class 90 issue  ]
On going 2x class 90 issue  ]
"Patrolled by late shift, Copper C jumper disconnected from contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco, to remove C jumper with cutting tool ]"
"Patrolled by late shift, Copper C jumper disconnected from contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco, to remove C jumper with cutting tool ]"
No fault found  ]
No fault found  ]
No fault found  ]
""
""
""
Train overload  ]
"Vegetation close to ole at L190/36, wind blowing vegetation onto contact wire possible cause for trip, no damage to ole, vegetation has been removed  ]"
"Vegetation close to ole at L190/36, wind blowing vegetation onto contact wire possible cause for trip, no damage to ole, vegetation has been removed  ]"
Area inspected between Oxford Rd and Deansgate bird strike confirmed at MA00/13 on down Oxford rd.  ]
Area inspected between Oxford Rd and Deansgate bird strike confirmed at MA00/13 on down Oxford rd.  ]
Bird found in Oxley sidings number 2  ]
Bird found in Oxley sidings number 2  ]
Bird found in Oxley sidings number 2  ]
""
""
Burnt magpie found in pantograph well on unit stabled on depot road 34 near OHL structure MXH187/30. No damage caused to the OHLE. ]
""
""
Mh02/19 bridge 10 extreme weather low wire sagging no damage to ohle ]
Mh02/19 bridge 10 extreme weather low wire sagging no damage to ohle ]
"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
"Bird strike at bridge, no damage to ohle , G173/16  ]"
"Bird strike at bridge, no damage to ohle , G173/16  ]"
Caused by extreme heat ]
Caused by extreme heat ]
Area patrolled lose cage at signal mp96 down fast waiting for S&amp;t to repair  ]
Area patrolled lose cage at signal mp96 down fast waiting for S&amp;t to repair  ]
Vegetation cut down from M159/29A no damage to OHL ]
Bird strike found at G158/86 dn Liv ind feathers on insulated arm no damage. ]
Section checked and nothing found. Steam train in section when tripping occurred  ]
Section checked and nothing found. Steam train in section when tripping occurred  ]
""
""
""
Electrical section patrolled. Nothing found  ]
Electrical section patrolled. Nothing found  ]
Ongoing 2x class 90 loco issue  ]
Ongoing 2x class 90 loco issue  ]
Patrol of affected area  no fault  found  nothing  amiss   ]
* Failure Closure Details (action field in FMS): Cw6 ocb vegetation removed from north end of the Manchester independent tunnels. No damage to OHL]
Bird found at O/B at St Helens Central  ]
Bird found at O/B at St Helens Central  ]
Bird found at O/B at St Helens Central  ]
""
""
""
Breaker trip on HM 8. Area patrolled and inspected bird found at structure M187/04 ]
Breaker trip on HM 8. Area patrolled and inspected bird found at structure M187/04 ]
Dead pigeon P4 br 252 ]
Dead pigeon P4 br 252 ]
Electrical section patrolled. Nothing found  ]
Electrical section patrolled. Nothing found  ]
Electrical section cab patrolled due to line block restraints. Nothing found  ]
Electrical section cab patrolled due to line block restraints. Nothing found  ]
Curtain wrapped around pantograph arm. Removed with live line poles. ]
Curtain wrapped around pantograph arm. Removed with live line poles. ]
  * Failure Closure Details (action field in FMS): Area patrolled using IRP using safe cess where possible and taking line blockage when required. Bird strike confirmed at MH05/20 on Up Main]
  * Failure Closure Details (action field in FMS): Area patrolled using IRP using safe cess where possible and taking line blockage when required. Bird strike confirmed at MH05/20 on Up Main]
Dead pigeon found P7 be 252 ]
Dead pigeon found P7 be 252 ]
Duplicate of 987698]
Duplicate of 987698]
"Bird strike to bridge 37, M166/40 up main ]"
"Bird strike to bridge 37, M166/40 up main ]"
"Bird strike to bridge 37, M166/40 up main ]"
Electrical section cab patrolled due to restraints on line block access. Nothing found  ]
Electrical section cab patrolled due to restraints on line block access. Nothing found  ]
"Bird strike Alstom depot, road 2, no damage to ohle  ]"
Section patrolled bird strike identified MH04/12 ]
Section patrolled bird strike identified MH04/12 ]
"Bird strike inside tunnel of up Liverpool ind, no damage to equipment  ]"
Cm05/24 bird strike no damage to ohle  ]
Cm05/24 bird strike no damage to ohle  ]
Train Overload 2 Class 90s ]
Train overload 3 class 90s ]
Train overload 3 Class 90s ]
Inspected no fault found ]
Inspected no fault found ]
Inspected no fault found ]
Patrolled the area no damage to OLE staff could not see properly  ]
Patrolled area and no damage to OLE found  ]
"CW15 ocb patrolled from up fast in line blockage nothing found , optimho reading says Vfail pass on to Stafford patch  ]"
"CW15 ocb patrolled from up fast in line blockage nothing found , optimho reading says Vfail pass on to Stafford patch  ]"
Booked into renew ATY polymeric on O/B 140A and O/B 139 ]
Booked into renew ATY polymeric on O/B 140A and O/B 139 ]
Booked into renew ATY polymeric on O/B 140A and O/B 139 ]
""
"bird found at RR74/57, waif raised for high level check  ]"
"bird found at RR74/57, waif raised for high level check  ]"
Slight burn marks to Wire but no damage to the OLE. ]
Patrol undertaken on lines A &amp; Line X Dead pigeon found at EC 00/08a Line X . No damage visible .  ]
Slight burn marks to the Contact wire Southend of road 5/6 no damage to the OLE. ]
Vegetation dangling off contact wire tripped on pan passage  ]
Vegetation dangling off contact wire tripped on pan passage  ]
Visual inspection using binoculars from accesses and bridges  No damage to ole  ]
Visual inspection using binoculars from accesses and bridges  No damage to ole  ]
Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike found at GC158/33 up Chester OB/4 . ]
NE6 section patrolled on the Dn St Hellens possible bird strike at St Hellens central St at HG08/15 no damage caused. No other cause found within section.  ]
NE6 section patrolled on the Dn St Hellens possible bird strike at St Hellens central St at HG08/15 no damage caused. No other cause found within section.  ]
Arc damage on entry of neutral section   ]
Arc damage on entry of neutral section   ]
Arc damage on entry of neutral section   ]
PATROLLED ELECTRICAL SECTION NOTHING FOUND ]
PATROLLED ELECTRICAL SECTION NOTHING FOUND ]
PATROLLED ELECTRICAL SECTION NOTHING FOUND ]
Bird strike bridge 252 slight marks on the contact wire  ]
Bird strike bridge 252 slight marks on the contact wire  ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
"Bird reported by station staff, bird found at end of platform 1 ]"
No Cause found following cab ride of ws-13 ]
No Cause found following cab ride of ws-13 ]
Owl found at OB5 - DG00/19 ]
Vegetation removed from Lichfield Trent valley station  ]
Vegetation removed from Lichfield Trent valley station  ]
"Ballon ribbon found on structure, blown away on contact with OLE LM50/55A ]"
HM-8 breaker trip Reception line at EPS depot Vegetation encroaching Ole  Vegetation cut back No damage to Ole ]
HM-8 breaker trip Reception line at EPS depot Vegetation encroaching Ole  Vegetation cut back No damage to Ole ]
Fault to distance given as 92% from Kings Norton. Area patrolled and trains watched on overlaps. Nothing found  ]
Fault to distance given as 92% from Kings Norton. Area patrolled and trains watched on overlaps. Nothing found  ]
""
""
HM-16 breaker trip Owl (bird) found on live beam at footbridge on the up&down Glossop line]
Inspected wire for damage and no damage found at Shed 16A Oxley after bird strike  ]
"WW2 ocb. Possible balloon strike at G172/06, ww-2/5 switch.  ]"
"WW2 ocb. Possible balloon strike at G172/06, ww-2/5 switch.  ]"
PL5 ocb. Bird strike on Alston depot door ]
""
""
""
""
"Section Patrolled, no cause found  ]"
"Section Patrolled, no cause found  ]"
"Section Patrolled, no cause found  ]"
"Section Patrolled, no cause found  ]"
"Section Patrolled, no cause found  ]"
"Section Patrolled, no cause found  ]"
"Section Patrolled, no cause found  ]"
"Optimos shown no distance, found bird under bridge at Prestbury station ]"
Electrical section done by cab ride due to line block restraints. Nothing found  ]
Electrical section done by cab ride due to line block restraints. Nothing found  ]
HM-14 Down Main Overbridge 18B Bird strike OB18/34 ]
HM-14 Down Main Overbridge 18B Bird strike OB18/34 ]
""
""
Bird strike Wembley sheds road 5 no issues with the OLE. ]
Bird strike Wembley sheds road 5 no issues with the OLE. ]
Patrolled area nothing found]
Bird strike at Walsall station on BE4 on the down walsall ]
Bird strike at Walsall station on BE4 on the down walsall ]
Electrical section completed by cab ride due to line block restraints. Bird found in 4 foot at BS00/68 ]
Electrical section completed by cab ride due to line block restraints. Bird found in 4 foot at BS00/68 ]
Removed birds nest  ]
TMD Patrolled no issues found]
TMD Patrolled no issues found]
Patrolled section nothing found ]
Patrolled section nothing found ]
Bird strike confirmed bridge 2 ]
Bird strike confirmed bridge 2 ]
"Breaker trip on HM14 at overbridge 10 on down main. Mh02/21 Dead bird found, no visible damage to OLE ]"
"Breaker trip on HM14 at overbridge 10 on down main. Mh02/21 Dead bird found, no visible damage to OLE ]"
Bird strike found at St. Helens central station  ]
Bird strike found at St. Helens central station  ]
Birds nest removed. This area will be checked regularly L Millea 17/04/22.  ]
Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Indicated area patrolled no defect found  ]
Indicated area patrolled no defect found  ]
Indicated area patrolled no defect found  ]
Indicated area patrolled no defect found  ]
Patrolled and no fault found]
Patrolled and no fault found]
Patrolled and no fault found]
FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
BB-4 patrolled no fault found. ]
BB-4 patrolled no fault found. ]
OHL team patrolled electrical section CX3 on the Up main during the patrol we found signs of flashing on the OLE under bridge 100 at Leyland station but no signs off what caused it  ]
OHL team patrolled electrical section CX3 on the Up main during the patrol we found signs of flashing on the OLE under bridge 100 at Leyland station but no signs off what caused it  ]
Veg close to ohl  CM05/41 Cut back and removed  ]
Veg close to ohl  CM05/41 Cut back and removed  ]
Veg close to ohl  CM05/41 Cut back and removed  ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle  ]
Mh02/19 bridge 10 extreme weather low wire no damage to ohle  ]
L190/11 vegetation burnt at structure. Cut clear from OLE ]
L190/11 vegetation burnt at structure. Cut clear from OLE ]
Train Fault  ]
""
""
Manchester section inspected with no fault found. Possibly Stafford DU section.  ]
Manchester section inspected with no fault found. Possibly Stafford DU section.  ]
G174/20 Bird strike at the bridge at weaver old box. Flash marks visible. No dmage to the OLE. Please close this fault. L Millea 21/08/2022.  ]
G174/20 Bird strike at the bridge at weaver old box. Flash marks visible. No dmage to the OLE. Please close this fault. L Millea 21/08/2022.  ]
Staff patrolled the area highlighted vegetation that requires cutting to be removed midweek 23 ]
Staff patrolled the area highlighted vegetation that requires cutting to be removed midweek 23 ]
""
""
Aready booked 959590]
Aready booked 959590]
"Breaker trip on CX-13 Blackpool carriage Sgds, patrolled by day shift ( nothing found) Boxed in ballast built up shoulder  ]"
"Bird in contact with OLE at O/B 25 nearest str G336/06 Down main, splash marks on contact wire, ( No Other Damage ). ]"
"Bird in contact with OLE at O/B 25 nearest str G336/06 Down main, splash marks on contact wire, ( No Other Damage ). ]"
Cab ride completed from Galton Bridge station to Coseley Station. Nothing found to be the cause of the tripping. ]
Cab ride completed from Galton Bridge station to Coseley Station. Nothing found to be the cause of the tripping. ]
"Gull, had landed on ptfe registration arm near L193/68 dcm. Creepage damage on arm. To be changed on next maintenance . ]"
No visible fault found  ]
patrolled by OHL and structure bond replaced]
patrolled by OHL and structure bond replaced]
"Carlisle OLE report inspected, no issues.]"
"Carlisle OLE report inspected, no issues.]"
""
""
""
""
""
""
""
"No cause found, ATF inspected fit for purpose ]"
"No cause found, ATF inspected fit for purpose ]"
Section overload  ]
Vegetation removed from Chorley tunnel face which was close to the overheads. ]
Vegetation removed from Chorley tunnel face which was close to the overheads. ]
Vegetation removed from Chorley tunnel face which was close to the overheads. ]
No cause for concern  ]
No cause for concern  ]
Nothing found  ]
Nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
S black did cab ride to Milton Keynes in both directions nothing found  ]
"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
AE-12 electrical section patrolled no fault found. ]
AE-12 electrical section patrolled no fault found. ]
AE-12 electrical section patrolled no fault found. ]
AE-12 electrical section patrolled no fault found. ]
"Train fault, probable overload  ]"
"Breaker trip on HM-7  Tripped- 09:50 Reset-09:52 GoPro camera used and dead Crow located within the Pantograph well, on Pendolino 390107 north end. No 35 road  Longsight carriage sidings. ]"
"Breaker trip on HM-7  Tripped- 09:50 Reset-09:52 GoPro camera used and dead Crow located within the Pantograph well, on Pendolino 390107 north end. No 35 road  Longsight carriage sidings. ]"
Patrol of section no problems found with the OLE. ]
Patrol of section no problems found with the OLE. ]
Overbridge 11 gorton fresh burn marks no damage to ohle ]
Overbridge 11 gorton fresh burn marks no damage to ohle ]
Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
"Patrolled area covering DTF, nothing found. ]"
"Patrolled area covering DTF, nothing found. ]"
"Patrolled area covering DTF, nothing found. ]"
Possible bird strike superficial splash marks but no bird found ]
Possible bird strike superficial splash marks but no bird found ]
Possible bird strike superficial splash marks but no bird found ]
Walked OCB WS-2 From Vincent street to New street Nothing found ]
Walked OCB WS-2 From Vincent street to New street Nothing found ]
"Possible bird/debris strike BR 65, L182/41. No damage to OHLE nothing seen amiss ]"
"Possible bird/debris strike BR 65, L182/41. No damage to OHLE nothing seen amiss ]"
Confirmed section overload  ]
"Area patrolled with a line blockage, no fault found Patrolled Area Covering Distance to Fault, Nothing Found. ]"
"Area patrolled with a line blockage, no fault found Patrolled Area Covering Distance to Fault, Nothing Found. ]"
"Area patrolled with a line blockage, no fault found Patrolled Area Covering Distance to Fault, Nothing Found. ]"
Area patrolled and bridge 12 insulators require cleaning both roads @ SO 02/14. ]
Area patrolled and bridge 12 insulators require cleaning both roads @ SO 02/14. ]
Area patrolled and bridge 12 insulators require cleaning both roads @ SO 02/14. ]
G John patrolled nothing found  ]
G John patrolled nothing found  ]
G John patrolled nothing found  ]
G John patrolled nothing found  ]
North end road 5 inspected  no damages  found  ]
PATROLLED BY OHL]
PATROLLED BY OHL]
PLT 8 mcr pic Parol and check ohl fit for purpose  Spoke to station staff unit fault. ]
PLT 8 mcr pic Parol and check ohl fit for purpose  Spoke to station staff unit fault. ]
Stations bridges access tunnels checked nothing found ]
Stations bridges access tunnels checked nothing found ]
Vegetation in close proximity of live cantilever @ HC0088 on the down  ]
Vegetation in close proximity of live cantilever @ HC0088 on the down  ]
Confirmed section overload  ]
Stations bridges access and tunnels checked nothing found ]
Stations bridges access and tunnels checked nothing found ]
Confirmed section overload  ]
Patrolled electrical section with Ole staff within distance to fault measurements. A possible cause was a pigeon that was found in the 4 foot at fisher gate bridge Preston. No damage to the Ole equipment . ]
Patrolled electrical section with Ole staff within distance to fault measurements. A possible cause was a pigeon that was found in the 4 foot at fisher gate bridge Preston. No damage to the Ole equipment . ]
2 x class 90 in section presumed overload ]
Electrical section patrolled and nothing found  ]
Electrical section patrolled and nothing found  ]
OCB patrol walked no fault found ]
OCB patrol walked no fault found ]
OCB patrol walked no fault found ]
Patrolled nothing found ]
Patrolled nothing found ]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Pots buzzing and possible arching bridge 37 newton HAJ also birds nest approximately 1 ft away from live ohl (nest in steal work) ]
Pots buzzing and possible arching bridge 37 newton HAJ also birds nest approximately 1 ft away from live ohl (nest in steal work) ]
Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
"Section patrolled ,nothing found. ]"
"Section patrolled ,nothing found. ]"
"Section patrolled ,nothing found. ]"
