Action
Patrolled section nothing found d collyer  15:06:20 Stafford OLE have patrolled their section. ]
Patrolled section nothing found d collyer  15:06:20 Stafford OLE have patrolled their section. ]
"Birdstrike g150/25 uf, checked ole no issues found ]"
"Birdstrike g150/25 uf, checked ole no issues found ]"
Reported by ECO main feeder tripped no further action required  ]
Reported by ECO main feeder tripped no further action required  ]
Area patrolled. No fault found. No damage to OLE ]
Area patrolled. No fault found. No damage to OLE ]
No damage to OLE. OLE fit for purpose  ]
No damage to OLE. OLE fit for purpose  ]
"Relevant mileage of electrical section was patrolled, no fault or damage to overheads found. ]"
"Relevant mileage of electrical section was patrolled, no fault or damage to overheads found. ]"
Spoken to tech team this can be attributed to overload  ]
Spoken to tech team this can be attributed to overload  ]
Spoken to tech team this can be attributed to overload  ]
AE-3 section patrolled &amp; not fault found. OHL inspected fit for purpose ]
AE-3 section patrolled &amp; not fault found. OHL inspected fit for purpose ]
Known cable fault and 2x class 90's causing breaker trips ]
Known cable fault and 2x class 90's causing breaker trips ]
Known cable fault and 2x class 90's causing breaker trips ]
Breaker trip on HM 14 - bird strike at MH 08/18. Secondary insulation needed - WAIF raised. ]
Checked area nothing found]
Checked area nothing found]
""
""
""
""
""
Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work order for the vegetation around Macclesfield.  Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work o]
Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work order for the vegetation around Macclesfield.  Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work o]
"NFF, suspect cable fault. ]"
"NFF, suspect cable fault. ]"
Fresh splatter marks on the contact wire under BR252 oldses ]
Fresh splatter marks on the contact wire under BR252 oldses ]
Flash marks on steelwork with no secondary insulation above the catenary at mh05/31  Up road  Feathers around the area below no carcass breaker trip is 3 days old ]
Flash marks on steelwork with no secondary insulation above the catenary at mh05/31  Up road  Feathers around the area below no carcass breaker trip is 3 days old ]
Area patrolled and nothing found after tripping reported  ]
Area patrolled and nothing found after tripping reported  ]
""
""
""
Bird remains found at PB23/19 OB 42 No damage to ole  ]
Bird remains found at PB23/19 OB 42 No damage to ole  ]
"Trip on HM-7 section with DTF 1.9km from Ardwick. Longsight depot checked and bird strike confirmed as the cause: MX187/09, ETD no 2 shed. Pigeon earthed itself out between shed doors and contact wire. Fresh flash mark but no other damage to the OHLE. ]"
"Trip on HM-7 section with DTF 1.9km from Ardwick. Longsight depot checked and bird strike confirmed as the cause: MX187/09, ETD no 2 shed. Pigeon earthed itself out between shed doors and contact wire. Fresh flash mark but no other damage to the OHLE. ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
Staff error caused while fault finding ]
Staff error caused while fault finding ]
Staff error caused while fault finding ]
Staff error caused while fault finding ]
Staff error caused while fault finding ]
Staff error caused while fault finding ]
Train Fault  ]
Staff patrolled the area vegetation highlighted at various location to be removed midweek23 within T3 ]
Staff patrolled the area vegetation highlighted at various location to be removed midweek23 within T3 ]
Stranded catenary approx 2 at G97/32 on the down Nuneaton chord and also burn marks on the down slow and x over wire ]
Stranded catenary approx 2 at G97/32 on the down Nuneaton chord and also burn marks on the down slow and x over wire ]
Stranded catenary approx 2 at G97/32 on the down Nuneaton chord and also burn marks on the down slow and x over wire ]
Cab Ride taken through out section. No Cause found ]
Cab Ride taken through out section. No Cause found ]
Caused by extreme heat ]
Caused by extreme heat ]
""
""
""
""
""
""
""
""
M187/51 signal gantry cage loose burn marks on cage  no damage to ohle passed on to s&amp;t to plan fix ]
M187/51 signal gantry cage loose burn marks on cage  no damage to ohle passed on to s&amp;t to plan fix ]
Caused by extreme heat ]
Caused by extreme heat ]
r]
r]
"OHL staff in connection with south team checked through out area identified veg throughout SSP mileage, reported to off track awaiting dates for teams to assist ]"
"OHL staff in connection with south team checked through out area identified veg throughout SSP mileage, reported to off track awaiting dates for teams to assist ]"
""
Electrical section BH23 distance to fault Kenton overlap inspected no fault found. ]
Electrical section BH23 distance to fault Kenton overlap inspected no fault found. ]
Electrical section BH23 distance to fault Kenton overlap inspected no fault found. ]
Alarms cleared and breakers closed]
Alarms cleared and breakers closed]
""
"Patrolled by late shift, possible bird strike at PB23/04  O/B 41 Down Fylde ]"
"Patrolled by late shift, possible bird strike at PB23/04  O/B 41 Down Fylde ]"
"NE5 OCB , patrolled electrical section and cab patrol from Wigan to lime st nothing found ,  Bo vegetation along the route . But could of been possible icicles of bridges ]"
"NE5 OCB , patrolled electrical section and cab patrol from Wigan to lime st nothing found ,  Bo vegetation along the route . But could of been possible icicles of bridges ]"
Electrical section patrolled and nothing found  ]
Electrical section patrolled and nothing found  ]
Ongoing 2x class 90 loco fault ]
Following a dewirement Lee Jamieson patrolled the Ashburys area for cause of dewirement. No obvious cause was found for this trip in this area. No dtf given due to eve being on strike.  ]
Following a dewirement Lee Jamieson patrolled the Ashburys area for cause of dewirement. No obvious cause was found for this trip in this area. No dtf given due to eve being on strike.  ]
Closed as an overload]
Bird strike south end of road 6 no issues with the OLE to report. ]
Bird feathers and burn marks on contenary wire at G140/20. At overbridge 27  no further action required ]
Bird feathers and burn marks on contenary wire at G140/20. At overbridge 27  no further action required ]
Following conversations with Charlie Burkitt the tech team are of the impression that this trip was the dewirement which the train struck a few hours later. This was never patrolled prior to train striking wire due to staff being on strike.   'Assumed dewirement'  ]
Following conversations with Charlie Burkitt the tech team are of the impression that this trip was the dewirement which the train struck a few hours later. This was never patrolled prior to train striking wire due to staff being on strike.   'Assumed dewirement'  ]
No problems with the OLE. ]
Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Area patrolled. No fault found  ]
Area patrolled. No fault found  ]
Area patrolled. No fault found  ]
Area patrolled. No fault found  ]
Water ingress @ ykk bridge L176/35 possible icicles. ]
Water ingress @ ykk bridge L176/35 possible icicles. ]
Area indicated patrolled nothing found]
Found dead bird ]
Found dead bird ]
Bird strikebr252 ]
Bird strikebr252 ]
OCB patrol walked no fault found  ]
OCB patrol walked no fault found  ]
OCB patrol walked no fault found  ]
OCB patrol walked no fault found  ]
"Breaker trip on electrical sections HM-11 &amp; 12. With flash reported on platform 13 by Piccadilly station staff.  Section checked and under station footbridge near structure M188/89, 4 insulators buzzing with one flashed over, (fresh white ring around insulator shed).  This is due to a build up of dirt and pollution.  Causing no further issues and insulators due to be cleaned under cyclic maintenance. ]"
"Breaker trip on electrical sections HM-11 &amp; 12. With flash reported on platform 13 by Piccadilly station staff.  Section checked and under station footbridge near structure M188/89, 4 insulators buzzing with one flashed over, (fresh white ring around insulator shed).  This is due to a build up of dirt and pollution.  Causing no further issues and insulators due to be cleaned under cyclic maintenance. ]"
"Breaker trip on electrical sections HM-11 &amp; 12. With flash reported on platform 13 by Piccadilly station staff.  Section checked and under station footbridge near structure M188/89, 4 insulators buzzing with one flashed over, (fresh white ring around insulator shed).  This is due to a build up of dirt and pollution.  Causing no further issues and insulators due to be cleaned under cyclic maintenance. ]"
Reported as train fault ]
""
Electrical section patrolled over four shifts vegetation removed at numerous locations ]
Electrical section patrolled over four shifts vegetation removed at numerous locations ]
Confirmed bird strike. No damage to OLE  ]
Confirmed bird strike. No damage to OLE  ]
Electrical section patrolled and nothing found  ]
Electrical section patrolled and nothing found  ]
Overload 2 class 90's ]
Patrolled full section possible overload due to the 2 x class 90's in section  ]
WS-14 section checked via cab ride. No cause found ]
WS-14 section checked via cab ride. No cause found ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
Area patrolled nothing found. No damage to OLE ]
"Birds nest at MA00/02 this will be removed at a later date, now clear of all OLE ]"
"Birds nest at MA00/02 this will be removed at a later date, now clear of all OLE ]"
"Birds nest at MA00/02 this will be removed at a later date, now clear of all OLE ]"
Area patrolled. No fault found  ]
Area patrolled. No fault found  ]
Area patrolled. No fault found  ]
Area patrolled. No fault found  ]
Area patrolled. No fault found  ]
Faulty pan on unit in Camden sidings. No damage to OLE ]
Catenary insulator replaced and stranded catenary repaired. ]
Catenary insulator replaced and stranded catenary repaired. ]
Catenary insulator replaced and stranded catenary repaired. ]
Catenary insulator replaced and stranded catenary repaired. ]
""
Patrol of the section no problems found with the OLE. ]
""
Patrol of the section no problems found with the OLE. ]
A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
Bird strike in Alstom shed.]
Platforms at Piccadilly inspected insulators on platform 3 at M188/60 arcing and buzzing. Insulator cleaning booked in for week 40 tue night.  ]
Area fully patrolled and no fault found. Possible overload  ]
Area fully patrolled and no fault found. Possible overload  ]
Area fully patrolled and no fault found. Possible overload  ]
"Patrolled section with ole staff within distance to fault measurements. No fault was found, ad no damage to the ole equipment . ]"
"Patrolled section with ole staff within distance to fault measurements. No fault was found, ad no damage to the ole equipment . ]"
"Patrolled section with ole staff within distance to fault measurements. No fault was found, ad no damage to the ole equipment . ]"
Confirmed bird strike at platform 8 Piccadilly station  ]
Confirmed bird strike at platform 8 Piccadilly station  ]
Confirmed bird strike at platform 8 Piccadilly station  ]
Confirmed bird strike at platform 8 Piccadilly station  ]
Patrolled part section with ole staff within distance to fault percentages. Possible cause of trip is a pigeon found in the 4ft line at Fishergate bridge down through line. No damage to the ole equipment. ]
Patrolled part section with ole staff within distance to fault percentages. Possible cause of trip is a pigeon found in the 4ft line at Fishergate bridge down through line. No damage to the ole equipment. ]
""
""
Electrical section patrolled over four shifts vegetation cleared from numerous locations ]
Electrical section patrolled over four shifts vegetation cleared from numerous locations ]
Patrolled part of the electrical section within distance to fault percentages with ole staff. Possible cause was a pigeon found under fushergate bridge on the up fast line. No damage to the ole equipment. ]
Patrolled part of the electrical section within distance to fault percentages with ole staff. Possible cause was a pigeon found under fushergate bridge on the up fast line. No damage to the ole equipment. ]
"Station platforms at Stockport inspected no obvious sign of breaker trip. Sidings shunter confirmed ADD unit fault, train reset and all seemed ok.  ]"
"Station platforms at Stockport inspected no obvious sign of breaker trip. Sidings shunter confirmed ADD unit fault, train reset and all seemed ok.  ]"
Stafford OLE found a bird strike at G151/17.]
Stafford OLE found a bird strike at G151/17.]
Cab patrolled and stations and access inspected no cause found ]
Cab patrolled and stations and access inspected no cause found ]
Stafford OLE found a bird strike at G153/28.]
Stafford OLE found a bird strike at G153/28.]
Bird strike on stabled unit 397011 at MXH187/38D on No 28rd. Alstom staff informed.  ]
Bird strike on stabled unit 397011 at MXH187/38D on No 28rd. Alstom staff informed.  ]
Tree branch removed.]
Tree branch removed.]
Tree branch removed.]
Tree branch removed.]
Tree branch removed.]
Tree branch removed.]
OCB patrol walked no fault found ]
OCB patrol walked no fault found ]
OCB patrol walked no fault found ]
Unit failure train fault  ]
Unit failure train fault  ]
Unit failure train fault  ]
Unit failure train fault  ]
Unit failure train fault  ]
Unit failure train fault  ]
N/S checked and surrounding area nothing found  ]
N/S checked and surrounding area nothing found  ]
"2 x Class 90s in section, train overload.]"
Bird Strike Bletchley TMD No4 road ]
Bird Strike Bletchley TMD No4 road ]
Bird Strike Bletchley TMD No4 road ]
No fault found  ]
Bird strike  ]
Bird strike  ]
Bird strike  ]
"Loco IP58, balloon wrapped around pantograph, OLE staffed attended and removed, WX-6 breaker opened from Crewe ECR, whilst it was removed ]"
"Loco IP58, balloon wrapped around pantograph, OLE staffed attended and removed, WX-6 breaker opened from Crewe ECR, whilst it was removed ]"
"Breaker trip on electrical section HM-16.  Optimho readings obtained from Newton providing DTF 91%.  Section checked and bird strike confirmed at MH12/03, Hadfield branch. No damage caused to the OHLE. ]"
"OHL staff attended site and removed balloon wrapped around pantograph, no damage to OHLE. ]"
"OHL staff attended site and removed balloon wrapped around pantograph, no damage to OHLE. ]"
WW1 patrolled in area of trip. Fault found to be balloons on pantograph at Liverpool lime st and Warrington bank quay. No evidence found on sight. ]
WW1 patrolled in area of trip. Fault found to be balloons on pantograph at Liverpool lime st and Warrington bank quay. No evidence found on sight. ]
WW1 patrolled in area of trip. Fault found to be balloons on pantograph at Liverpool lime st and Warrington bank quay. No evidence found on sight. ]
AH-5 Part patrolled no problems found with the OLE. ]
Bird strike g133/54 Royal Mail line ]
Bird strike g133/54 Royal Mail line ]
Bird strike g133/54 Royal Mail line ]
""
""
Inspection taken place and reset by OLE supervisor  ]
Inspection taken place and reset by OLE supervisor  ]
Inspection taken place and reset by OLE supervisor  ]
Inspection taken place and reset by OLE supervisor  ]
Inspection taken place and reset by OLE supervisor  ]
North / south walked this section over 2 nights nothing found  ]
North / south walked this section over 2 nights nothing found  ]
"Opthimo readings taken at Newton TSC DTF 100.3% from Newton. Inspection carried out from Dinting Station platform using high powered binoculars, Black bird identified in the  6ft structure MH11/27. No visible damage to OHLE. ]"
""
""
""
""
""
Bird's nest at WX7/8 removed nest   ]
Bird's nest at WX7/8 removed nest   ]
Bird found bridge 252 slight marks on contact wire  ]
Bird found bridge 252 slight marks on contact wire  ]
Bird found bridge 252 slight marks on contact wire  ]
Bird found bridge 252 slight marks on contact wire  ]
"Bridges station access all checked,due to volume of traffic ,nothing found. ]"
"Bridges station access all checked,due to volume of traffic ,nothing found. ]"
"Bird strike Sankey rd bridge, no damage to ohle ]"
"Bird strike Sankey rd bridge, no damage to ohle ]"
Bird found at bridge 252 slight marks on contact wire  ]
Bird found at bridge 252 slight marks on contact wire  ]
Vegetation cut from pots  ]
Vegetation cut from pots  ]
Vegetation cut from pots  ]
PL2 electrical section inspected. Bird strike found at L186/53 on the down Ditton fast no damage caused to OHL ]
PL2 electrical section inspected. Bird strike found at L186/53 on the down Ditton fast no damage caused to OHL ]
"Vegetation touching ole insulator at Picton road bridge , vegetion removed no damage found ]"
"Vegetation touching ole insulator at Picton road bridge , vegetion removed no damage found ]"
Bird strike @ M159/14 Sydney Bridge. No damage to OLE. ]
Bird strike @ M159/14 Sydney Bridge. No damage to OLE. ]
Bird strike @ M159/14 Sydney Bridge. No damage to OLE. ]
""
""
""
""
""
""
""
""
""
""
VEGETATION CUT BACK FORM OLE AT L191/10 ]
VEGETATION CUT BACK FORM OLE AT L191/10 ]
""
""
""
""
""
Bird strike at bridge 25 G167/40 ]
Bird strike at bridge 25 G167/40 ]
Inspected fit for purpose]
Inspected fit for purpose]
Inspected nothing found ]
Inspected nothing found ]
Cab patrol HF-17 ]
Dead bird found MXH187/28 no damage to OHL ]
Dead bird found MXH187/28 no damage to OHL ]
Area patrolled during a lineblockage and no fault found  ]
Area patrolled during a lineblockage and no fault found  ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/38B. 37 road. No damage to OLE ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/38B. 37 road. No damage to OLE ]
""
""
Area patrolled during a line blockage and no fault found  ]
Area patrolled during a line blockage and no fault found  ]
""
""
"Bramble vine found resting on an insulator, removed the vine. ]"
"Bramble vine found resting on an insulator, removed the vine. ]"
Possible debris thrown over bridge 19. HG05/33 ]
Possible debris thrown over bridge 19. HG05/33 ]
""
""
Icicles had started melting and no longer causing a problem. ]
""
""
""
""
""
""
""
""
""
""
""
""
""
"Area patrolled, icicles found under bridge at West Allerton station on UDS, nearest OHL structure L189/04. Icicles removed using live line tools. ]"
"Area patrolled, icicles found under bridge at West Allerton station on UDS, nearest OHL structure L189/04. Icicles removed using live line tools. ]"
L192/52 vegetation cleared from OLE. ]
"Patrolled all the section , no with ole fit purpose. ]"
Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
"Patrolled area, dead bird found Shed Road 2 North End. No damage to OLE. Note: no shields on Shed Road 1&amp;2 North End ]"
"Vegetation touching pot at SO06/08, tree cut back   ]"
"Vegetation touching pot at SO06/08, tree cut back   ]"
Dead bird on scene. Shown pictures by Willesden TMD on their close-call system as they had removed it. No damage to OLE  ]
Dead bird on scene. Shown pictures by Willesden TMD on their close-call system as they had removed it. No damage to OLE  ]
Tree touching pot at SO06/14 ]
Veg found at L192/80 up slow veg found and removed ref l Hopkins. ]
Veg found at L192/80 up slow veg found and removed ref l Hopkins. ]
Depot reported unit fault please close  ]
Depot reported unit fault please close  ]
Depot reported unit fault please close  ]
Depot reported unit fault please close  ]
Balance weight failed  ]
Balance weight failed  ]
Area patrolled and nothing found  ]
Area patrolled and nothing found  ]
Area patrolled and nothing found  ]
Balance weight failed  ]
M roberts patrolled for crewe fault. ]
M roberts patrolled for crewe fault. ]
M roberts patrolled for crewe fault. ]
M roberts patrolled for crewe fault. ]
M roberts patrolled for crewe fault. ]
"Patrolled where possible by staff on duty within the constraints of the sswop,nothing found. Probable cause 2 trains in section at the time of the trip ]"
"Patrolled where possible by staff on duty within the constraints of the sswop,nothing found. Probable cause 2 trains in section at the time of the trip ]"
Bird strike no damage to the OLE. ]
"90048 &amp; 90044 in section, overload  ]"
No fault found  ]
No fault found  ]
Confirmed train overload ]
Area patrolled and nothing found  ]
Area patrolled and nothing found  ]
2x Class 90's in section ]
2x Class 90's in section ]
Bird strike found at G97/85 DTVS bond was found to be burnt and DEP wrap damaged. Work inputted into ellipse.  ]
Bird strike found at G97/85 DTVS bond was found to be burnt and DEP wrap damaged. Work inputted into ellipse.  ]
Bird strike found at G97/85 DTVS bond was found to be burnt and DEP wrap damaged. Work inputted into ellipse.  ]
Confirmed train overloads ]
Confirmed train overloads ]
Confirmed train overloads ]
Confirmed train overloads ]
Confirmed train overloads ]
Confirmed train overloads ]
Confirmed train overloads ]
Confirmed train overloads ]
""
Patrol of the section no problems found with the OLE. ]
""
Patrol of the section no problems found with the OLE. ]
"Area patrolled during T3 possession and no fault found , bond replaced at Coseley neutral section found to be burnt ]"
"Area patrolled during T3 possession and no fault found , bond replaced at Coseley neutral section found to be burnt ]"
Symptom of 991658]
""
Mg20/19 ob 21 bird strike no damage to ohle ]
""
Mg20/19 ob 21 bird strike no damage to ohle ]
""
Mg20/19 ob 21 bird strike no damage to ohle ]
On going 2X Class 90 issue ]
On going 2X Class 90 issue ]
Section patrol nothing found  ]
Section patrol nothing found  ]
Section patrol nothing found  ]
Section patrol nothing found  ]
""
""
no fault found]
no fault found]
""
""
""
""
""
""
""
""
""
All repairs done and wire spliced back in and all other repairs made. ]
Potential bird strike at beckingham ave bridge L190/20 no damage to OLE. ]
Potential bird strike at beckingham ave bridge L190/20 no damage to OLE. ]
"Area patrolled during T3 possession and no fault found, bond replaced at Coseley neutral section, bond found to be burnt no other action required  ]"
"Area patrolled during T3 possession and no fault found, bond replaced at Coseley neutral section, bond found to be burnt no other action required  ]"
"Area patrolled during T3 possession and no fault found, bond replaced at Coseley neutral section, bond found to be burnt no other action required  ]"
Single ended trip on HG1 train overload confirmed  ]
Replaced old latch spring and reconnected with a new one. ]
""
""
""
""
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Train Fault  ]
Breaker trip on HM 13. Area patrolled and inspected. Trees close to ole at the end of ashburys station. MH 01/20 up road. Cut back to a safe distance using live line tools. ]
Breaker trip on HM 13. Area patrolled and inspected. Trees close to ole at the end of ashburys station. MH 01/20 up road. Cut back to a safe distance using live line tools. ]
""
""
Patrol of the section no problems found with the OLE. ]
Patrol of the section no problems found with the OLE. ]
Breaker trip on HM 13. Report of a flash from cement yard workers at MH 01/29. Area patrolled and inspected. No damage to the ole and a the remains of a bird was found. Up road ]
Breaker trip on HM 13. Report of a flash from cement yard workers at MH 01/29. Area patrolled and inspected. No damage to the ole and a the remains of a bird was found. Up road ]
All repairs complete]
All repairs complete]
All repairs complete]
All repairs complete]
All repairs complete]
All repairs complete]
"ECR error, single end, breaker restored. ]"
""
Bird strike found ]
""
Bird strike found ]
""
""
""
Train Fault overload ]
""
""
"Ariel earth renewd, catenary replaced. ]"
"Ariel earth renewd, catenary replaced. ]"
""
""
""
"Ariel earth renewd, catenary replaced. ]"
"Ariel earth renewd, catenary replaced. ]"
"Ariel earth renewd, catenary replaced. ]"
"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
No action required nothing found  ]
No action required nothing found  ]
""
""
Bird found at G136/08. ]
Bird found at G136/08. ]
): Birds strike found at bridge 40 no damage to ole ]
): Birds strike found at bridge 40 no damage to ole ]
Plastic bags found at OB129. No further action required. ]
Plastic bags found at OB129. No further action required. ]
Staff Error ]
Staff Error ]
Staff Error ]
Staff Error ]
"Bird strike L190/62, no damage to ohle.  ]"
"Bird strike L190/62, no damage to ohle.  ]"
"Bird strike L190/62, no damage to ohle.  ]"
"Inspected, no issues. Presumed overload. ]"
"Inspected, no issues. Presumed overload. ]"
"Inspected, no issues. Presumed overload. ]"
Bird found at O/B 1 G158/111 all ok ]
Bird found at O/B 1 G158/111 all ok ]
Train fault overload ]
"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
On going 2X class 90's issue ]
Bridge 126 excess water possible trip ]
Bridge 126 excess water possible trip ]
Bridge 126 excess water possible trip ]
Bridge 126 excess water possible trip ]
Bridge 126 excess water possible trip ]
No action required  ]
No action required  ]
BIRD STRIKE FOUND M160/49 .NO DAMAGE TO OLE]
BIRD STRIKE FOUND M160/49 .NO DAMAGE TO OLE]
Overload of section  ]
PATROLLED/INSPECTED AOK..]
PATROLLED/INSPECTED AOK..]
PATROLLED/INSPECTED AOK..]
Bird strike found CREWE station platform 6 no damage to OLE]
Bird strike found CREWE station platform 6 no damage to OLE]
"PATROLLED ELECTRICAL SECTION , BIRD STRIKE FOUND AT G160/07 DOWN FAST. ]"
"PATROLLED ELECTRICAL SECTION , BIRD STRIKE FOUND AT G160/07 DOWN FAST. ]"
"PATROLLED ELECTRICAL SECTION , BIRD STRIKE FOUND AT G160/07 DOWN FAST. ]"
Bird nest at structure G 157/19 ]
Bird nest at structure G 157/19 ]
Birds nest removed ]
Birds nest removed ]
Birds nest removed ]
""
""
OCB Patrol found bird strike ]
OCB Patrol found bird strike ]
Pigeon found and marks on the bridge and wire at G369/47 ]
Pigeon found and marks on the bridge and wire at G369/47 ]
Dealt internally as not network rail infrastructure]
Dealt internally as not network rail infrastructure]
Dealt internally as not network rail infrastructure]
"Bird strike identified at Galton bridge station, no secondary insulation at bridge ]"
"Bird strike identified at Galton bridge station, no secondary insulation at bridge ]"
"All stations bridges and access checked in section,nothing found.high volume of trains on day. ]"
"All stations bridges and access checked in section,nothing found.high volume of trains on day. ]"
Owl found at O/B 7 no damage to OHL ]
Owl found at O/B 7 no damage to OHL ]
SM 14 Down HAJ Breaker trip distance to fault 14.3km from guidebridge called at hadfield dinting and Glossop stations plus all accesses between found a dead bird in the steel work of a footbridge between dinting and glossop stations nearest structure DG00/19 no damage to ole SM14 breaker trip distance to fault was 14.3km from guide bridge called at hadfield dinting and Glossop stations plus all accesses in between from a bird in the steel work of a bridge between dinting and glossop neasest stru]
Unknown cause of tripping  ]
Unknown cause of tripping  ]
Bird found under switch HG-5/6 no visible damage to the OHL  ]
""
""
""
""
""
""
""
""
""
"Bird strike found @ o/b 112, G333/08 Down Slow, no damage to overheads. There was also a train in section at the time which could have caused a overload. ]"
"Bird strike found @ o/b 112, G333/08 Down Slow, no damage to overheads. There was also a train in section at the time which could have caused a overload. ]"
Ole inspected no damage  ]
Ole inspected no damage  ]
Overload of section  ]
Inspected nothing found  ]
Inspected nothing found  ]
"Bird strike L189/12, no damage Pigeon came into contact with OHL on Up Ditton fast at L189/34. No visible damage to OHL  ]"
"Bird strike L189/12, no damage Pigeon came into contact with OHL on Up Ditton fast at L189/34. No visible damage to OHL  ]"
AE-9 section patrolled no cause found. ]
"Pigeon came into contact with under bridge support arm at Mossley Hill station on Down Ditton fast, nearest OHL structure L189/34. Burn marks on arm, no other visible damage. ]"
"Pigeon came into contact with under bridge support arm at Mossley Hill station on Down Ditton fast, nearest OHL structure L189/34. Burn marks on arm, no other visible damage. ]"
Personal clear of the line and burns on the wire inspected . ]
Personal clear of the line and burns on the wire inspected . ]
Bird remains found at G141/28. No damage found to OLE 2 spans either side. Full patrol from 140m0y-141m1400y.  ]
Bird remains found at G141/28. No damage found to OLE 2 spans either side. Full patrol from 140m0y-141m1400y.  ]
Area patrolled during a lineblockage and no fault found  ]
Area patrolled during a lineblockage and no fault found  ]
Area patrolled during a lineblockage and no fault found  ]
Area patrolled during a lineblockage and no fault found  ]
""
""
""
"Bird strike at bridge 1 on the UP Wilmslow, no damage to OLE. ]"
Water ingress edge hill tunnels ]
""
""
Inspected]
""
""
""
""
""
""
""
""
AH-5 section patrolled no faults found. ]
""
""
""
Faulty relay. ]
Faulty relay. ]
Faulty relay. ]
Inspected OK]
Inspected OK]
Patrolled from Stoke junction to Longport found bridge strike at footbridge 71A hc17/05. Inspected via go pro no serious damage  ]
Patrolled from Stoke junction to Longport found bridge strike at footbridge 71A hc17/05. Inspected via go pro no serious damage  ]
"Sandwell OHL Staff patrolled LQ9 electrical part section, within our boundary Gailey - Penkridge.  Stafford OHL to complete Penkridge - Stafford ]"
"Sandwell OHL Staff patrolled LQ9 electrical part section, within our boundary Gailey - Penkridge.  Stafford OHL to complete Penkridge - Stafford ]"
Line blockage taken and balloon removed ]
Bird strike on road 2 OLE checked no fault found. ]
Bird strike on road 2 OLE checked no fault found. ]
AH-10 section inspected no fault found. ]
AH-10 section inspected no fault found. ]
"Branch removed from ole area ,short of university station platform. ]"
"Branch removed from ole area ,short of university station platform. ]"
""
""
"Breaker trip on electrical section HF-20 with distance to fault 9.5km from C/Hulme.  Section patrolled and at over bridge 23 near structure CM05/32 down Stoke, bird strike found.  Burnt Peregrine falcon found trackside.  No visible flash marks or damage caused to the OHLE. ]"
"Breaker trip on electrical section HF-20 with distance to fault 9.5km from C/Hulme.  Section patrolled and at over bridge 23 near structure CM05/32 down Stoke, bird strike found.  Burnt Peregrine falcon found trackside.  No visible flash marks or damage caused to the OHLE. ]"
"Breaker trip on electrical section HF-20 with distance to fault 9.5km from C/Hulme.  Section patrolled and at over bridge 23 near structure CM05/32 down Stoke, bird strike found.  Burnt Peregrine falcon found trackside.  No visible flash marks or damage caused to the OHLE. ]"
""
"Bird strike Wembley shed road 4, both ends inspected no damage to OLE. ]"
Gary Saunders completed cab patrol on 23/02/23 no cause found S.walker completed cab patrol with camera on 27/02/23 no cause found ]
Gary Saunders completed cab patrol on 23/02/23 no cause found S.walker completed cab patrol with camera on 27/02/23 no cause found ]
Gary Saunders completed cab patrol on 23/02/23 no cause found S.walker completed cab patrol with camera on 27/02/23 no cause found ]
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
"Monument lane tunnel part checked , nothing found. ]"
"Monument lane tunnel part checked , nothing found. ]"
Area patrol completed and nothing found .  ]
Area patrol completed and nothing found .  ]
Driver error  ]
"Possible bird strike at bridge 129 at fishergate, structure no G336/46 no damage to infrastructure. ]"
"Possible bird strike at bridge 129 at fishergate, structure no G336/46 no damage to infrastructure. ]"
Birds nest removed from overhead lines  ]
Birds nest removed from overhead lines  ]
Birds nest removed from overhead lines  ]
"Found a dead, burnt pigeon between dw06/13 and the first under bridge support arm in the up Walsall fast cess (south side). ]"
"Found a dead, burnt pigeon between dw06/13 and the first under bridge support arm in the up Walsall fast cess (south side). ]"
Inspected the OLE at road 3 TMD both ends no issues to report. ]
Inspected the OLE at road 3 TMD both ends no issues to report. ]
Single end breaker with 2 class 90's in section . Confirmed as section overload  ]
""
""
Inspected the OLE on road 3 TMD both ends no issues to report. ]
Inspected the OLE on road 3 TMD both ends no issues to report. ]
""
""
""
Electrical  section patrolled nothing found. ]
Electrical  section patrolled nothing found. ]
Bird strike at bridge 16. Up Gloucester  DB 20/29 causing bridge bond to become detached but not fouling the line. Fault booked in via waif for repairs as an isolation and machine is required. ]
Bird strike at bridge 16. Up Gloucester  DB 20/29 causing bridge bond to become detached but not fouling the line. Fault booked in via waif for repairs as an isolation and machine is required. ]
Train overload two class 90s in section single ended trip ]
"Birds nest removed under line blockage ,early hours this morning ,after being denied access to track by Bandaranaike during night time possession .  ]"
"Birds nest removed under line blockage ,early hours this morning ,after being denied access to track by Bandaranaike during night time possession .  ]"
""
""
Staff removed  birds nest at GB 112/02a on up and down derby. ]
Staff removed  birds nest at GB 112/02a on up and down derby. ]
Structure Hg05/32 burn marks to bridge face looks like debris blown over from adjacent building site  ]
Structure Hg05/32 burn marks to bridge face looks like debris blown over from adjacent building site  ]
Cab ride carried out no cauae found  ]
Cab ride carried out no cauae found  ]
Pigeon found @br 252 ]
Pigeon found @br 252 ]
Area checked and nothing found. Station staff reported a flash and bang so possible bird strike  ]
Area checked and nothing found. Station staff reported a flash and bang so possible bird strike  ]
Area checked and nothing found. Station staff reported a flash and bang so possible bird strike  ]
Electrical section AH-5 patrolled. No fault found  ]
Owl found at o/b 20 G380/27 down main   No damage to ole ]
Owl found at o/b 20 G380/27 down main   No damage to ole ]
Owl found at o/b 20 G380/27 down main   No damage to ole ]
"Staff had patrolled / Inspected Neutral sections also had distance to fault whilst inspecting a burnt (savaged by wild life) bird was found, no issues to OLE  ]"
"Staff had patrolled / Inspected Neutral sections also had distance to fault whilst inspecting a burnt (savaged by wild life) bird was found, no issues to OLE  ]"
Breaker opp on SX 50. Area patrolled and inspected. Bird found at structure CG 01/47 down road ]
Breaker opp on SX 50. Area patrolled and inspected. Bird found at structure CG 01/47 down road ]
Bird strike at bridge 25B slight flashover mark on bridge pot. ]
Bird strike at bridge 25B slight flashover mark on bridge pot. ]
""
"Patrolled from Limestreet station to edge hill station bird strike found in Limestreet tunnel no damage to ole, please close  ]"
Bird strike at bridge 48. ]
Bird strike at bridge 48. ]
Patrol of the sections were possible no fault found. ]
Patrol of the sections were possible no fault found. ]
Petrol from Carlton Crossing to poulton - flyde station. Suspected bird strike on under bridge structure OB 41/03. ]
Petrol from Carlton Crossing to poulton - flyde station. Suspected bird strike on under bridge structure OB 41/03. ]
"Patrolled site, nothing obvious was found  ]"
"Patrolled site, nothing obvious was found  ]"
""
""
No action required  ALL INSPECTED AOK..]
No action required  ALL INSPECTED AOK..]
No defects found ]
No defects found ]
Bird strike at MH4/25 all clear of OLE]
Bird strike at MH4/25 all clear of OLE]
Bridge 44 breaker op burnt bridge reduced clearance from structure to bridge. Waifed for closer inspection  ]
Bridge 44 breaker op burnt bridge reduced clearance from structure to bridge. Waifed for closer inspection  ]
Bird strike on washroad 2 on Alston depot]
Bird strike on washroad 2 on Alston depot]
""
""
""
""
""
Bird strike on train unit no damage to ohle ]
Bird strike on train unit no damage to ohle ]
Branch removed from OLE.]
Branch removed from OLE.]
Branch removed from OLE.]
Branch removed from OLE.]
Branch removed from OLE.]
Branch removed from OLE.]
""
""
""
""
""
""
""
""
""
""
""
""
""
After checking multiple access points on HF13 at styal golf SO 02/33 we cleared a tree in very close proximity to the cantilever pot and live side  ]
After checking multiple access points on HF13 at styal golf SO 02/33 we cleared a tree in very close proximity to the cantilever pot and live side  ]
"Two class 90s in section, cause is section overload  ]"
Bird seen in 4 foot of up fast on cab patrol @ Buckingham road over bridge 184m 63chains  ]
Bird seen in 4 foot of up fast on cab patrol @ Buckingham road over bridge 184m 63chains  ]
Bird seen in 4 foot of up fast on cab patrol @ Buckingham road over bridge 184m 63chains  ]
""
""
"NE5 trip, bird strike found at OB40 St Helens no damage to ole please close  ]"
"NE5 trip, bird strike found at OB40 St Helens no damage to ole please close  ]"
""
""
""
""
""
""
""
"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
""
""
""
""
""
""
""
""
""
""
""
Possible bird in contact with OHL at BC27/33 ]
Pan fault on the train. ]
Pan fault on the train. ]
Pan fault on the train. ]
""
""
""
""
Patrolled full electrical section no fault found  ]
Patrolled full electrical section no fault found  ]
Tree branch cut away]
Vegetation touching the ole structure number SG190/70 on the dn ditton fast ]
Vegetation touching the ole structure number SG190/70 on the dn ditton fast ]
G159/14 BIRD STRIKE ]
G159/14 BIRD STRIKE ]
Balloon on OHL TMD Rd 4. This was removed by the night shift on the night ]
Balloon on OHL TMD Rd 4. This was removed by the night shift on the night ]
Section trip. A bird strike was found to be the cause on Rd 4 ]
""
""
""
""
""
""
""
PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
Section patrolled. Not obvious cause for fault found ]
Section patrolled. Not obvious cause for fault found ]
Bird found on platform 7 Piccadilly @ M188/75 ]
"Breaker trip on electrical section HM-7.  Depot area patrolled, and stabled units checked.  Burnt bird found in pantograph well of unit on sidings rd 34.  No damage caused to the OHLE  ]"
"Breaker trip on electrical section HM-7.  Depot area patrolled, and stabled units checked.  Burnt bird found in pantograph well of unit on sidings rd 34.  No damage caused to the OHLE  ]"
""
""
"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Dead pigeon platform 4 bridge 252  ]
Dead pigeon platform 4 bridge 252  ]
