Action
Breaker trip on HM-7. Tripped twice with same DTF 2.2km from S/Lane.  Longsight depot area patrolled.  Magpie nest found under construction at MX187/71 sidings rd no 12. Branches surrounding insulator and burnt.  Arrangements made to de-energise HM-7 and nest removed with live line tools.  No damage caused to the OHLE. ]
Breaker trip on HM-7. Tripped twice with same DTF 2.2km from S/Lane.  Longsight depot area patrolled.  Magpie nest found under construction at MX187/71 sidings rd no 12. Branches surrounding insulator and burnt.  Arrangements made to de-energise HM-7 and nest removed with live line tools.  No damage caused to the OHLE. ]
Bird strike confirmed bridge 241 ]
Bird strike confirmed bridge 241 ]
FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
""
""
Reset to restore]
Reset to restore]
Reset to restore]
"Bird found under bridge 252,slight splatter marks. ]"
"Bird found under bridge 252,slight splatter marks. ]"
"Breaker trip on electrical section HM-14.  Section checked and at MH05/23 on the down main, bird strike confirmed with flash marks on A25 insulator.  Work order created for replacement of insulator. No further damage to the OHLE. ]"
"Breaker trip on electrical section HM-14.  Section checked and at MH05/23 on the down main, bird strike confirmed with flash marks on A25 insulator.  Work order created for replacement of insulator. No further damage to the OHLE. ]"
Bird strike at PB 26/12 DOWN FYLDE NO DAMAGE  ]
Bird strike at PB 26/12 DOWN FYLDE NO DAMAGE  ]
""
""
""
""
""
""
"Possibly breaker trip, marks on wire under bridge 20A  up main ]"
"Possibly breaker trip, marks on wire under bridge 20A  up main ]"
""
""
2 squirrels caused trip at structure M12/28 Patrolled Down&amp;Up Hadfield No damage to OLE ]
"Breaker trip on electrical section HM-7.  Longsight depot check and confirmed birds nest previously responsible for earlier trip back under construction as the cause.  Electrical substation switched off, nest removed and bird repellent gel applied to structure steel work.  Catenary wire stranded and insulator flashed over. Work orders created for both defects. ]"
"Breaker trip on electrical section HM-7.  Longsight depot check and confirmed birds nest previously responsible for earlier trip back under construction as the cause.  Electrical substation switched off, nest removed and bird repellent gel applied to structure steel work.  Catenary wire stranded and insulator flashed over. Work orders created for both defects. ]"
""
""
Platform 8 bird strike m188/67 at foot bridge are no damage to ohl  ]
MG35/18 on the down Bolton  ]
MG35/18 on the down Bolton  ]
MG35/18 on the down Bolton  ]
""
""
""
""
""
""
OLE inspected no damage found. ]
""
""
Bird strike bridge 252 ]
Bird strike bridge 252 ]
OLE inspected no damage found. ]
2 birds at MG35-18 on the DN BOLTON  ]
2 birds at MG35-18 on the DN BOLTON  ]
2 birds at MG35-18 on the DN BOLTON  ]
Train fault OLE state no requirement to patrol]
Train fault OLE state no requirement to patrol]
Train fault OLE state no requirement to patrol]
Train fault OLE state no requirement to patrol]
""
""
"Bird strike @ L187/20, No Damage to OLE ]"
"Bird strike @ L187/20, No Damage to OLE ]"
""
""
"CW 8 ocb. Down Liverpool independent G158/91, possible burnt vegetation found.  ]"
""
""
""
""
""
""
""
"Bird strike at L179/41 up Ditton , no damage to ohle.  ]"
"Bird strike at L179/41 up Ditton , no damage to ohle.  ]"
""
""
Bird found at bridge 252 slight marks on the contact wire  ]
Bird found at bridge 252 slight marks on the contact wire  ]
Squirrel strike at MH07/09  ]
Squirrel strike at MH07/09  ]
""
""
Birds nest removed from L180/04 structure  ]
Birds nest removed from L180/04 structure  ]
Birds nest removed from L180/04 structure  ]
""
""
Birds nest removed from L180/04 structure  ]
""
""
"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
""
""
"Dewirement rectified, normal running resumed  ]"
"Dewirement rectified, normal running resumed  ]"
"Dewirement rectified, normal running resumed  ]"
"Dewirement rectified, normal running resumed  ]"
"Dewirement rectified, normal running resumed  ]"
Caused by train  crossing into isolation no further action required ]
Caused by train  crossing into isolation no further action required ]
Caused by train  crossing into isolation no further action required ]
Bird strike South end road 1 no damage to the OLE. ]
Bird strike South end of road 4 no damage to the OLE.]
patrolled no fault found]
patrolled no fault found]
patrolled no fault found]
""
""
""
""
""
Bird strike found at L185/14 ]
Bird strike found at L185/14 ]
Bird found at o/b28 ]
Bird found at o/b28 ]
""
""
Breaker op on hm14. Bird found at mh 07/07 ]
Breaker op on hm14. Bird found at mh 07/07 ]
Birds nest removed site tided up. ]
"Birdstrike at Blackpool Road Birdstrike at Blackpool road bridge Bird strike at Blackpool road bridge, coniston avenue. Splash marks on contact wire, other than that no damage to overheads. ]"
"Birdstrike at Blackpool Road Birdstrike at Blackpool road bridge Bird strike at Blackpool road bridge, coniston avenue. Splash marks on contact wire, other than that no damage to overheads. ]"
New flash over marks identified on the contact wire and the steel shed door runners. No 2 road north end Longsight carriage sidings ]
New flash over marks identified on the contact wire and the steel shed door runners. No 2 road north end Longsight carriage sidings ]
* Failure Closure Details (action field in FMS): 1005638 FMS. PL1 OCB bird strike at L186/63. No damage to the OLE. ]
* Failure Closure Details (action field in FMS): 1005638 FMS. PL1 OCB bird strike at L186/63. No damage to the OLE. ]
Could not get a line blockage because there was to many trains running.Got a cab ride from Kingsnorton to New st. Fuse replaced and track circuit tested to restore. Feed end rail voltage:- 5.2v Relay end rail voltage:- 5.0v Relay voltage:- 4.6v Drop shunt:- 2.3 ohms Pick up shunt:- 3.2 ohms  Current drawn in circuit:- 233ma Residual voltage after 120 sec's:- 0.04v Test plan used:- EL02 Name of tester:- Vince Brown    ]
Could not get a line blockage because there was to many trains running.Got a cab ride from Kingsnorton to New st. Fuse replaced and track circuit tested to restore. Feed end rail voltage:- 5.2v Relay end rail voltage:- 5.0v Relay voltage:- 4.6v Drop shunt:- 2.3 ohms Pick up shunt:- 3.2 ohms  Current drawn in circuit:- 233ma Residual voltage after 120 sec's:- 0.04v Test plan used:- EL02 Name of tester:- Vince Brown    ]
Bridge 252 checked no fault found.  Bridge 252 at Carlisle station has been inspected and no fault has been found. Fit for purpose.  ]
Bridge 252 checked no fault found.  Bridge 252 at Carlisle station has been inspected and no fault has been found. Fit for purpose.  ]
OLE checked and fit for the passages of electric traction - no cause for concern  ]
"BE2 electrical section OCB. Single trip routine cab ride completed today, afternoon shift 31/03/2023 attended platforms, access points and Over-bridges no issues visible  ]"
"BE2 electrical section OCB. Single trip routine cab ride completed today, afternoon shift 31/03/2023 attended platforms, access points and Over-bridges no issues visible  ]"
"BE2 electrical section OCB. Single trip routine cab ride completed today, afternoon shift 31/03/2023 attended platforms, access points and Over-bridges no issues visible  ]"
"PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  ]"
"PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  ]"
Signal box only allowed to patrol Between Tipton and Sandwell for GW4 trip  ]
Signal box only allowed to patrol Between Tipton and Sandwell for GW4 trip  ]
Section patrolled nothing found  ]
Electrical section patrolled and nothing found  ]
Electrical section patrolled and nothing found  ]
Pigeon found @br252 ]
Pigeon found @br252 ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
"Breaker trip on electrical section HM-7, with distance to fault 1.9 from Ardwick.  Longsight depot patrolled.  Inside south end of shed no 3, 20ft from doors. Fresh burn mark found to contact wire and steel extraction vent situated above. Small hole burnt into vent, but no damage to the OHLE. ]"
"Breaker trip on electrical section HM-7, with distance to fault 1.9 from Ardwick.  Longsight depot patrolled.  Inside south end of shed no 3, 20ft from doors. Fresh burn mark found to contact wire and steel extraction vent situated above. Small hole burnt into vent, but no damage to the OHLE. ]"
""
Patrolled PN-10. Nothing found. ]
""
Patrolled PN-10. Nothing found. ]
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Area patrolled during T3 possession and no fault found  ]
Section walked and cab patrolled ]
Section walked and cab patrolled ]
Staff carried out cab patrols and foot patrol over weekend days no fault found ]
Staff carried out cab patrols and foot patrol over weekend days no fault found ]
Staff carried out cab patrols and foot patrol over weekend days no fault found ]
"Distance to fault given area checked ,nothing found. ]"
"Distance to fault given area checked ,nothing found. ]"
"Distance to fault given area checked ,nothing found. ]"
"Distance to fault given area checked ,nothing found. ]"
"Distance to fault given area checked ,nothing found. ]"
Bird found bridge 252 slight marks on contact wire  ]
Bird found bridge 252 slight marks on contact wire  ]
""
""
""
""
""
""
""
""
""
Patrolled from Polesworth and Green Lane.]
Patrolled from Polesworth and Green Lane.]
Patrolled from Polesworth and Green Lane.]
patrolled from Queensville to Motorway bridge and nothing amiss found.]
patrolled from Queensville to Motorway bridge and nothing amiss found.]
Bird strike on unit 69502 no damage to ohle ]
Bird strike on unit 69502 no damage to ohle ]
Part patrol nothing could be seen or amiss  ]
Bird found at station area on pantograph  Bank quay Warrington  ]
Bird found at station area on pantograph  Bank quay Warrington  ]
A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Photo provided  A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Phot]
A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Photo provided  A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Phot]
Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
Patrolled during T3 possession nothing found ]
Patrolled during T3 possession nothing found ]
Bird found at DG0/19 ]
Area patrolled trees trimmed back clear of the line ]
Area patrolled trees trimmed back clear of the line ]
""
""
""
""
""
Patrol of the section no problems found with the OLE. ]
Patrol of the section no problems found with the OLE. ]
Patrol of the section no problems found with the OLE. ]
Patrol of the section no problems found with the OLE. ]
BIRD STRIKE G161/03 NO DAMAGE TO OLE  ]
BIRD STRIKE G161/03 NO DAMAGE TO OLE  ]
HM-7 breaker trip Tripped 15:04- reset 15:07 Patrolled longsight sidings with Go-pro Found on top of train MXH187/35C ]
HM-7 breaker trip Tripped 15:04- reset 15:07 Patrolled longsight sidings with Go-pro Found on top of train MXH187/35C ]
""
""
Patrolled but no fault found during inspection  ]
Patrolled but no fault found during inspection  ]
CW7 electrical section patrolled bird strike at G156/24 on the up through sidings. No damage to OHL. ]
""
""
Foot patrol SM-14 via platforms and safe walk ways  Dead bird @ MH05/17 no damage to OHL  ]
""
""
""
""
Bird found at bridge 241 ]
Bird found at bridge 241 ]
No problems found with OLE. ]
No problems found with OLE. ]
No problems found with OLE. ]
No problems found with OLE. ]
No damage to the OLE. ]
No damage to the OLE. ]
"Bird Strike at bridge str number KC05/24 , no damage to ohl ]"
"Bird Strike at bridge str number KC05/24 , no damage to ohl ]"
NE6 OCB. Bird strike at the bridge next to St Helens central station. No damage to OLE. ]
NE6 OCB. Bird strike at the bridge next to St Helens central station. No damage to OLE. ]
"Few marks on section insulator at G327/25A, nothing else found ]"
"Few marks on section insulator at G327/25A, nothing else found ]"
Bird Strike no issues]
Bird Strike no issues]
Area walked under line blockage and no fault found ]
Area walked under line blockage and no fault found ]
""
""
""
""
""
""
""
""
Vegetation cleared around structure GB109/62 to restore ]
Vegetation cleared around structure GB109/62 to restore ]
Vegetation cleared around structure GB109/62 to restore ]
Vegetation cleared around structure GB109/62 to restore ]
Vegetation cleared around structure GB109/62 to restore ]
Vegetation cleared around structure GB109/62 to restore ]
Vegetation cleared around structure GB109/62 to restore ]
""
""
""
Area patrolled and bird found as cause of breaker trip on HM-16 at MH10/05 on down main. ]
BIRD STRIKE FOUND G161/16 ]
Section patrolled nothing found  ]
Section patrolled nothing found  ]
Bird strike at OB 10 ]
Bird strike at OB 10 ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
WS-3 trip. Caused by traction unit fault ]
Patrolled area bird carcass found at G01/62A. No damage to OLE  found  ]
Patrolled area bird carcass found at G01/62A. No damage to OLE  found  ]
Patrolled area bird carcass found at G01/62A. No damage to OLE  found  ]
CF-1 trip. Area patrolled and remains of birds nest found at M161/47 on the UW. No damage to OLE.  ]
CF-1 trip. Area patrolled and remains of birds nest found at M161/47 on the UW. No damage to OLE.  ]
CF-1 trip. Area patrolled and remains of birds nest found at M161/47 on the UW. No damage to OLE.  ]
""
""
"Patrolled section, nothing found. ]"
"Patrolled section, nothing found. ]"
Patrolled full electrical section no fault found  ]
Patrolled full electrical section no fault found  ]
Bird strike at signal sot332 with cab patrol  ]
Bird strike at signal sot332 with cab patrol  ]
"NE-5 electrical section trip. Area foot patrolled and bird strike found at bridge 22, HG18/07 on the USH. Flashover marks to contenary but wire is ok.  ]"
"NE-5 electrical section trip. Area foot patrolled and bird strike found at bridge 22, HG18/07 on the USH. Flashover marks to contenary but wire is ok.  ]"
"dead bird removed, OLE all ok, no problems found]"
"dead bird removed, OLE all ok, no problems found]"
Cab patrol completed. No fault found  ]
""
No problems with the OLE. ]
No problems with the OLE. ]
Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Patrolled full electrical section no fault found ]
Patrolled full electrical section no fault found ]
Patrol of the section were possible no problems with the OLE. ]
Patrol of the section were possible no problems with the OLE. ]
""
""
""
""
""
No problems with the OLE. ]
NE6 OCB. HG13/26 Bird strike at arch lane bridge. No damage to the OLE.  ]
NE6 OCB. HG13/26 Bird strike at arch lane bridge. No damage to the OLE.  ]
Patrolled site Willesden TMD staff reported bird carcass had been taken away. No damage to OLE ]
Patrolled site Willesden TMD staff reported bird carcass had been taken away. No damage to OLE ]
"WB-2 breaker-op, Burnt bird found at Bridge 4 (SA00/42) DGJ. Bird has came into contact with parallel running contact wire and bridge soffit causing short circuit. Fresh burn marks are visible but appear from ground level to be only cosmetic. Wire will be inspected at next opportunity.  ]"
"WB-2 breaker-op, Burnt bird found at Bridge 4 (SA00/42) DGJ. Bird has came into contact with parallel running contact wire and bridge soffit causing short circuit. Fresh burn marks are visible but appear from ground level to be only cosmetic. Wire will be inspected at next opportunity.  ]"
Birds nest fowl of insulator ]
HF.1 breaker trip Up Fast Cab patrolled from Cheadle hulme to Stockport station . Found bird in platform 2  ]
HF.1 breaker trip Up Fast Cab patrolled from Cheadle hulme to Stockport station . Found bird in platform 2  ]
HF.1 breaker trip Up Fast Cab patrolled from Cheadle hulme to Stockport station . Found bird in platform 2  ]
Section patrolled nothing found  ]
Section patrolled nothing found  ]
Patrol were possible N.F.F. No fault found  ]
Patrol were possible N.F.F. No fault found  ]
Electrical section patrolled &amp; no cause or fault found. OHL inspected fit for purpose ]
Electrical section patrolled &amp; no cause or fault found. OHL inspected fit for purpose ]
Possible cause birds nest found @G130/08 ]
Stechford neutral section inspected and bridges and accesses nothing found  ]
Stechford neutral section inspected and bridges and accesses nothing found  ]
Stechford neutral section inspected and bridges and accesses nothing found  ]
Vegetation cut from pots ]
Vegetation cut from pots ]
""
""
"Loss of comms to P143 relays. Powered down the rtu, then reset power. After 15 minutes all comms restored.  ]"
"Loss of comms to P143 relays. Powered down the rtu, then reset power. After 15 minutes all comms restored.  ]"
"Loss of comms to P143 relays. Powered down the rtu, then reset power. After 15 minutes all comms restored.  ]"
No further action required  ]
No further action required  ]
"OHL North team attended the fault BE3 using the distance to fault information, on this occasion the information lead the team to a bird's nest which had came into contact with the OLE causing the trip, night shift on site to inspect the nest before removing no damage to OLE to report ]"
"OHL North team attended the fault BE3 using the distance to fault information, on this occasion the information lead the team to a bird's nest which had came into contact with the OLE causing the trip, night shift on site to inspect the nest before removing no damage to OLE to report ]"
"Staff inspected neutral section and found vegetation, watched several trains pass through, reported vegetation at overbridge that requires cutting during next T3 posession ]"
"Staff inspected neutral section and found vegetation, watched several trains pass through, reported vegetation at overbridge that requires cutting during next T3 posession ]"
Section patrolled nothing found  ]
Section patrolled nothing found  ]
Section inspected no signs or nesting or vegetation no damage to ole please close ]
Section inspected no signs or nesting or vegetation no damage to ole please close ]
Cab patrolled hc00/65 bird strike  ]
Cab patrolled hc00/65 bird strike  ]
No distant to fault patroled nothing amiss  ]
Found the cause of tripping was a pigeon. Body still looked about a week old. ]
Found the cause of tripping was a pigeon. Body still looked about a week old. ]
""
""
""
"Bird strike at bridge 20, Dn Wilm, M162/60. Burn marks on contact / Contenary wire and bridge. OHL ok ]"
"Bird strike at bridge 20, Dn Wilm, M162/60. Burn marks on contact / Contenary wire and bridge. OHL ok ]"
"Bird strike at bridge 20, Dn Wilm, M162/60. Burn marks on contact / Contenary wire and bridge. OHL ok ]"
Identified area patrolled and no cause found ]
Identified area patrolled and no cause found ]
Identified area patrolled and no cause found ]
Bird strike found @L192/80 no damage to OLE ]
Bird strike found @L192/80 no damage to OLE ]
Report  of trip while under  possession  Partoled nothing amiss   ]
Report  of trip while under  possession  Partoled nothing amiss   ]
Trip no reports  Patroled nothing amiss  ]
"Patrolled within 15% distance of section from Preston tsc, and no obvious fault was found. No damage to the ole could be seen. ]"
"Patrolled within 15% distance of section from Preston tsc, and no obvious fault was found. No damage to the ole could be seen. ]"
2 class 90s in section causing trip on HG-1]
Part patrolled of section no problems found with OLE. ]
Part patrolled of section no problems found with OLE. ]
Part patrolled of section no problems found with OLE. ]
Part patrolled of section no problems found with OLE. ]
"Bird strike on the Down Fast at bridge no9, no visible damage to the overheads. ]"
"Bird strike on the Down Fast at bridge no9, no visible damage to the overheads. ]"
Bird strike parted catenary wire on up and down Cannock branch G124 /19 wire repaired  Sunday night  ]
Bird strike parted catenary wire on up and down Cannock branch G124 /19 wire repaired  Sunday night  ]
Bird strike parted catenary wire on up and down Cannock branch G124 /19 wire repaired  Sunday night  ]
Bird strike at Arch lane bridge HG13/25 no damage to OLE  ]
Bird strike at Arch lane bridge HG13/25 no damage to OLE  ]
Bird strike over bridge 57 no damage to ohle]
branch removed from the ATF by Rugby OHL]
branch removed from the ATF by Rugby OHL]
"patrolled, bird strike no 8 overbridge up fast.]"
"patrolled, bird strike no 8 overbridge up fast.]"
""
""
""
"No burns or obvious reason for OCB, however there seems to be birds nesting where ever they can so it could possibly be some materials dropped by the wild life ]"
"No burns or obvious reason for OCB, however there seems to be birds nesting where ever they can so it could possibly be some materials dropped by the wild life ]"
Bird strike OB71. No damage. ]
Bird strike OB71. No damage. ]
RR71/10 blown bond.]
RR71/10 blown bond.]
"Full inspection of overhead line and can confirm is fit for the passage of electric trains  contractor putting long blue up caused the tripping, no damage found]"
"Full inspection of overhead line and can confirm is fit for the passage of electric trains  contractor putting long blue up caused the tripping, no damage found]"
"Patrolled by staff on duty where possible,line blockage taken for percentage/mileage reading nothing found  ]"
"Patrolled by staff on duty where possible,line blockage taken for percentage/mileage reading nothing found  ]"
Tape on headspan caused breaker trip at MXH187/33 ]
Tape on headspan caused breaker trip at MXH187/33 ]
Tape on headspan caused breaker trip at MXH187/33 ]
Train overload two class 90s ]
"Vegetation found at G101/26, signs of burning on vegetation. ]"
"Vegetation found at G101/26, signs of burning on vegetation. ]"
"Vegetation found at G101/26, signs of burning on vegetation. ]"
Inspected from 140m to 145m no fault found ]
Inspected from 140m to 145m no fault found ]
"Possible bird strike, G336/32 nothing else found and no damage ]"
"Possible bird strike, G336/32 nothing else found and no damage ]"
"Vegetation found close to ole at AX06/01 that caused trip, vegetation has been cut back please close  ]"
"Vegetation found close to ole at AX06/01 that caused trip, vegetation has been cut back please close  ]"
Fire at Wolverhampton  ]
Fire at Wolverhampton  ]
Vegetation has been cut away clear from live 25kv  ]
Vegetation has been cut away clear from live 25kv  ]
Vegetation has been cut away clear from live 25kv  ]
Cab patrolled between Cheadle hulme and Handforth and back vegetation within 1m of live ole at m178/24 down road will raise a waif to remove vegetation  ]
Cab patrolled between Cheadle hulme and Handforth and back vegetation within 1m of live ole at m178/24 down road will raise a waif to remove vegetation  ]
""
""
"Section patrolled, nothing found amiss]"
"Section patrolled, nothing found amiss]"
No fault found likely to be a bird strike as feathers found at site No fault found likely to be a bird strike as feathers found at site ]
No fault found likely to be a bird strike as feathers found at site No fault found likely to be a bird strike as feathers found at site ]
Bird strike found St Helens central station  ]
Bird strike found St Helens central station  ]
Electrical section patrolled no issues found  ]
Electrical section patrolled no issues found  ]
Electrical section patrolled no issues found  ]
Patrolled from Queensville to Doxey. No fault found  ]
Patrolled from Queensville to Doxey. No fault found  ]
Tree removed no further action required  ]
Tree removed no further action required  ]
Bird found under bridge at Preston station  ]
Bird found under bridge at Preston station  ]
"Patrolled where possible within the constraints of the safe system by staff on duty, no cause found ]"
"Patrolled where possible within the constraints of the safe system by staff on duty, no cause found ]"
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
"Possible cause of breaker trip was a pigeon found on the up fast 4 ft at Blackpool road bridge, o/b 20a. No damage to the ole ]"
"Possible cause of breaker trip was a pigeon found on the up fast 4 ft at Blackpool road bridge, o/b 20a. No damage to the ole ]"
"Bird strike G160/11, no damage to OHLE ]"
"Bird strike G160/11, no damage to OHLE ]"
Patrolled during T3 and no fault found  ]
Patrolled during T3 and no fault found  ]
"AE-12 Electrical section patrolled possible bird strike, flash marks on contact insulator no damage to OLE. ]"
"NE-6 patrolled and Also cab patrolled and bridges checked , 2 trains in section so this could be a possible overload as nothing found on a patrol and no damage  ]"
"NE-6 patrolled and Also cab patrolled and bridges checked , 2 trains in section so this could be a possible overload as nothing found on a patrol and no damage  ]"
"Potential vandalism . Discarded burnt bags found within approximate location of fault . No damage to OHLE. Cemetary road bridge G310/49 potential vandalism, discarded burnt bags found on track within approx fault location, pictures taken by staff on duty ]"
"Potential vandalism . Discarded burnt bags found within approximate location of fault . No damage to OHLE. Cemetary road bridge G310/49 potential vandalism, discarded burnt bags found on track within approx fault location, pictures taken by staff on duty ]"
Patrolled no fault found  ]
Patrolled no fault found  ]
Bird found at  M175/10 ]
Bird found at  M175/10 ]
PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
Tree from private land fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
Tree from private land fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
Tree from private land fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
Tree from private land fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
""
""
""
""
""
""
""
""
""
""
""
Bird strike at G294/16 up slow no damage to ole  ]
Bird strike at G294/16 up slow no damage to ole  ]
Area patrolled possibility bird strike mh01/29 marks on ohle no damage ]
Area patrolled possibility bird strike mh01/29 marks on ohle no damage ]
AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
Patrol of section no fault found. ]
Patrol of section no fault found. ]
Patrol of section no fault found. ]
Fault found to be bird strike at Bridge 21 Cannock ]
Fault found to be bird strike at Bridge 21 Cannock ]
Bird strike  ]
"CW4 trip , Vegetation cut back away from insulator at G158/19 on platform 1 no damage to OHL ]"
"CW4 trip , Vegetation cut back away from insulator at G158/19 on platform 1 no damage to OHL ]"
""
""
"Can patrolled, no fault found on out patch. Distribution to attend also ]"
"Can patrolled, no fault found on out patch. Distribution to attend also ]"
"Can patrolled, no fault found on out patch. Distribution to attend also ]"
Pigeon struck pantograph on 1N64 no damage breakers realised at 20:05 ]
Pigeon struck pantograph on 1N64 no damage breakers realised at 20:05 ]
""
""
""
""
""
""
""
""
Vegetation removed from OHL at l177/41 on the up ditton  ]
Vegetation removed from OHL at l177/41 on the up ditton  ]
Patrol of the section no fault found with the OLE. ]
Patrol of the section no fault found with the OLE. ]
Patrol of the section no fault found with the OLE. ]
Area patrolled under a line blockage and no fault found  ]
Area patrolled under a line blockage and no fault found  ]
Area patrolled under a line blockage and no fault found  ]
AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
""
""
Bird strike suspected as there is fresh marks on the OLE but there is no sign of the pigeon (seagulls have been known to eat the pigeon after the VCB has been caused) ]
Bird strike suspected as there is fresh marks on the OLE but there is no sign of the pigeon (seagulls have been known to eat the pigeon after the VCB has been caused) ]
Bird strike on top of train at Alstrom depot at MXH187/20A ]
Bird strike on top of train at Alstrom depot at MXH187/20A ]
Area patrolled under line blockage and no fault found  ]
Area patrolled under line blockage and no fault found  ]
Area patrolled under line blockage and no fault found  ]
""
AE-4 part section patrolled on fault found. ]
AE-4 part section patrolled on fault found. ]
Area patrolled and no fault found ]
Area patrolled and no fault found ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Burn marks to bridge and OHLE ]
Burn marks to bridge and OHLE ]
PL2 ocb. Cab ride from Mossley hill to edge hill. Vegetation encroaching OHL L190/14 to L191/03. Unable to get exact structure number due to vegetation covering number plate.  ]
PL2 ocb. Cab ride from Mossley hill to edge hill. Vegetation encroaching OHL L190/14 to L191/03. Unable to get exact structure number due to vegetation covering number plate.  ]
L190/54 burnt vegetation. Cut clear from OLE ]
L190/54 burnt vegetation. Cut clear from OLE ]
No visible fault found Rugby OLE: NFF]
No visible fault found Rugby OLE: NFF]
Burning on NI horns entry and exit  ]
Burning on NI horns entry and exit  ]
Burning on NI horns entry and exit  ]
Burning on NI horns entry and exit  ]
Burning on NI horns entry and exit  ]
Burning on NI horns entry and exit  ]
SM-16 breaker trip -DN Main 1km from Guide Bridge Patrolled from Fairfield to Guide Bridge Squirrel found at structure MH04/23 No damage to ole ]
SM-16 breaker trip -DN Main 1km from Guide Bridge Patrolled from Fairfield to Guide Bridge Squirrel found at structure MH04/23 No damage to ole ]
Vegetation in OLE str number L191/27 PL-4 D/S ]
Vegetation in OLE str number L191/27 PL-4 D/S ]
Squirrel strike at lm47/33]
Squirrel strike at lm47/33]
Squirrel strike at lm47/33]
Squirrel strike at lm47/33]
Bird strike on structure no M160/24]
Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Ballon found by structure number SO09/27  ]
Ballon found by structure number SO09/27  ]
Ballon found by structure number SO09/27  ]
Ballon found by structure number SO09/27  ]
Section patrolled &amp; inspected fit for purpose  ]
Section patrolled &amp; inspected fit for purpose  ]
Staff error of assembling cotec live line tester after investigation ]
Staff error of assembling cotec live line tester after investigation ]
"Cab ride checking section,also all accesses and platforms ,and bridges check in area ,line blockage denied on day ,nothing found. ]"
"Cab ride checking section,also all accesses and platforms ,and bridges check in area ,line blockage denied on day ,nothing found. ]"
"Patrolled by OLE staff splash marks on the contact wire splash marks on the bridge no damage to the contact wire or Bridge suspected bird, strike ]"
"Patrolled by OLE staff splash marks on the contact wire splash marks on the bridge no damage to the contact wire or Bridge suspected bird, strike ]"
""
""
No fault found with the OLE. ]
No fault found with the OLE. ]
Pigeon landed on under bridge support arm at Mossley Hill station road bridge. Nearest structure L189/36 UDF. No visible damage to OHL. ]
Pigeon landed on under bridge support arm at Mossley Hill station road bridge. Nearest structure L189/36 UDF. No visible damage to OHL. ]
"CX6 train driver reported pigeon strike at Preston station platform, one patrol by OLE staff confirmed, pigeon, strike splash marks on the wire and on the bridge no damage to the equipment or Bridge. ]"
"CX6 train driver reported pigeon strike at Preston station platform, one patrol by OLE staff confirmed, pigeon, strike splash marks on the wire and on the bridge no damage to the equipment or Bridge. ]"
vegetation cleared from insulator WX191/01]
vegetation cleared from insulator WX191/01]
Full patrol T3 nothing found  ]
No fault found with OLE. ]
"Ground level visual patrol carried out from the line side dirt track parallel to the up and down HAJ lines. Structure MH03/28 down main line new flash marks on catenary wire and steel work. No damage to OHLE. A new splice has been installed due to previous damage, tyco wrap should be installed to prevent bird strikes in the future. See attached photos. ]"
"Ground level visual patrol carried out from the line side dirt track parallel to the up and down HAJ lines. Structure MH03/28 down main line new flash marks on catenary wire and steel work. No damage to OHLE. A new splice has been installed due to previous damage, tyco wrap should be installed to prevent bird strikes in the future. See attached photos. ]"
Full patrol  T/3 nothing  amiss  ]
Full patrol  T/3 nothing  amiss  ]
""
""
""
""
Patrolled feathers present suspected bird strike slight marks on contact wire ]
Patrolled feathers present suspected bird strike slight marks on contact wire ]
Patrolled by OHL Staff and nothing was found amiss.]
Patrolled by OHL Staff and nothing was found amiss.]
Patrolled by OHL Staff and nothing was found amiss.]
Area patrolled under a line blockage and no fault found ]
Area patrolled under a line blockage and no fault found ]
HF-17 Breaker Trip Patrolled north chord and south chord to Mcr Airport station found bird between structure SO02/23 and TOW at the buffers at platform 2.  No damage to OLE No D.T.F ]
""
""
CW4  CW21A electrical sections inspected bird strike at bridge 17 KC05/24 on the up and down pots no damage to OHL  ]
CW4  CW21A electrical sections inspected bird strike at bridge 17 KC05/24 on the up and down pots no damage to OHL  ]
Tree cut from ohl ]
Tree cut from ohl ]
Patrol of the section were possible no problems found with the OLE. ]
Patrol of the section were possible no problems found with the OLE. ]
Patrol of the section were possible no problems found with the OLE. ]
Electrical Section AS-2 patrolled no fault found. ]
Electrical Section AS-2 patrolled no fault found. ]
"PL4 ocb, burnt vegetation close to OHL L188/30, vegetation removed. ]"
"PL4 ocb, burnt vegetation close to OHL L188/30, vegetation removed. ]"
""
""
Fault passed on to Scotland region not on our area ]
Fault passed on to Scotland region not on our area ]
Bird found under bridge at Galton junction station ]
Bird found under bridge at Galton junction station ]
Vegetation cleared from tail wire G95/11A ]
Vegetation cleared from tail wire G95/11A ]
Full patrol  nothing  found  ]
Spoke to tech team this can be attributed to overload no further action  required  ]
""
""
Area patrolled bird strike on top of unit no damage to ohle ]
Area patrolled bird strike on top of unit no damage to ohle ]
""
""
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
Bird found under bridge at Galton junction station ]
Bird found under bridge at Galton junction station ]
""
""
""
""
""
""
""
"We can patrolled our patch however it was a really large optimho so it needs assigning to distribution.  No reading at madeley Stafford's patch. Not a P&amp;D fault, fault to close for P&amp;D Nothing found on the Stafford DU area]"
Train fault apc failure  ]
Train fault apc failure  ]
Confirmed train fault ]
Confirmed train fault ]
Confirmed train fault ]
"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
Patrolled but no fault found ]
Patrolled but no fault found ]
No damage to the OLE. ]
""
""
""
"Bird strike found at L189/14 on the up Ditton fast, No damage to OHL ]"
"Bird strike found at L189/14 on the up Ditton fast, No damage to OHL ]"
Patrolled all Ok.]
Patrolled all Ok.]
Closing against work order 1013184 ]
Closing against work order 1013184 ]
Section patrolled signs of bird strike at bridge 17 no damage to ole please close  ]
Section patrolled signs of bird strike at bridge 17 no damage to ole please close  ]
Section patrolled signs of bird strike at bridge 17 no damage to ole please close  ]
""
""
Train struck a bird and caused the carbon on pantograph to get chipped and bought the breakers out ]
Train struck a bird and caused the carbon on pantograph to get chipped and bought the breakers out ]
Train struck a bird and caused the carbon on pantograph to get chipped and bought the breakers out ]
"Bird Strike found at O/B 71 by Crewe OHL Bird Strike at O/B 71, no damage to OHLE"".]"
"Bird Strike found at O/B 71 by Crewe OHL Bird Strike at O/B 71, no damage to OHLE"".]"
Optimho reading taken from substation trip showing as vfail after speaking with eco possible overload with x2 trains in section please close  ]
Optimho reading taken from substation trip showing as vfail after speaking with eco possible overload with x2 trains in section please close  ]
"Section patrolled Vegetation found touching insulation at L190/63, vegetation has been removed please close ]"
"Section patrolled Vegetation found touching insulation at L190/63, vegetation has been removed please close ]"
WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
Duplicated fault bird strike found earlstown station LM 23/11 ]
Duplicated fault bird strike found earlstown station LM 23/11 ]
Patrolled from Rickerscote to Doxey. Signs of bird strike at BS28/20 ]
Patrolled from Rickerscote to Doxey. Signs of bird strike at BS28/20 ]
Washwood heath bus coupler W/WP/WB interposing relay failed. New one installed all working correctly  ]
Washwood heath bus coupler W/WP/WB interposing relay failed. New one installed all working correctly  ]
Magpie found by Jay Lally ]
Cw4 ocb G157/40 runaround loop. Vegetation encroaching OHL. Problem Vegetation removed.  ]
"WW6 ocb, bird strike at G161/16, no visible damage to ohl. ]"
HM-7 breaker trip Patrolled longsight sidings Spoke to shunter who seen bird/flash on shed 9 siding ]
HM-7 breaker trip Patrolled longsight sidings Spoke to shunter who seen bird/flash on shed 9 siding ]
HM-7 breaker trip Patrolled longsight sidings Spoke to shunter who seen bird/flash on shed 9 siding ]
SM-16 2km from Guide Bridge. Patrolled from Fairfield station towards Guide Bridge. Found bird at MH04/23 Down Main No damage to Ole ]
CW2 OCB trip. Bird strike pit marks found on live crossbar between insulators on the DN Fast. GM158/125 ]
CW2 OCB trip. Bird strike pit marks found on live crossbar between insulators on the DN Fast. GM158/125 ]
""
""
Wire hanging from portal at MX187/80 ]
Wire hanging from portal at MX187/80 ]
"Ballon found at LM50/02, wrapped tightly around dropper, no obstruction to trains, attempted to remove via line blockage but time needed was to much for signaller, reported to S.Whitt and waif to be raised  ]"
"Ballon found at LM50/02, wrapped tightly around dropper, no obstruction to trains, attempted to remove via line blockage but time needed was to much for signaller, reported to S.Whitt and waif to be raised  ]"
Damage cage removed from the OHL and made safe until repairs are completed. OHL splice completed and removed damaged.  Secured adjacent signal gantry cage until future rectification   ]
Damage cage removed from the OHL and made safe until repairs are completed. OHL splice completed and removed damaged.  Secured adjacent signal gantry cage until future rectification   ]
""
""
""
""
""
""
""
""
""
Patrolled depot found a dead fresh seagull at Structure MXH187/33A on 37 Road.  2 sheds missing on the top insulator  ]
Patrolled depot found a dead fresh seagull at Structure MXH187/33A on 37 Road.  2 sheds missing on the top insulator  ]
""
""
""
""
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Tree on line. Tree removed  ]
Tree on line. Tree removed  ]
""
""
""
Balloon on catenary wire at Macclesfield station down stoke ]
Balloon on catenary wire at Macclesfield station down stoke ]
Breaker trip on SM 15. Area patrolled and inspected. Bird found at structure MH 02/22. Up road. No damage to ole. ]
Breaker trip on SM 15. Area patrolled and inspected. Bird found at structure MH 02/22. Up road. No damage to ole. ]
BW-12 breaker trip inspected and fit for trains to run  ]
BW-12 breaker trip inspected and fit for trains to run  ]
Area inspected nothing found  ]
Area inspected nothing found  ]
Bird strike at corporation street bridge St Helens  ]
Bird strike at corporation street bridge St Helens  ]
close this fault out due to a birds nest found at GB111/07]
close this fault out due to a birds nest found at GB111/07]
""
""
""
Nothing  amiss safe for the passage of trains   Patrol of the section NFF with the OLE. ]
Nothing  amiss safe for the passage of trains   Patrol of the section NFF with the OLE. ]
