Action
Nothing  amiss safe for the passage of trains   Patrol of the section NFF with the OLE. ]
closed down to bird strike - fresh arch damage found at bridge 15 Hill hook road  ]
closed down to bird strike - fresh arch damage found at bridge 15 Hill hook road  ]
Breaker trip on SM13. Area patrolled and inspected. Bird found under bridge near Newton station at structure number MH 07/08. Up road. No damage to OLE ]
"OHL staff attended site and patrolled area, found a bird strike at Bridge 58 Chorley Station car park.  Structure No MG35/17 No damage to OHLE ]"
"OHL staff attended site and patrolled area, found a bird strike at Bridge 58 Chorley Station car park.  Structure No MG35/17 No damage to OHLE ]"
"OHL staff attended site and patrolled area, found a bird strike at Bridge 58 Chorley Station car park.  Structure No MG35/17 No damage to OHLE ]"
Breaker trip on SM 14. Area patrolled and inspected. Bird found at structure MH 08/28 down road. No damage to OLE. ]
"Staff checked whole section at bridges stations and access points and no wire sagging reported, infrastructure fit for purpose ]"
"Staff checked whole section at bridges stations and access points and no wire sagging reported, infrastructure fit for purpose ]"
Nothing amiss  afe for the passage of trains  ]
Nothing amiss  afe for the passage of trains  ]
No visible fault found ]
No visible fault found ]
"WS-4 Section patrolled, no cause identified  ]"
"WS-4 Section patrolled, no cause identified  ]"
"WS-4 Section patrolled, no cause identified  ]"
"WS-4 Section patrolled, no cause identified  ]"
"WS-4 Section patrolled, no cause identified  ]"
Vegetation has now been cleared away from the OLD ]
Vegetation has now been cleared away from the OLD ]
"Patrolled by day shift, nothing found. ]"
"Patrolled by day shift, nothing found. ]"
Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Area indicated patrolled nothing found ]
Area indicated patrolled nothing found ]
Veg close to A25 pot on up DItton at GL176/17 slight burn marks veg cut back and cleared. ]
Veg close to A25 pot on up DItton at GL176/17 slight burn marks veg cut back and cleared. ]
""
""
Nothing  amiss safe for passage of trains  ]
"PL2 trip, secrion patrolled bird strike found at mossley hill station, no damage to ole please close  ]"
"PL2 trip, secrion patrolled bird strike found at mossley hill station, no damage to ole please close  ]"
Breaker trip on SM 13. Area patrolled and inspected. Squirrel found in 4ft at structure MH 08/27. Burn marks on wire but not damage to OLE. Up road ]
Breaker trip on SM 16. Area patrolled and inspected. Insulator flashed over on bare feeder cable and bird found in cess at structure MH 00/08. Down road ]
Breaker trip on SM 16. Area patrolled and inspected. Insulator flashed over on bare feeder cable and bird found in cess at structure MH 00/08. Down road ]
""
""
""
""
""
Slight arch burns marks bridge 20 ohl fit possible down to heavy rain  ]
Slight arch burns marks bridge 20 ohl fit possible down to heavy rain  ]
Section Patrol of the section no fault found with the OLE. ]
Section Patrol of the section no fault found with the OLE. ]
Section Patrol of the section no fault found with the OLE. ]
Section Patrol of the section no fault found with the OLE. ]
Section Patrol of the section no fault found with the OLE. ]
Section Patrol of the section no fault found with the OLE. ]
Section Patrol of the section no fault found with the OLE. ]
""
""
""
Patrolled by day shift nothing found  ]
Patrolled by day shift nothing found  ]
Bird found at structure HC00/77  ]
Bird found at structure HC00/77  ]
"AE-12 trip caused by bird strike fresh flash marks on contact wire, safe for passage of trains. ]"
No fault found fit for the passage of trains  ]
No fault found fit for the passage of trains  ]
Burnt pigeon found in 4' @ G336/46 superficial splash marks on contenary and splash marks on underside of bridge ]
Burnt pigeon found in 4' @ G336/46 superficial splash marks on contenary and splash marks on underside of bridge ]
Breaker trip on SM 14. Area cab patrolled. Bird seen under bridge at MH 12/12 from Cab. ]
"Kings Norton interlocking monitored, no further blips since severe weather. Request FURS units to be tested in all locations by maintenance team upon next visit to the area (BAG1) ]"
"Kings Norton interlocking monitored, no further blips since severe weather. Request FURS units to be tested in all locations by maintenance team upon next visit to the area (BAG1) ]"
"Harmonic dampener fault, not OLE issue ]"
"Harmonic dampener fault, not OLE issue ]"
"Harmonic dampener fault, not OLE issue ]"
"Harmonic dampener fault, not OLE issue ]"
"Harmonic dampener fault, not OLE issue ]"
Full patrol dompleted no fault found  ]
"Section patrolled, road sign found in cess at bridge 72, look like it's been thrown over by mop no damage to ole please close ]"
"Section patrolled, road sign found in cess at bridge 72, look like it's been thrown over by mop no damage to ole please close ]"
Vegetation by switches cut down  ]
Vegetation by switches cut down  ]
Vegetation by switches cut down  ]
Vegetation by switches cut down  ]
Vegetation by switches cut down  ]
""
""
""
""
"Cab ride performed on section,all bridges, stations ,and accesses checked ,nothing found. ]"
"Cab ride performed on section,all bridges, stations ,and accesses checked ,nothing found. ]"
HM-7 Breaker trip( tripped 2x 21&amp;22/06/23 No trains in section  Vegetation touching contact wire at MX187/17 On departure/Reception line Removed vegetation from contact wire using insulated tools ]
HM-7 Breaker trip( tripped 2x 21&amp;22/06/23 No trains in section  Vegetation touching contact wire at MX187/17 On departure/Reception line Removed vegetation from contact wire using insulated tools ]
G139/27 burnt bird found  ]
G139/27 burnt bird found  ]
"Shift performed cab ride on section ,bridges ,access points ,also platforms checked in section nothing found . ]"
"Shift performed cab ride on section ,bridges ,access points ,also platforms checked in section nothing found . ]"
"Shift performed cab ride on section ,bridges ,access points ,also platforms checked in section nothing found . ]"
"Two class 90s in section , suspected overload  ]"
Patrol of the section from bushey to N.Wembley in a T3 possession no problems found with the OLE. ]
Patrol of the section from bushey to N.Wembley in a T3 possession no problems found with the OLE. ]
Patrol of the section from bushey to N.Wembley in a T3 possession no problems found with the OLE. ]
"Patrolled by staff on duty where possible within the constraints of the planned safe work pack. Possible probable cause, G304/23 area needs to be checked due to heavy vegetation seen only with binoculars from footbridge adjacent to area 3 structures up on photograph. Otherwise no cause found ]"
"Patrolled by staff on duty where possible within the constraints of the planned safe work pack. Possible probable cause, G304/23 area needs to be checked due to heavy vegetation seen only with binoculars from footbridge adjacent to area 3 structures up on photograph. Otherwise no cause found ]"
Area patrolled no defect found  ]
Area patrolled no defect found  ]
Area patrolled no defect found  ]
BIRDSTRIKE UP FITTON L182/18 ]
BIRDSTRIKE UP FITTON L182/18 ]
Patrolled from Blake street station to the 8m50ch Where we had a distant to fault reading.Nothing found]
Patrolled from Blake street station to the 8m50ch Where we had a distant to fault reading.Nothing found]
HM-7 breaker trip (also tripped 21/06/23) Vegetation touching wire (out running) at MX187/17- removed vegetation using insulated tools. No damage to Ole  Departure &amp; Reception line ]
HM-7 breaker trip (also tripped 21/06/23) Vegetation touching wire (out running) at MX187/17- removed vegetation using insulated tools. No damage to Ole  Departure &amp; Reception line ]
Area patrolled and dead bird found at structure M188/69A as cause of breaker trips. ]
Area patrolled and dead bird found at structure M188/69A as cause of breaker trips. ]
Tree cut down and OHLE inspected with no issues. ]
Tree cut down and OHLE inspected with no issues. ]
No Fault found ]
No Fault found ]
""
""
""
"GC158/16 vegetation close to OLE , line blockage taken and vegetation removed ]"
"GC158/16 vegetation close to OLE , line blockage taken and vegetation removed ]"
Vegetation cut back at PD00/44 ]
Vegetation cut back at PD00/44 ]
NE2 ocb. Bird strike on junction lane bridge. LM23/11 ]
NE2 ocb. Bird strike on junction lane bridge. LM23/11 ]
"Staff performed checks along section at access points ,also bridges and platforms , nothing found ,cab ride also performed . ]"
"Staff performed checks along section at access points ,also bridges and platforms , nothing found ,cab ride also performed . ]"
Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
""
"NE6 OCB. Bird strike, garswood station bridge HG14/18. ]"
"NE6 OCB. Bird strike, garswood station bridge HG14/18. ]"
Branch removed from tree at structure MG14/02 on down Bolton]
Branch removed from tree at structure MG14/02 on down Bolton]
Branch removed from tree at structure MG14/02 on down Bolton]
Branch removed from tree at structure MG14/02 on down Bolton]
""
""
Branches cut back from OLE equipment at structure MH4/25 on up road. ]
Branches cut back from OLE equipment at structure MH4/25 on up road. ]
Bird strike at G156/54. No visible damage to ohl ]
""
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Patrolled nothing found  ]
"Patrolled Section, nothing found. ]"
"Patrolled Section, nothing found. ]"
Section patrolled no damage to OLE ]
""
""
""
""
Electrical section trip of PL-4 vegetation found close to ole at L191/03 on Dn Ditton slow. Vegetation cleared to prevent future OCB trip.  ]
Electrical section trip of PL-4 vegetation found close to ole at L191/03 on Dn Ditton slow. Vegetation cleared to prevent future OCB trip.  ]
""
""
""
""
OHL staff patrolled the area and removed vegetation between OHL structures PG00/29 to PG00/32. No damage to OHLE. ]
OHL staff patrolled the area and removed vegetation between OHL structures PG00/29 to PG00/32. No damage to OHLE. ]
"Patrolled 1m either side of DTF, nothing found. ]"
"Patrolled 1m either side of DTF, nothing found. ]"
"Patrolled 1m either side of DTF, nothing found. ]"
"Patrolled 1m either side of DTF, nothing found. ]"
"Patrolled 1m either side of DTF, nothing found. ]"
"Patrolled 1m either side of DTF, nothing found. ]"
Patrolled by OHL Staff and they found a dead pigeon on No.1 Road on the TMD.]
Patrolled by OHL Staff and they found a dead pigeon on No.1 Road on the TMD.]
Patrolled by OHL Staff and they found a dead pigeon on No.1 Road on the TMD.]
""
""
Bird strike found under o/b 34 at g143/14. Waifs booked to inspect and repair bond.  ]
Bird strike found under o/b 34 at g143/14. Waifs booked to inspect and repair bond.  ]
Block couldn't be taken so all accesses and bridges along the section were checked and no fault found ]
Block couldn't be taken so all accesses and bridges along the section were checked and no fault found ]
L177/21 bird Strike no damage to ole ]
L177/21 bird Strike no damage to ole ]
"Relevant parts of the electrical section were patrolled, no potential cause found to trip the breakers and no damage to overheads. There was a train in section which could have caused a overload . ]"
"Relevant parts of the electrical section were patrolled, no potential cause found to trip the breakers and no damage to overheads. There was a train in section which could have caused a overload . ]"
""
""
"Twisted wire at the exit of the bridge at Gorton, video sent over to the tech team for them to review ]"
"Twisted wire at the exit of the bridge at Gorton, video sent over to the tech team for them to review ]"
Arching damage at structure SO04/20]
Arching damage at structure SO04/20]
""
""
"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
""
""
""
""
""
""
"Patrolled Section, Nothing Found. ]"
"Patrolled Section, Nothing Found. ]"
"Patrolled Section, Nothing Found. ]"
"Patrolled Section, Nothing Found. ]"
"Patrolled Section, Nothing Found. ]"
Patrol of the section no problems found with OLE. ]
Patrol of the section no problems found with OLE. ]
Patrol of the section no problems found with OLE. ]
Patrol of the section no problems found with OLE. ]
""
""
""
""
""
Mxh187/32a bird strike no damage to ohle on train unit ]
Mxh187/32a bird strike no damage to ohle on train unit ]
""
""
""
""
""
""
""
Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Dead pigeon found in platform 6b cess ]
Dead pigeon found in platform 6b cess ]
Dead pigeon found in platform 6b cess ]
PW5 bird strike up Ditton l178/26 ]
PW5 bird strike up Ditton l178/26 ]
Burn marks to OHLE at Bryn Gates OB (3sisters) ]
Burn marks to OHLE at Bryn Gates OB (3sisters) ]
"Patrolled electrical section with ole staff, pigeon found in the 4ft rail on the up fylde line at overbridge 4. Inspected the ole , and no damage was found. ]"
"Patrolled electrical section with ole staff, pigeon found in the 4ft rail on the up fylde line at overbridge 4. Inspected the ole , and no damage was found. ]"
""
""
Cab patrol carried out no cause found  ]
Cab patrol carried out no cause found  ]
LQ-1 and 2 at Willenhall FS and Coseley LQ-5 and 6 had tripped causing OLE failure from Wolverhampton to Queensville. OLE staff have checked the area on foot and could not find fault. Therefore the sections have been deemed fit for purpose. ]
LQ-1 and 2 at Willenhall FS and Coseley LQ-5 and 6 had tripped causing OLE failure from Wolverhampton to Queensville. OLE staff have checked the area on foot and could not find fault. Therefore the sections have been deemed fit for purpose. ]
LQ-1 and 2 at Willenhall FS and Coseley LQ-5 and 6 had tripped causing OLE failure from Wolverhampton to Queensville. OLE staff have checked the area on foot and could not find fault. Therefore the sections have been deemed fit for purpose. ]
PL-8 down slow patrolled and DEPs checked no fault found  ]
"Two teams patrolled the section over the day, no fault identified.  ]"
"Two teams patrolled the section over the day, no fault identified.  ]"
"Two teams patrolled the section over the day, no fault identified.  ]"
WB-4 Patrolled with no cause found ]
WB-4 Patrolled with no cause found ]
"LP 2 electrical section patrolled over multiple shifts, no caused found fit for purpose ]"
"LP 2 electrical section patrolled over multiple shifts, no caused found fit for purpose ]"
""
""
""
""
""
""
"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
Patrolled the area where the fault was indicated nothing found.  Patrolled the area where the fault was indicated nothing found.  Patrolled the area where the fault was indicated nothing found.  ]
Breaker trip on NO-1. Bird strike identified as the cause at OB131. Nearest OLE structure LM45/34. ]
Breaker trip on NO-1. Bird strike identified as the cause at OB131. Nearest OLE structure LM45/34. ]
"Patrolled section no signs of bird strike, birds nest or encroaching vegetation, no damage to any ole, trip occurred when unit was leaving Allerton depot could be possible cause, please close ]"
"Patrolled section no signs of bird strike, birds nest or encroaching vegetation, no damage to any ole, trip occurred when unit was leaving Allerton depot could be possible cause, please close ]"
Section inspected. Ivy growing up structure and touching live OLE was identified as the cause. Some flash marks visible on the structure but no damage to the equipment. Ivy removed using live line tools.  ]
Section inspected. Ivy growing up structure and touching live OLE was identified as the cause. Some flash marks visible on the structure but no damage to the equipment. Ivy removed using live line tools.  ]
Sectionpatrolled nothing found . ]
Sectionpatrolled nothing found . ]
Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
"Patrolled CX-10 at kirkham after taking advise of eco nothing found, also checked Layton station nothing found, Then patrolled CX-13 Blackpool carriage sidings nothing found, this could be a supervisory fault. ]"
"Patrolled CX-10 at kirkham after taking advise of eco nothing found, also checked Layton station nothing found, Then patrolled CX-13 Blackpool carriage sidings nothing found, this could be a supervisory fault. ]"
"Patrolled CX-10 at kirkham after taking advise of eco nothing found, also checked Layton station nothing found, Then patrolled CX-13 Blackpool carriage sidings nothing found, this could be a supervisory fault. ]"
Distance to fault was given as Pershore road tunnel. Area walked under line blockage. Nothing found  ]
Distance to fault was given as Pershore road tunnel. Area walked under line blockage. Nothing found  ]
Foot patrolled section nothing found ]
Foot patrolled section nothing found ]
Location of DTF was patrolled &amp; inspected as fot for purpose  ]
Location of DTF was patrolled &amp; inspected as fot for purpose  ]
""
Breaker trip on HF 9. Area patrolled and inspected. Trees found close to ole at structure M178/25 with burnt branches. Cut back to a safe distance. Up road ]
Breaker trip on HF 9. Area patrolled and inspected. Trees found close to ole at structure M178/25 with burnt branches. Cut back to a safe distance. Up road ]
"Section patrolled burnt vegetation found close to ole at L190/53, no damage to ole please close ]"
"Section patrolled burnt vegetation found close to ole at L190/53, no damage to ole please close ]"
Vegetation growing around the OLE at the gantry EC00/04 on the Up Siding 1 at Euston - Cut back under emergency Sidings Possession.]
KY4 Trip 6.8km from north rode on the down road  Called at bridges and accesses around the area reflected from the distance to fault and Macclesfield station also took a cab ride from congleton to Macclesfield found some remains of a burnt bird in Macclesfield station at HC00/25 In the platform on the down road no damage to the ole also vegetation between HC01/62 and HC00/27 on the down road is withing 1m of live ole at multiple locations will raise a for removal ]
KY4 Trip 6.8km from north rode on the down road  Called at bridges and accesses around the area reflected from the distance to fault and Macclesfield station also took a cab ride from congleton to Macclesfield found some remains of a burnt bird in Macclesfield station at HC00/25 In the platform on the down road no damage to the ole also vegetation between HC01/62 and HC00/27 on the down road is withing 1m of live ole at multiple locations will raise a for removal ]
""
""
""
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
"PW4 ocb. L185/04, fresh burning found on structure to rail bond. New bond lug required, waif created.  ]"
"PW4 ocb. L185/04, fresh burning found on structure to rail bond. New bond lug required, waif created.  ]"
Train fault. 16.02 tripped 16.15 reset after Pantographs lowered. ]
Section patrolled yesterday and nothing found  ]
Section patrolled yesterday and nothing found  ]
Section patrolled yesterday and nothing found  ]
Section patrolled yesterday and nothing found  ]
Patrolled section with ole staff within distance to fault limits and no obvious fault was found  ]
Bird strike at hc00/28 no damage to the ole ]
Bird strike at hc00/28 no damage to the ole ]
""
""
""
Section trip patrolled &amp; nothing found. OHL inspected fit for purpose  ]
Bird Strike ASDA sidings]
Bird Strike ASDA sidings]
Bird Strike ASDA sidings]
Bird Strike ASDA sidings]
Electrical section was patrolled and no cause found and is fit for Electrical purpose. ]
Electrical section was patrolled and no cause found and is fit for Electrical purpose. ]
""
""
Confirmed section overload  ]
"BE-3 whole section patrolled by patrolman,nothing found during patrol. ]"
"BE-3 whole section patrolled by patrolman,nothing found during patrol. ]"
"BE-3 whole section patrolled by patrolman,nothing found during patrol. ]"
MOM at Coventry station stated they saw a bird strike so ole team inspected the ole and found no cause and no damage to the ole ]
MOM at Coventry station stated they saw a bird strike so ole team inspected the ole and found no cause and no damage to the ole ]
MOM at Coventry station stated they saw a bird strike so ole team inspected the ole and found no cause and no damage to the ole ]
Hm12 breaker trip called at deansgate station and multiple access points around that area. At the potato wharf access point looking down towards deansgate station spotted vegetation growing from the metro link bridge above the over head lines. Vegetation within 1m of live ole will raise a waif for removal CG00/02 Down bolton ]
Hm12 breaker trip called at deansgate station and multiple access points around that area. At the potato wharf access point looking down towards deansgate station spotted vegetation growing from the metro link bridge above the over head lines. Vegetation within 1m of live ole will raise a waif for removal CG00/02 Down bolton ]
Area patrolled for vegetation/birds and nothing found. Possible train fault ]
WW6 OCB Bird strike at G161/16 no damage to OHL ]
"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
""
""
""
""
""
""
""
Bird strike at bridge 66? (Pottery Lane) LM11/23-24 ucm. No damage to contact / Contenary wire. ]
Bird strike at bridge 66? (Pottery Lane) LM11/23-24 ucm. No damage to contact / Contenary wire. ]
"Fault, number 1018584  OHL team patrolled area, where was reported by the driver that seen the bird strike bird found under Fishergate bridge Preston station no problems /damage to the overhead line equipment. ]"
"Fault, number 1018584  OHL team patrolled area, where was reported by the driver that seen the bird strike bird found under Fishergate bridge Preston station no problems /damage to the overhead line equipment. ]"
Bird strike road 6 Wembley Shed NFF with the OLE. ]
Breaker trip SX-52 Patrolled from lostock Found bird at MG23/07 Down Bolton  ]
Breaker trip SX-52 Patrolled from lostock Found bird at MG23/07 Down Bolton  ]
Breaker trip SX-52 Patrolled from lostock Found bird at MG23/07 Down Bolton  ]
Distribution checked scada ]
Distribution checked scada ]
"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
repaired by Stafford OHL]
repaired by Stafford OHL]
repaired by Stafford OHL]
"OLE patrolled each bridge from Euxton junction to factory Lane at Preston, no fault found unknown cause ]"
"OLE patrolled each bridge from Euxton junction to factory Lane at Preston, no fault found unknown cause ]"
repaired by Stafford OHL]
Section overload  ]
Train overload ]
Train overload ]
Rugby OLE advised area patrolled and nothing amiss found.]
Rugby OLE advised area patrolled and nothing amiss found.]
High level inspection carried out with geismer no fault found  ]
High level inspection carried out with geismer no fault found  ]
High level inspection carried out with geismer no fault found  ]
High level inspection carried out with geismer no fault found  ]
"Bridges , stations and access's all checked nothing found. Section to be walked on next planned patrol  ]"
"Bridges , stations and access's all checked nothing found. Section to be walked on next planned patrol  ]"
"New street platforms , bridges and access's checked. Nothing found. Section to be checked in next T3 possession  ]"
"New street platforms , bridges and access's checked. Nothing found. Section to be checked in next T3 possession  ]"
Vegetation removed that was smouldering. Process took so long because the train operating companies wouldn't let us drop the breakers on wp4 until 23:10 ]
Vegetation removed that was smouldering. Process took so long because the train operating companies wouldn't let us drop the breakers on wp4 until 23:10 ]
Vegetation on the Up City at WJ-00-32 around insulator all removed under line blockage. ]
TRIP UNKNOWN]
TRIP UNKNOWN]
TRIP UNKNOWN]
TRIP UNKNOWN]
TRIP UNKNOWN]
Vegetation cleared from ohle  ]
Vegetation cleared from ohle  ]
Vegetation cleared from ohle  ]
Vegetation cleared from ohle  ]
Vegetation removed with live line tools M162/65a ]
Vegetation removed from WJ 00/32 Up city touching the OLE. ]
Tree branch came in contact with ole  ]
Tree branch came in contact with ole  ]
Tree branch came in contact with ole  ]
Breaker trip on hf3 0.6 from Cheadle hulme patrolled in the safe walking route up road side from cheadle hulme to Adswood road m180/38 to m181/36 at multiple locations vegetation is within 1m of the HF3 barefeeder cable. Will raise a waif for removal ]
Breaker trip on hf3 0.6 from Cheadle hulme patrolled in the safe walking route up road side from cheadle hulme to Adswood road m180/38 to m181/36 at multiple locations vegetation is within 1m of the HF3 barefeeder cable. Will raise a waif for removal ]
Breaker trip on hf3 0.6 from Cheadle hulme patrolled in the safe walking route up road side from cheadle hulme to Adswood road m180/38 to m181/36 at multiple locations vegetation is within 1m of the HF3 barefeeder cable. Will raise a waif for removal ]
Bird strike south road 6 no damage to the OLE. ]
Bird strike south road 6 no damage to the OLE. ]
"Breaker trip on SM 14. Area patrolled and inspected, squirrel found under bridge at newton station. MH 07/08. Down road ]"
"Bird strike at LC02/34 up Potts, no damage to ohle  ]"
"Bird strike at LC02/34 up Potts, no damage to ohle  ]"
Section overload ]
Overload of section  ]
Crewe Ecr staff switching error  ]
Nothing  amiss  no fault found  ]
Nothing  amiss  no fault found  ]
N.F.F possible overload. ]
Section patrolled nothing found amiss]
Section patrolled nothing found amiss]
Section patrolled nothing found amiss]
Section patrolled nothing found amiss]
Breaker trip on SM 15. Area patrolled and inspected. Bird found in 4ft at structure MH 02/24 up road Gorton station. ]
Breaker trip on SM 15. Area patrolled and inspected. Bird found in 4ft at structure MH 02/24 up road Gorton station. ]
""
""
""
""
""
""
""
""
""
No problems found with the OLE. ]
No problems found with the OLE. ]
No problems found with the OLE. ]
No problems found with the OLE. ]
""
""
Patrolled from bridge 107 to barlaston crossing. Nothing found.  ]
Patrolled from bridge 107 to barlaston crossing. Nothing found.  ]
""
""
""
""
""
""
""
""
""
""
Bird strike at bridge 92 ]
"PL1 OCB. Up fast L190/37. Squirrel at mid point anchor, no visible damage to OHL. ]"
"PL1 OCB. Up fast L190/37. Squirrel at mid point anchor, no visible damage to OHL. ]"
Section walked and nothing found  ]
Section walked and nothing found  ]
Nothing found. Entire section patrolled ]
Nothing found. Entire section patrolled ]
"Bridges, stations and access's checked nothing found. Section to be walked in next planned patrol  ]"
"Bridges, stations and access's checked nothing found. Section to be walked in next planned patrol  ]"
"SX-50, no bird found]"
"SX-50, no bird found]"
Checked on site ok to close ]
Checked on site ok to close ]
Checked on site ok to close ]
Checked on site ok to close ]
Checked on site ok to close ]
Checked on site ok to close ]
Checked on site ok to close ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/35B Longsight Traincare depot washer road ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/35B Longsight Traincare depot washer road ]
Section patrolled Nothing found amiss]
Section patrolled Nothing found amiss]
Section patrolled Nothing found amiss]
Section patrolled Nothing found amiss]
Section patrolled Nothing found amiss]
"Bridges, stations and access's all checked and nothing found. Section to be walked on next planned patrol  ]"
"Bridges, stations and access's all checked and nothing found. Section to be walked on next planned patrol  ]"
Area patrolled and inspected. Bird found at structure MH 09/25 Broadbottom station under bridge. Down road]
All clear nothing  amiss  ]
All clear nothing  amiss  ]
No fault found  ]
"OHL staff patrolled electrical section over a three week period. Due to restricted access the lower &amp; higher mileage we're completed within a T3, the middle section covered by a line blockage, no issue found section fit for purpose ]"
"OHL staff patrolled electrical section over a three week period. Due to restricted access the lower &amp; higher mileage we're completed within a T3, the middle section covered by a line blockage, no issue found section fit for purpose ]"
Bird Strike at Walsall Station  No damage to OLE ]
Bird Strike at Walsall Station  No damage to OLE ]
Found bird at MH04/12]
Found bird at MH04/12]
Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation cleared with live line tools G157/44 ]
Vegetation cleared with live line tools G157/44 ]
Cab patrol carried out due to incorrect  distance to fault faults in sub waiting for part ]
Cab patrol carried out due to incorrect  distance to fault faults in sub waiting for part ]
Bird found at bridge 1 slight marks on contact wire  ]
Bird found at bridge 1 slight marks on contact wire  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Confirmed as bird strike]
Confirmed as bird strike]
"WP5- carried out cab patrol, no cause found. ]"
"WP5- carried out cab patrol, no cause found. ]"
Nothing  amiss  no fault found  ]
""
""
""
""
""
""
Nothing  amiss   ]
Nothing  amiss   ]
Possibly overload]
Bird strike at bridge 92 ]
Bird strike at bridge 92 ]
Area patrolled trees trimmed back clear of the line ]
Area patrolled trees trimmed back clear of the line ]
On going 2x Class 90's ]
On going 2x Class 90's ]
Ballon found @ m184/24 ]
Ballon found @ m184/24 ]
Ballon found @ m184/24 ]
"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
OHL staff patrolled GW4  Location patrolled in full Galton - Coseley No fault found ]
OHL staff patrolled GW4  Location patrolled in full Galton - Coseley No fault found ]
Bird strike caused tripping remains of bird found ]
Bird strike caused tripping remains of bird found ]
"Vegetation near OLE at charlemont crossing, T3 next to remove the trees ]"
"Vegetation near OLE at charlemont crossing, T3 next to remove the trees ]"
"Vegetation near OLE at charlemont crossing, T3 next to remove the trees ]"
Veg removed at GC158/24 ]
Overload 2 x class 90's train faukt ]
Patrolled section with ole staff within distance to fault limits and no obvious fault was found ]
Patrolled section with ole staff within distance to fault limits and no obvious fault was found ]
Area patrolled no obstructions found possible train fault ]
Area patrolled no obstructions found possible train fault ]
Area patrolled no obstructions found possible train fault ]
Area patrolled no obstructions found possible train fault ]
Are inspected by Cab Patrol no fault found  ]
Are inspected by Cab Patrol no fault found  ]
Are inspected by Cab Patrol no fault found  ]
"Bird found in 4 four foot of the down Sutton, feathers on registration arm no damage  ]"
"Bird found in 4 four foot of the down Sutton, feathers on registration arm no damage  ]"
"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
Pl-1 patrolled and cab patrolled  Nothing found to cause a trip  ]
Pl-1 patrolled and cab patrolled  Nothing found to cause a trip  ]
""
""
""
""
""
Bird strike at G160/12]
Bird strike at G160/12]
Bird 252 slight marks on contact wire  ]
Bird 252 slight marks on contact wire  ]
""
""
""
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
Patrolled no fault found ]
Patrolled no fault found ]
No fault found nothing  amiss  ]
Patrolled during T3 no fault found  ]
Patrolled during T3 no fault found  ]
OCB. Squirrel found in four foot at structure L185/27. No damage. ]
OCB. Squirrel found in four foot at structure L185/27. No damage. ]
HF-2 breaker trip 0.9m from Cheadle Hulme  Cab patrolled &amp; foot patrolled found bird at M181/14-Down Main. Bird came into contact with Barefeeder wire. ]
HF-2 breaker trip 0.9m from Cheadle Hulme  Cab patrolled &amp; foot patrolled found bird at M181/14-Down Main. Bird came into contact with Barefeeder wire. ]
Nothing  amiss  no fault  found  ]
Nothing  amiss  no fault  found  ]
Nothing  amiss  no fault  found  ]
Area patrolled no fault found Patrolled full section no fault found  ]
Area patrolled no fault found Patrolled full section no fault found  ]
Cab patrol done and nothing found. Monument Lane tunnel to be walked in next T3 possession  ]
Cab patrol done and nothing found. Monument Lane tunnel to be walked in next T3 possession  ]
""
""
Patrolled between  bridges within approximate fault distances  nothing  found ]
Patrolled between  bridges within approximate fault distances  nothing  found ]
Area patrolled no fault found and  no damage to OLE  ]
Inspection  shed road both ends nothing amiss  Inspection  of north end road 2 nothing amiss  ]
Inspection  shed road both ends nothing amiss  Inspection  of north end road 2 nothing amiss  ]
Tree removed. No damage to OLE  ]
Tree removed. No damage to OLE  ]
On Going 2X Class 90's issue ]
On Going 2X Class 90's issue ]
"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
"Cab patrol completed and access points checked, no fault. SI 's will be checked at deans gate on next inspection ]"
"Cab patrol completed and access points checked, no fault. SI 's will be checked at deans gate on next inspection ]"
No fault found no cause for concern  ]
No fault found no cause for concern  ]
Foot patrol of affected area no signs of damage or any cause of tripping  ]
Foot patrol of affected area no signs of damage or any cause of tripping  ]
Foot patrol of affected area no signs of damage or any cause of tripping  ]
Patrol of section no fault found. ]
Patrolled no cause for concern  ]
staff cause substation trip]
staff cause substation trip]
staff cause substation trip]
staff cause substation trip]
Patrol of section AE-5 were possible no fault found. Patrolled - No cause for concern  ]
""
""
Patrolled by late shift ( nothing found ) ]
Patrolled by late shift ( nothing found ) ]
Patrolled by late shift ( nothing found ) ]
No fault found. ]
No fault found. ]
Area indicated patrolled nothing found ]
Area indicated patrolled nothing found ]
Area indicated patrolled nothing found ]
Bird strike university station  ]
Bird strike university station  ]
Bird found bridge 252 slight marks on the contact wire  ]
Bird found bridge 252 slight marks on the contact wire  ]
Unit fualt  ]
Unit fualt  ]
Bird Strike at Lancaster station  ]
Bird Strike at Lancaster station  ]
Bird strike nirth end road 3 T.M.D no problems with the OLE. ]
Bird strike nirth end road 3 T.M.D no problems with the OLE. ]
"The Fault will have to be passed over to Offtrack reason being we have very heavy vegetation between structures L190/14(Beckenham road) &amp; L191/03(Avondale road) Down Fast &amp; Up Slow. Isolation, Possession &amp; some serious de-veg required. ]"
"The Fault will have to be passed over to Offtrack reason being we have very heavy vegetation between structures L190/14(Beckenham road) &amp; L191/03(Avondale road) Down Fast &amp; Up Slow. Isolation, Possession &amp; some serious de-veg required. ]"
"Fault on train caused tripping, faulty pantograph ]"
"Fault on train caused tripping, faulty pantograph ]"
"Fault on train caused tripping, faulty pantograph ]"
"Fault on train caused tripping, faulty pantograph ]"
""
""
""
""
""
""
""
Patrolled the area reflected from distance to fault. Found at overbridge 32 on the down road  nearest structure MH06/08 the steel work has no secondary insulation and flash marks checked the weather for the area it was raining will put a waif for secondary insulation to be applied ]
Patrolled the area reflected from distance to fault. Found at overbridge 32 on the down road  nearest structure MH06/08 the steel work has no secondary insulation and flash marks checked the weather for the area it was raining will put a waif for secondary insulation to be applied ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
Bird found bridge 252 slight marks on contact  ]
""
""
""
Part patrol nothing could be seen or amiss  ]
""
""
"Cab ridden by Sean Walker, nothing found and no damage seen to OLE equipment. ]"
"Cab ridden by Sean Walker, nothing found and no damage seen to OLE equipment. ]"
Consulted tech team this can be attributed  to  overload  ]
Consulted tech team this can be attributed  to  overload  ]
Consulted tech team this can be put to overload no further action required ]
Consulted tech team this can be put to overload no further action required ]
Patrolled the area reflected from distance to fault dinting to Glossop and hadfield found a dead bird a mh12/24 hadfield station no damage to ole ]
Section inspected and vegetation within 300mm of live OLE at MG16/24 was identified as the cause.  Vegetation removed.  ]
Section inspected and vegetation within 300mm of live OLE at MG16/24 was identified as the cause.  Vegetation removed.  ]
Veg cleared around ole on city line ]
Veg cleared around ole on city line ]
Severe weather caused vegetation to come into contact with the OHL. No damage to wire. ]
Severe weather caused vegetation to come into contact with the OHL. No damage to wire. ]
Patrolled Monument lane through to New street.Nothing found. ]
Patrolled Monument lane through to New street.Nothing found. ]
"Patrol from Dallam to Warrington station, no faults found ]"
"Patrol from Dallam to Warrington station, no faults found ]"
Arcing damage found on Post Office canopy Down Goods Loop at G133/54. Rectification to be planned in once suitable outcome is agreed. ]
Arcing damage found on Post Office canopy Down Goods Loop at G133/54. Rectification to be planned in once suitable outcome is agreed. ]
"Closed, see Ft. No: 1022164]"
"Closed, see Ft. No: 1022164]"
No Fault found  ]
Took a line blockage on the down hope valley between woodsmoke and davenport station Patrolled this area and found vegetation with signs of burning under the live tail wire at so01/19 down road.  Cut it back using insulated tools ]
Took a line blockage on the down hope valley between woodsmoke and davenport station Patrolled this area and found vegetation with signs of burning under the live tail wire at so01/19 down road.  Cut it back using insulated tools ]
