Action
Took a line blockage on the down hope valley between woodsmoke and davenport station Patrolled this area and found vegetation with signs of burning under the live tail wire at so01/19 down road.  Cut it back using insulated tools ]
"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Wire hanging from portal at mx187/80 ]
Wire hanging from portal at mx187/80 ]
""
Train driver put second pan up in the station whilst going through a section insulator  ]
Train driver put second pan up in the station whilst going through a section insulator  ]
G161/03 bird strike. burnt lug. fit for passage of trains ]
G161/03 bird strike. burnt lug. fit for passage of trains ]
""
""
""
Patroled full electrical section no fault found  ]
Patroled full electrical section no fault found  ]
Patroled full electrical section no fault found  ]
"Supervisor attended site,cause of tripping was due to faulty unit within Ocley depot. ]"
Over load train fault ]
Confirmed overload of section  ]
Patrolled and nothing found]
Patrolled and nothing found]
Patrolled and nothing found]
Patrolled and nothing found]
Patrolled and nothing found]
Patrolled the depot found another dead fresh dead bird at MXH187/33A. The top insulator at this location is missing two sheads and requires replacement  ]
Patrolled the depot found another dead fresh dead bird at MXH187/33A. The top insulator at this location is missing two sheads and requires replacement  ]
""
""
""
""
""
""
""
Full patrol done on nights no fault found or anything  amiss  ]
Full patrol done on nights no fault found or anything  amiss  ]
Full patrol done on nights no fault found or anything  amiss  ]
Possible bird strike found at platform 3 where trains were stabled bird and feathers in 4 ft at G158/02. ]
Inspection no fault found ]
Inspection no fault found ]
Bird found at structure L193.79 platform 5 at Liverpool line street station ]
Section inspected birds nest at MX 187/80 no damage to overhead  ]
Section inspected birds nest at MX 187/80 no damage to overhead  ]
"Fault not on our patch Longsight OLE have patrolled their section of this electrical section 14/08/2023, with no cause identified.]"
"Fault not on our patch Longsight OLE have patrolled their section of this electrical section 14/08/2023, with no cause identified.]"
No Fault found ]
No Fault found ]
Patrolled no fault found ]
"Vegetation near OLE at Charlemont crossing, T3 next midweek and vegetation will be removed ]"
"Vegetation near OLE at Charlemont crossing, T3 next midweek and vegetation will be removed ]"
"Vegetation near OLE at Charlemont crossing, T3 next midweek and vegetation will be removed ]"
Area inspected nothing found  ]
Area inspected nothing found  ]
"Area was cab patrolled bird found at structure MH11/24, footage available on AIVR ]"
Bird found to have caused trip. No damage to asset. No further action required.  ]
Bird found to have caused trip. No damage to asset. No further action required.  ]
Vegetation cut from multiple locations BS06/58  -  BS007/20 ]
Vegetation cut from multiple locations BS06/58  -  BS007/20 ]
Vegetation cut from multiple locations BS06/58  -  BS007/20 ]
Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Patrol of the section no problems to be found with the OLE. ]
Patrol of the section no problems to be found with the OLE. ]
Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
No fault found area patrolled  ]
No fault found area patrolled  ]
Patrol of the section no problems found with the OLE. ]
Patrol of the section no problems found with the OLE. ]
Patrol of the section no problems found with the OLE. ]
Area patrolled no fault. Found ]
Area patrolled no fault. Found ]
AH-11 section patrolled no cause found. ]
Two class 90s in section - Train overload  ]
Two class 90s in section - Train overload  ]
Patrolled area train in Railnet depot with faulty pan ]
Area patrol tree cut back at so05/01 no damage to ohle ]
Area patrol tree cut back at so05/01 no damage to ohle ]
Area patrol tree cut back at so05/01 no damage to ohle ]
Royal mail 325 unit defect ]
Royal mail 325 unit defect ]
Royal mail 325 unit defect ]
Nothing  found ]
Nothing  found ]
Called into the signal box and asked about the flash outside the box he shown me the structure he seen the flash and told me that he seen a bird fall from the structure into the vegetation below. No signs of damage to ole  ]
"NE2 trip, patrolled from Rainhill station found burnt squirrel at Foot bridge 69 LM13/28 no damage to ole please close  ]"
"NE2 trip, patrolled from Rainhill station found burnt squirrel at Foot bridge 69 LM13/28 no damage to ole please close  ]"
Give line tester failure at CX159/25 ]
Give line tester failure at CX159/25 ]
Give line tester failure at CX159/25 ]
Give line tester failure at CX159/25 ]
Give line tester failure at CX159/25 ]
Burnt crown found at thebbase of HG-5/3 & and section overload of section HG-1 ]
Burnt crown found at thebbase of HG-5/3 & and section overload of section HG-1 ]
Bird strike at Mosley hill St. L189/39 no damage to OHL. ]
Bird strike at Mosley hill St. L189/39 no damage to OHL. ]
"Vegetation GM159/17. Removed, no damage ]"
"Vegetation GM159/17. Removed, no damage ]"
"Vegetation GM159/17. Removed, no damage ]"
"Vegetation GM159/17. Removed, no damage ]"
"Vegetation GM159/17. Removed, no damage ]"
"Vegetation GM159/17. Removed, no damage ]"
No cause of tripping found ]
""
""
""
""
""
""
Bridge 252 bird strike confirmed  ]
Bridge 252 bird strike confirmed  ]
PATROLLED..]
PATROLLED..]
PATROLLED..]
PATROLLED..]
Patrolled and found a belt has broken which caused the bond to blow at RR82/03 structure. Rectifying work planned in.]
Patrolled and found a belt has broken which caused the bond to blow at RR82/03 structure. Rectifying work planned in.]
Patrolled and found a belt has broken which caused the bond to blow at RR82/03 structure. Rectifying work planned in.]
AH-5 section patrolled no fault found ]
Cab patrolled the area reflected from distance to fault only thing found was vegetation close to ole on overbridge 48 at broadbottom station. Cut back from ole using insulated poles ]
Section patrolled by Rugby OHL  Nothing found amiss]
Section patrolled by Rugby OHL  Nothing found amiss]
Section patrolled by Rugby OHL  Nothing found amiss]
Possible bird strike at fisher gate bridge G336/46 parcel platform  ]
Possible bird strike at fisher gate bridge G336/46 parcel platform  ]
Dropper foul of the line l183/61 D/S. Live line tool used dropper cleared. ]
Dropper foul of the line l183/61 D/S. Live line tool used dropper cleared. ]
"HF-14 breaker trip-Down Styal Tripped 07:31-tripped twice in the morning 21/08/23. Patrolled HF-14 found vegetation coming into contact with live part of cantilever , removed vegetation from cantilever  ]"
"HF-14 breaker trip-Down Styal Tripped 07:31-tripped twice in the morning 21/08/23. Patrolled HF-14 found vegetation coming into contact with live part of cantilever , removed vegetation from cantilever  ]"
HF-14 breaker trip -Down Styal Vegetation coming in to contact with live part of cantilever . Removed vegetation from cantilever . HF-14 tripped 21/08/23 @ 09:01  ]
HF-14 breaker trip -Down Styal Vegetation coming in to contact with live part of cantilever . Removed vegetation from cantilever . HF-14 tripped 21/08/23 @ 09:01  ]
Bird Strike Line X under Bridge 5 - No damage]
Vegetation cleared with live line tools from M162/72 ]
Vegetation cleared with live line tools from M162/72 ]
Vegetation cleared with live line tools from M162/72 ]
"PL3 ocb, vegetation encroaching booster feed. L189/12 ]"
"PL3 ocb, vegetation encroaching booster feed. L189/12 ]"
"Possible overload, no optimhos available  ]"
Train overload two class 90sin section ]
No fault found ]
No fault found ]
No fault found ]
No fault found ]
Flash marks on contact from Water egress in tunnel. ]
Flash marks on contact from Water egress in tunnel. ]
Evidence of a bird strike south side of Acton lane bridge ]
"Section inspected tree branches found at OBR 47, thrown over bridge onto equipment, no visible damage  ]"
"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
Burnt pigeon found at university station ]
Burnt pigeon found at university station ]
Vegetation cut from multiple locations visible signs of burning BS06/58 - BS07/20 ]
Vegetation cut from multiple locations visible signs of burning BS06/58 - BS07/20 ]
"Area cab patrolled ,also checked from bridges and vantage points ,nothing found. ]"
"Area cab patrolled ,also checked from bridges and vantage points ,nothing found. ]"
Breaker trip on SM14 area patrolled and inspected. Bird found under the bridge at broadbottom station MH 09/24 down road.  ]
Breaker trip on HF3. Area patrolled and inspected. Driver reported flash. Magpie found at structure M185/21 up road. No damage to OLE]
Breaker trip on HF3. Area patrolled and inspected. Driver reported flash. Magpie found at structure M185/21 up road. No damage to OLE]
Breaker trip on HF3. Area patrolled and inspected. Driver reported flash. Magpie found at structure M185/21 up road. No damage to OLE]
"Patrolled Whitmore to Madeley, covering DTF. Nothing Found. ]"
"Patrolled Whitmore to Madeley, covering DTF. Nothing Found. ]"
"Breaker trip on SM 14. Signaller reported flash near signal box. Area patrolled and inspected, bird found at structure DG 00/02. No damage to OLE ]"
Mxh187/80 up and down shed roads bird nest remived ]
Mxh187/80 up and down shed roads bird nest remived ]
PW6 trip caused by vegetation hanging down at bridge 21. L180/15 on the Down Ditton fast. Vegetation removed no damage to OHL. ]
PW6 trip caused by vegetation hanging down at bridge 21. L180/15 on the Down Ditton fast. Vegetation removed no damage to OHL. ]
PW4 section patrolled bird strike at L184/14 no damage to OHL  ]
PW4 section patrolled bird strike at L184/14 no damage to OHL  ]
""
""
"Bird strike G160/21, no damage ]"
"Bird strike G160/21, no damage ]"
NE6 trip caused by bird strike at bridge 9 at HG12/24 on the down st Hellens. No damage to OHL  ]
NE6 trip caused by bird strike at bridge 9 at HG12/24 on the down st Hellens. No damage to OHL  ]
"Cab ride done for section WP-8 which tripped the day before,section checked also from all vantage points along section ,nothing found. ]"
"Cab ride done for section WP-8 which tripped the day before,section checked also from all vantage points along section ,nothing found. ]"
""
""
""
""
""
""
""
""
""
Section patrolled - nothing amiss.]
Section patrolled - nothing amiss.]
Section patrolled - nothing amiss.]
Section patrolled - nothing amiss.]
PATROLLED AOK..]
PATROLLED AOK..]
PATROLLED AOK..]
Dead bird found in depot shed 5 longsight HM-7 no damage to OHL ]
Dead bird found in depot shed 5 longsight HM-7 no damage to OHL ]
Bird found at MH 8/29 ]
Bird strike at structure no: G158/111. No damage to the OLE.  ]
Bird strike at structure no: G158/111. No damage to the OLE.  ]
""
""
""
""
""
""
""
""
""
""
Bird Strike at St Helens Central Bridge HG08/14 ]
Bird Strike at St Helens Central Bridge HG08/14 ]
""
Headstone Lane to Hatch end area patrolled no fault found. ]
Headstone Lane to Hatch end area patrolled no fault found. ]
Headstone Lane to Hatch end area patrolled no fault found. ]
Headstone Lane to Hatch end area patrolled no fault found. ]
Headstone Lane to Hatch end area patrolled no fault found. ]
Headstone Lane to Hatch end area patrolled no fault found. ]
 Vegetation removed from structure G02-21 D/Fast. ]
 Vegetation removed from structure G02-21 D/Fast. ]
"Staff took line blockage between Walsall - Bloxwich removed vegetation various locations, RG00/10 possible trip location ]"
"Staff took line blockage between Walsall - Bloxwich removed vegetation various locations, RG00/10 possible trip location ]"
 Vegetation removed from structure G02-21 D/Fast. ]
 Vegetation removed from structure G02-21 D/Fast. ]
 Vegetation removed from structure G02-21 D/Fast. ]
 Vegetation removed from structure G02-21 D/Fast. ]
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Patrol of section were possible no fault found with OLE. ]
Patrol of section were possible no fault found with OLE. ]
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Section patrolled nothing found]
Section patrolled nothing found]
""
""
Splash  mark on contact  and bridge dead pigeon  in four foot ]
Splash  mark on contact  and bridge dead pigeon  in four foot ]
Birds nest gb112/59 up derby  ]
Birds nest gb112/59 up derby  ]
Birds nest gb112/59 up derby  ]
No damage to OLE. OLE fit for purpose  ]
No damage to OLE. OLE fit for purpose  ]
No damage to OLE. OLE fit for purpose  ]
No damage to OLE. OLE fit for purpose  ]
Probable cause birds nest @ BC27/26 removed by staff on duty ]
Area patrolled under a line blockage no fault found ]
Area patrolled under a line blockage no fault found ]
Patrolled from MH03/10 and MH04/23 in the vehicle access wideway as reflected from the distance to fault provided by ECR Found a dead burnt magpie at MH04/23 where the contact wire is within 300mm of the underside of the structure without any secondary insulation  ]
Patrolled from MH03/10 and MH04/23 in the vehicle access wideway as reflected from the distance to fault provided by ECR Found a dead burnt magpie at MH04/23 where the contact wire is within 300mm of the underside of the structure without any secondary insulation  ]
Area patrolled by C Huckle and tape found at structure MXH187/33 as cause of trip.]
Area patrolled by C Huckle and tape found at structure MXH187/33 as cause of trip.]
Cab ride WP-5 from Ley Hill to Aston Station.Nothing found.]
Cab ride WP-5 from Ley Hill to Aston Station.Nothing found.]
"Distance to fault undertaken by staff, clear evidence of bird strike identified. ]"
"Distance to fault undertaken by staff, clear evidence of bird strike identified. ]"
"Staff attended fault LQ 11, no fault found ]"
Breaker trip on SM 14. Area patrolled and inspected. Bird found at structure MH 08/26 down road ]
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found. ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found. ]"
Bird at Golborne bridge on the up fast ]
Bird at Golborne bridge on the up fast ]
Breaker trip on SM 13. Area patrolled and inspected. Bird found at structure MH 09/25 up road. No damage to OLE ]
Section patrolled &amp; no cause for fault found. OHL inspected fit for purpose  ]
Section patrolled &amp; no cause for fault found. OHL inspected fit for purpose  ]
cut tree down]
cut tree down]
cut tree down]
cut tree down]
cut tree down]
cut tree down]
""
""
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Possible trees touching insulator in the wind. Found a few burnt branches. Trees have now been cut back ]
Possible trees touching insulator in the wind. Found a few burnt branches. Trees have now been cut back ]
""
""
""
Vegetation cut back around insulator pot at HC 00/46 ]
Vegetation cut back around insulator pot at HC 00/46 ]
OHL staff patrolled area.  Possible cause vegetation on OB9 at G293/33. Now removed. ]
OHL staff patrolled area.  Possible cause vegetation on OB9 at G293/33. Now removed. ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
Area patrolled no fault found  ]
""
""
""
""
Hm7 breaker trip Reports of a bird causing the breakers out on road 9 Southend inside the shed  Attended found a fresh flash mark on the steel work above the contact wire.  The staff told me that a cleaner had already been and removed the bird ]
Hm7 breaker trip Reports of a bird causing the breakers out on road 9 Southend inside the shed  Attended found a fresh flash mark on the steel work above the contact wire.  The staff told me that a cleaner had already been and removed the bird ]
"Probable cause burnt pigeon found in 4' @ G334/05. Catenary no marks, superficial splash marks on underside of pipe bridge ]"
"Probable cause burnt pigeon found in 4' @ G334/05. Catenary no marks, superficial splash marks on underside of pipe bridge ]"
""
""
""
""
""
""
""
""
BH-23 tripping possibly caused by water egress from Met bridge 37A ]
BH-23 tripping possibly caused by water egress from Met bridge 37A ]
BH-23 tripping possibly caused by water egress from Met bridge 37A ]
BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Bird strike at bridge 17 structure Number KC05/24 no damage to OHL ]
Bird strike at bridge 17 structure Number KC05/24 no damage to OHL ]
Bird strike found. ]
Bird strike found. ]
""
""
""
""
""
""
Section was patrolled and nothing found ]
Section was patrolled and nothing found ]
Section was patrolled and nothing found ]
Section was patrolled and nothing found ]
Inspection  of sheds no damage  found fit for purpose  ]
Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
"PL-4 patrolled , nothing untoward found , so probable cause would more than likely be the bad weather at the weekend , although a metal strap was found at west allerton station which could of also caused the trip  OHL inspected and no damage found  ]"
"PL-4 patrolled , nothing untoward found , so probable cause would more than likely be the bad weather at the weekend , although a metal strap was found at west allerton station which could of also caused the trip  OHL inspected and no damage found  ]"
Cab ride section breaker likely to storm weather  ]
""
""
""
""
Veg found close to pot cleared back no ole damage  ]
Veg found close to pot cleared back no ole damage  ]
Veg found close to pot cleared back no ole damage  ]
"Bird found at GL176/33, all ok]"
"Bird found at GL176/33, all ok]"
Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
PW3 OCB. OB71. Heavy water ingress looks to be the cause of this tripping. Damaged bonds found and have been planned in for repair.. no dmage to the OLE. Please close this fault. ]
""
""
""
Patrolled during T3 possession and no fault found  ]
Patrolled during T3 possession and no fault found  ]
Patrolled during T3 possession and no fault found  ]
Patrolled during T3 possession and no fault found  ]
Patrolled during T3 possession and no fault found  ]
Patrolled during T3 possession and no fault found  ]
Consulted with tech team this can be attributed  to overload no further action  required  ]
"Unknown tripping, all in order.]"
"Unknown tripping, all in order.]"
OLE advised that they have completed their remedial work and have removed the BTET at 04:07. ]
OLE advised that they have completed their remedial work and have removed the BTET at 04:07. ]
OLE advised that they have completed their remedial work and have removed the BTET at 04:07. ]
Electrical section inspected via cab ride and no faults found. Weather conditions were wet and windy  ]
Electrical section inspected via cab ride and no faults found. Weather conditions were wet and windy  ]
Patroled either side of DTF from Barlaston to Stone. Nothing found. ]
Patroled either side of DTF from Barlaston to Stone. Nothing found. ]
""
""
Inspected the up Cannock from the down Cannock. Took a line blockage to check the scada reading mileage and found nothing ]
Inspected the up Cannock from the down Cannock. Took a line blockage to check the scada reading mileage and found nothing ]
""
""
""
Electrical section patrolled with no cause for tripping found. OHL inspected fit for purpose  ]
Electrical section patrolled with no cause for tripping found. OHL inspected fit for purpose  ]
"Relevant parts of electrical section was patrolled, no damage to overheads or possible cause of electrical section to trip. ]"
"Relevant parts of electrical section was patrolled, no damage to overheads or possible cause of electrical section to trip. ]"
""
""
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Breaker trip on HF 11. Area inspected. Arching horns burnt at neutral section. Structure number M172/31 up Road ]
Breaker trip on HF 11. Area inspected. Arching horns burnt at neutral section. Structure number M172/31 up Road ]
Electrical section part patrolled. Nothing found to cause tripping. OHL inspected fit for purpose  ]
Electrical section part patrolled. Nothing found to cause tripping. OHL inspected fit for purpose  ]
Area patrolled and no defect found  ]
Area patrolled and no defect found  ]
Area patrolled and no defect found  ]
Area patrolled during a line blockage and no fault found  ]
Area patrolled during a line blockage and no fault found  ]
Electrical section BH-23 patrolled no fault found. ]
Electrical section BH-23 patrolled no fault found. ]
Electrical section BH-23 patrolled no fault found. ]
Electrical section BH-23 patrolled no fault found. ]
""
""
""
Vegetation touching contact wire in overlap cut it down  ]
Vegetation touching contact wire in overlap cut it down  ]
""
""
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
"Pigeon found at PB02/15, superficial splash marks on underside of bridge and contenary ]"
"Pigeon found at PB02/15, superficial splash marks on underside of bridge and contenary ]"
Electrical section BH-20 patrolled no fault found. ]
Electrical section BH-20 patrolled no fault found. ]
Electrical section BH-20 patrolled no fault found. ]
"G134/15 us birds nest caused insolator to crack, booked in to replace ]"
"G134/15 us birds nest caused insolator to crack, booked in to replace ]"
No fault found  ]
No fault found  ]
OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
"Possible bird strike,areaWP-6 will be checked during nighttime blockade next midweek nights. ]"
"Possible bird strike,areaWP-6 will be checked during nighttime blockade next midweek nights. ]"
""
""
Bird strike found at OB22 cause of NE5 trip no damage to ole please close  ]
Bird strike found at OB22 cause of NE5 trip no damage to ole please close  ]
Area patrolled and no fault found ]
Section patrolled and berkswell neutral section maintained  ]
Section patrolled and berkswell neutral section maintained  ]
Section patrolled and berkswell neutral section maintained  ]
Patrol of section AE-1 no problems found with the OLE. ]
Patrol of section AE-1 no problems found with the OLE. ]
Bird strike at m183/63a ]
Bird strike at m183/63a ]
Bird strike at m183/63a ]
"OHL staff arrived on site to inspect neutral section at Bescot, on first inspection staff thought that the arcing horn may be lower than standard, however once observing the passage of two electric units no fault to report, fit for purpose  ]"
"OHL staff arrived on site to inspect neutral section at Bescot, on first inspection staff thought that the arcing horn may be lower than standard, however once observing the passage of two electric units no fault to report, fit for purpose  ]"
Reset the relay and investigation work carried out on the wiring. Fault restored. ]
Reset the relay and investigation work carried out on the wiring. Fault restored. ]
Active birds nest M185/24a clear off ohl but recommend to monitor  ]
Active birds nest M185/24a clear off ohl but recommend to monitor  ]
Active birds nest M185/24a clear off ohl but recommend to monitor  ]
KNOWN ISSUE WITH 2 X CLASS 90 LOCOS]
NFF]
NFF]
NFF]
No problems with OLE. ]
"Area has been cab patrolled on CW21a, Arriva depot walked. Nothing found  ]"
"Area has been cab patrolled on CW21a, Arriva depot walked. Nothing found  ]"
""
""
""
""
""
Foot patrolled section nothing found  ]
Foot patrolled section nothing found  ]
"AE-12 trip caused by bird strike fresh flash marks on contact wire, safe for passage of trains. ]"
"PW3 ocb. Bird strike at L185/13, no visible damage to OHL.  ]"
"PW3 ocb. Bird strike at L185/13, no visible damage to OHL.  ]"
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Cab patrolled by John Rainford. Hot weather put as cause. ]
Cab patrolled by John Rainford. Hot weather put as cause. ]
Trees rapped around switches  ]
Trees rapped around switches  ]
Trees rapped around switches  ]
Trees rapped around switches  ]
Trees rapped around switches  ]
Trees rapped around switches  ]
Trees rapped around switches  ]
Trees rapped around switches  ]
Trees rapped around switches  ]
"Bird strike in the Arriva Depot, sdg road 1, No damage to OLE. ]"
"Bird strike in the Arriva Depot, sdg road 1, No damage to OLE. ]"
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
L192/80 Vegetation removed from OLE. Please close this fault. L Millea.  ]
L192/80 Vegetation removed from OLE. Please close this fault. L Millea.  ]
PL2 OCB. Vegetation removed from L190/53 DF Please close this fault.  ]
PL2 OCB. Vegetation removed from L190/53 DF Please close this fault.  ]
Area surveyed be A Arkell and slight burn marks found at bridge 20. No damage to OLE equipment. ]
Area surveyed be A Arkell and slight burn marks found at bridge 20. No damage to OLE equipment. ]
Vegetation at G101/26 signs of burning to vegetation  ]
Vegetation at G101/26 signs of burning to vegetation  ]
Vegetation at G101/26 signs of burning to vegetation  ]
Vegetation at G101/26 signs of burning to vegetation  ]
Bird found at MH10/08 on broad bottom viaduct  ]
Pigeon found at Tile centre bridge slight marks on contact wire  ]
Patrolled the area reflected from distance to fault found a stranded bridal with signs of flashing on the down road at mh02/12 Will raise a waif for repair ]
Patrolled the area reflected from distance to fault found a stranded bridal with signs of flashing on the down road at mh02/12 Will raise a waif for repair ]
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
"Possible bird strike, Burnt lug at Casey lane bridge no damage to OLE.  ]"
"Possible bird strike, Burnt lug at Casey lane bridge no damage to OLE.  ]"
Station staff at Lancaster report bird strike at Lancaster station on the down main no damage to the over head line equipment over head line inspection at Lancaster station all ok  ]
Station staff at Lancaster report bird strike at Lancaster station on the down main no damage to the over head line equipment over head line inspection at Lancaster station all ok  ]
Bird strike at M160/20 no damage to OHL.  ]
"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
""
""
Wire found hanging from portal at shed 9 ]
Wire found hanging from portal at shed 9 ]
AH5 shed roads patrolled no damage to ole  ]
AH5 shed roads patrolled no damage to ole  ]
AH5 shed roads patrolled no damage to ole  ]
Vegetation removed with live tools L177/17  ]
Vegetation removed with live tools L177/17  ]
No further action required - OLE Fit for purpose  ]
No further action required - OLE Fit for purpose  ]
Bird found at HM03/22 No damage to OHL ]
Bird found at HM03/22 No damage to OHL ]
"Isolation appled, tree removed HG15/13 by off-track, no damage to OLE Vegetation found on wire at HG06/03 all repair works complete no more issues please close fault thanks  ]"
"Isolation appled, tree removed HG15/13 by off-track, no damage to OLE Vegetation found on wire at HG06/03 all repair works complete no more issues please close fault thanks  ]"
"Isolation appled, tree removed HG15/13 by off-track, no damage to OLE Vegetation found on wire at HG06/03 all repair works complete no more issues please close fault thanks  ]"
Vegetation caused tripping  ]
OHL checked after trip (bird strike )  no damage to OHL  ]
Cab ride breaker possibly extreme weather  ]
Cab ride breaker possibly extreme weather  ]
Section patrolled from Avery road to protecting signal BW 4210 ]
Section patrolled from Avery road to protecting signal BW 4210 ]
Str to rail bond re-lugged and repaired by Danny Edwards  ]
Patrol of section no damage to the OLE. ]
Barnet Green to kings Norton cab ride done no fault found  ]
Barnet Green to kings Norton cab ride done no fault found  ]
Patrol were possible no problems with the OLE. ]
Patrol were possible no problems with the OLE. ]
Burnt rat found at overbridge 22 ]
Burnt rat found at overbridge 22 ]
Area patrolled during lineblockage and vegetation cut back and cleared ]
Area patrolled during lineblockage and vegetation cut back and cleared ]
Depot patrolled and nothing found  ]
Depot patrolled and nothing found  ]
""
""
""
""
""
""
"patrolled, no issues]"
"patrolled, no issues]"
"Patrolled Section, Nothing Found. ]"
"Patrolled Section, Nothing Found. ]"
Patrol of road 5 south end no problems with the OLE. ]
Tree caused dewirement at cm06/40 all running by 2443  ]
Tree caused dewirement at cm06/40 all running by 2443  ]
""
""
""
Patrol of section AH-5 City lines and Wembley yard no issues to report with OLE. ]
"NE2 Trip, possible bird strike on Lea Green road over bridge, LM16/18. ]"
"NE2 Trip, possible bird strike on Lea Green road over bridge, LM16/18. ]"
Opt home readings taken train fault ]
Patrol of the section no issues to report. ]
Patrol of the section no issues to report. ]
Area patrolled during lineblockage and vegetation cut back and cleared ]
Area patrolled during lineblockage and vegetation cut back and cleared ]
veg removed..]
veg removed..]
veg removed..]
veg removed..]
veg removed..]
veg removed..]
veg removed..]
veg removed..]
""
""
""
""
""
"PN-20 section walked by patrolman ,payed special attention to bridges and veg growing near the OHL ,nothing found,fit for purpose . ]"
"PN-20 section walked by patrolman ,payed special attention to bridges and veg growing near the OHL ,nothing found,fit for purpose . ]"
""
""
""
Train Fault 2x class90s ]
"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
Vegetation cut back clear of the overhead  ]
Vegetation cut back clear of the overhead  ]
Tree fell on ohle parting ohle cat an structure damaged repaired all running by 17:30]
Tree fell on ohle parting ohle cat an structure damaged repaired all running by 17:30]
Dispatcher took us to Location but nothing found. ]
Dispatcher took us to Location but nothing found. ]
Dispatcher took us to Location but nothing found. ]
Dispatcher took us to Location but nothing found. ]
""
""
"AH-5 patrolled bird strike found south end of road 5, flash marks on insulator and contact wire.  ]"
Cab patrolled by M Ely reported as Nothing found  ]
Cab patrolled by M Ely reported as Nothing found  ]
""
""
""
"Burn marks going at long gate lane O/B, all ok]"
"Burn marks going at long gate lane O/B, all ok]"
"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
""
""
""
""
""
""
""
""
""
Squirrel found in four foot at structure LM30/17. No damage to the OLE.  ]
Squirrel found in four foot at structure LM30/17. No damage to the OLE.  ]
Patrolled mill meece/stableford. No cause found  ]
Patrolled mill meece/stableford. No cause found  ]
""
The taking of the optimho readings stated zone 3 . So breaker trip possibly caused by overload by a double pantograph train within the section ]
Optimho readings taken train Fault identified  ]
"AH-5 patrolled bird strike found south end of road 5, flash marks on insulator and contact wire.  ]"
"Patrolman found slight burning on neutral section at berkswell ,watched sevral trains pass through neutral section in both directions with no problems ,due for scheduled maintenance in week 32 which is coming up. ]"
"Patrolman found slight burning on neutral section at berkswell ,watched sevral trains pass through neutral section in both directions with no problems ,due for scheduled maintenance in week 32 which is coming up. ]"
Optimho reading taken! Train fault suspected overload ]
Breaker trip on HF13. Area patrolled and inspected. Bird found under bridge at structure SO 01/10 up road. No damage to OLE ]
Breaker trip on HF13. Area patrolled and inspected. Bird found under bridge at structure SO 01/10 up road. No damage to OLE ]
"Optimho reading taken, train fault suspected overload  ]"
Area patrolled nothing found ]
Area patrolled nothing found ]
"Shift completed cab ride through section,also checked all vantage points along WP-14 ,bridges,platforms ,and accesses ,nothing found,fit for purpose . ]"
"Shift completed cab ride through section,also checked all vantage points along WP-14 ,bridges,platforms ,and accesses ,nothing found,fit for purpose . ]"
Bird strike at bridge 82A on the Up Manchester independent no damage to OLE Cw5 patrolled full electrical section no cause found  ]
""
""
""
""
""
""
"Patrolled section with ole staff within distance to fault limits, and possible cause was a pigeon found in the 4ft rail, on the down goods, close to fishergate bridge. No damage to the ole. ]"
"Patrolled section with ole staff within distance to fault limits, and possible cause was a pigeon found in the 4ft rail, on the down goods, close to fishergate bridge. No damage to the ole. ]"
""
""
""
""
""
2 insulator pots under bridge 30 had become detached and the bracket was hanging foul. Was made safe on day shift and fully repaired by night shift ]
Reports of flash and bang above unit on road 12 dead pigeon found between trains. ]
Reports of flash and bang above unit on road 12 dead pigeon found between trains. ]
2x class 90's in section ]
2x class 90's in section ]
2x class 90's in section ]
2x class 90's in section ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
Section patrolled and nothing found  ]
Known hot spots patrolled  bridges and sheds nothing  amiss   ]
Known hot spots patrolled  bridges and sheds nothing  amiss   ]
Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
