Action
Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
Overload .... ]
Overload .... ]
Patrolled area found bird carcass on Shed Road 2 south-end. No damage to OLE  ]
Patrolled area found bird carcass on Shed Road 2 south-end. No damage to OLE  ]
"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
Cab ride and checked accesses throughout electrical section. No cause found  ]
Cab ride and checked accesses throughout electrical section. No cause found  ]
Cab ride and checked accesses throughout electrical section. No cause found  ]
Cab ride and checked accesses throughout electrical section. No cause found  ]
""
""
"Stafford OLE patrolled area, nothing found.]"
"Stafford OLE patrolled area, nothing found.]"
"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
Patrolled full section no fault found  ]
Patrolled full section no fault found  ]
Patrolled full section no fault found  ]
Patrolled full section no fault found  ]
Patrolled full section no fault found  ]
Patrolled full section no fault found  ]
Patrolled full section no fault found  ]
Patrolled full section no fault found  ]
"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
""
""
"Stations,bridges and accesses and vantage points all checked ,also cab ride done.nothing found. ]"
"Stations,bridges and accesses and vantage points all checked ,also cab ride done.nothing found. ]"
Bird strike at bridge 81 G324/04  ]
Bird strike at bridge 81 G324/04  ]
Bird strike at bridge 81 G324/04  ]
Bird strike at bridge 81 G324/04  ]
Bird strike at bridge 81 G324/04  ]
Bird strike at bridge 81 G324/04  ]
AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
VCB caused by seagull standing on the steel work on OLE switch HG5/6 ]
VCB caused by seagull standing on the steel work on OLE switch HG5/6 ]
Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Area patrolled under line blockage and no fault found ]
Area patrolled under line blockage and no fault found ]
Tree branch found with burn marks and evidence it had been in contact with the OLE. Branch cut down. ]
Tree branch found with burn marks and evidence it had been in contact with the OLE. Branch cut down. ]
"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
Electrical Section AS-2 patrolled. No Fault found. ]
Electrical Section AS-2 patrolled. No Fault found. ]
Electrical Section AS-2 patrolled. No Fault found. ]
Electrical Section AS-2 patrolled. No Fault found. ]
Found bird in the four foot at bridge 28 Shenstone station. ]
Found bird in the four foot at bridge 28 Shenstone station. ]
Found bird in the four foot at bridge 28 Shenstone station. ]
Found bird in the four foot at bridge 28 Shenstone station. ]
""
Hf 13 no longer exists and newton tsc has been decommissioned  ]
""
Hf 13 no longer exists and newton tsc has been decommissioned  ]
"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
"No fault, found ]"
"No fault, found ]"
"No fault, found ]"
"No fault, found ]"
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
""
""
""
""
"WS- 2 on both the north and south patches ,new st to winson green ,cab patrol and checking along the section performed by north and south throughout section,nothing found  ]"
"WS- 2 on both the north and south patches ,new st to winson green ,cab patrol and checking along the section performed by north and south throughout section,nothing found  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
Patrolled the area from distance to fault floweryfield to godley found a dead bird under the over bridge near structure mh07/09 no damage to the ole  ]
"OHL staff attended site patrolled area and removed vegetation from around insulators and structure at PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 ]"
"OHL staff attended site patrolled area and removed vegetation from around insulators and structure at PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 ]"
Possible bird strike no further action required G134/02 ]
Possible bird strike no further action required G134/02 ]
Area patrolled during T3 and no fault found  ]
Area patrolled during T3 and no fault found  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
Consulted tech team this can be attributed to a train fault no further  action  required  ]
On going 2x Class 90's fault ]
On going 2x Class 90's fault ]
On going 2x Class 90's fault ]
On going 2x Class 90's fault ]
"LQ7 electrical section tripped, due to the size of the section and complexity of the area it has took numerous patrols along with multiple line block rejections to finally complete the section in its entirety  ]"
"LQ7 electrical section tripped, due to the size of the section and complexity of the area it has took numerous patrols along with multiple line block rejections to finally complete the section in its entirety  ]"
2 class 90s trains in sections overload]
Wire found hanging from portal outside shed number 9 ]
Wire found hanging from portal outside shed number 9 ]
Inspected and fit]
Inspected and fit]
Bird strike found. Bird strike @ HG08/28 no damage to ole. ]
Bird strike found. Bird strike @ HG08/28 no damage to ole. ]
""
""
""
""
""
"Pigeon found by staff on duty in 4' of the down goods at G336/46, superficial splash marks on contenary and underside of bridge ]"
"Pigeon found by staff on duty in 4' of the down goods at G336/46, superficial splash marks on contenary and underside of bridge ]"
""
""
""
"Bird strike at bridge 3, GC158/23. No damage to OHL  ]"
Bird strike found at OB/1 manchesters CMP1 no damage. ]
Vegetation  ]
Vegetation  ]
No cause found  ]
No cause found  ]
Arcing insulator due to the damp conditions possible cause]
Arcing insulator due to the damp conditions possible cause]
Tree found in close proximity to live cantilever @MH12/26 ]
""
""
"AE-1 Up Fast tripped, excessive water ingression in Kensal Green Tunnel due to heavy rain. No damage to OLE. ]"
"AE-1 Up Fast tripped, excessive water ingression in Kensal Green Tunnel due to heavy rain. No damage to OLE. ]"
""
""
""
""
Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Patrolled vegetation cut back from bare feeder ]
Patrolled vegetation cut back from bare feeder ]
Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Patrolled during lineblockage and vegetation cut back from around equipment  ]
Patrolled during lineblockage and vegetation cut back from around equipment  ]
Patrolled during lineblockage and vegetation cut back from around equipment  ]
Patrolled during lineblockage and vegetation cut back from around equipment  ]
Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Bird found @ CM09/02 ]
Bird found @ CM09/02 ]
plastic on contact wire]
plastic on contact wire]
plastic on contact wire]
plastic on contact wire]
G160/22 birdstrike no damage to ole ]
G160/22 birdstrike no damage to ole ]
"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
"Patrolled by late shift, nothing found, but highly likely caused by extreme weather conditions. ]"
"Patrolled by late shift, nothing found, but highly likely caused by extreme weather conditions. ]"
"Patrolled by late shift, nothing found, but highly likely caused by extreme weather conditions. ]"
created in error]
created in error]
created in error]
created in error]
MXH187/35B remains off dead bird no damage caused to OHL ]
MXH187/35B remains off dead bird no damage caused to OHL ]
"2x class 90's, overload, train fault  ]"
Bird strike at m171/23 ]
Bird strike at m171/23 ]
Patrolled area nothing found.  ]
Patrolled area nothing found.  ]
Reports of bird strike South of shed road 2. OHL inspected &amp; is fine. Fit for purpose  ]
""
""
"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
""
""
"Brereton ATFS BQ/BN-F3 failed to close, MICOM P143 protection relay had frozen. Relay was reset and breaker closed ]"
Bird strike  ]
Bird strike  ]
Bird strike  ]
Patrolled area nothing found.  ]
Patrolled area nothing found.  ]
""
""
Couldn't take a line blockage due to fault coming to us after 48hrs of the trip. Cab patrolled the area nothing found ohl is clear and safe for the passage of trains. ]
Couldn't take a line blockage due to fault coming to us after 48hrs of the trip. Cab patrolled the area nothing found ohl is clear and safe for the passage of trains. ]
""
""
Bird strike at bridge 31  No damage to ole ]
"Patrolled electrical section within SATS distance to fault limits, and no fault could be found  ]"
"Patrolled electrical section within SATS distance to fault limits, and no fault could be found  ]"
Bird strike overbridge 10 at four oaks station  ]
Bird strike overbridge 10 at four oaks station  ]
"WsS-3 tripped ,flash and bang in new street, area patrolled ,burnt bond found on platform 4 ,GB 112/98 ,to be replaced during next possesion in area. ]"
"WsS-3 tripped ,flash and bang in new street, area patrolled ,burnt bond found on platform 4 ,GB 112/98 ,to be replaced during next possesion in area. ]"
Bird strike south end of road 1. ]
Alstom Shed Roads checked no damage to OLE. ]
""
""
""
""
""
""
""
""
""
""
""
""
Patrolled area no damage to OLE found ]
""
""
""
""
""
""
""
"Optimho readings taken upperby tsc u/hg-1h,indicating train fault ]"
""
""
""
""
""
""
""
""
Vegetation cause of tripping  ]
Breaker trip on OK 3 - fault investigate from safe distance (access point) - OBR 141-07 (closest structure number CG 01 02) found dirty buntyl which require cleaning - WAIF raised for buntyl bridge arms (x4) to be cleaned ]
Breaker trip on OK 3 - fault investigate from safe distance (access point) - OBR 141-07 (closest structure number CG 01 02) found dirty buntyl which require cleaning - WAIF raised for buntyl bridge arms (x4) to be cleaned ]
"OHL staff attended site, retrieved optimo readings. Fault due to train overload. Single end trip on section OC5 up main between hest bank and bay horse LM82 hauled by 3*class 90s suspected overload  ]"
"OHL staff attended site, retrieved optimo readings. Fault due to train overload. Single end trip on section OC5 up main between hest bank and bay horse LM82 hauled by 3*class 90s suspected overload  ]"
Unit fault  ]
Unit fault  ]
Unit fault  ]
Unit fault  ]
Unit fault  ]
Unit fault  ]
Unit fault  ]
Unit fault  ]
Breake trip on HM9 - Driver reported hearing a bang and seeing a flash on Platform 3 - Platform 3 patrolled and found dirty insulators - WAIF raised at M188 66 Platform 3 &amp; 4 insulators under footbridge to be cleaned  ]
Breake trip on HM9 - Driver reported hearing a bang and seeing a flash on Platform 3 - Platform 3 patrolled and found dirty insulators - WAIF raised at M188 66 Platform 3 &amp; 4 insulators under footbridge to be cleaned  ]
Unit fault  ]
Unit fault  ]
"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
""
Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
WAIF raised to cut back vegetation ]
WAIF raised to cut back vegetation ]
WAIF raised to cut back vegetation ]
WAIF raised to cut back vegetation ]
"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
Patrolled area and no damage to OLE found  ]
Patrolled area and no damage to OLE found  ]
Examined ole and safe for passage of trains ]
Examined ole and safe for passage of trains ]
Examined ole and safe for passage of trains ]
Examined ole and safe for passage of trains ]
Patrolled electrical section and no cause found  ]
Patrolled electrical section and no cause found  ]
Patrolled electrical section and no cause found  ]
Patrolled electrical section and no cause found  ]
Patrolled electrical section and no cause found  ]
Patrolled electrical section and no cause found  ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
"NE5 OCB, fault found HG16/18, bird strike.  ]"
"NE5 OCB, fault found HG16/18, bird strike.  ]"
"NE5 OCB, fault found HG16/18, bird strike.  ]"
"NE5 OCB, fault found HG16/18, bird strike.  ]"
Sections walked. Nothing found  ]
Sections walked. Nothing found  ]
Sections walked. Nothing found  ]
Sections walked. Nothing found  ]
Bird strike confirmed bridge 252 platform 8 ]
Bird strike confirmed bridge 252 platform 8 ]
Bird strike confirmed bridge 252 platform 8 ]
Bird strike confirmed bridge 252 platform 8 ]
Dead pigeon found at bridge 28. ]
Dead pigeon found at bridge 28. ]
Dead pigeon found at bridge 28. ]
Dead pigeon found at bridge 28. ]
Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Dead pigeon found . ]
Dead pigeon found . ]
Dead pigeon found . ]
Dead pigeon found . ]
Bird found at HM04/24 ]
Bird found at HM04/24 ]
Bird found at HM04/24 ]
Bird found at HM04/24 ]
Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Bird found at over bridge 22 by holly lane. ]
Bird found at over bridge 22 by holly lane. ]
Bird found at over bridge 22 by holly lane. ]
Bird found at over bridge 22 by holly lane. ]
Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
Cleared trees from ATF wire and sealing end at RR74/20 ]
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Optimho readings taken Two class 90s overload  ]
Optimho readings taken Two class 90s overload  ]
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Distribution confirmed overload at sub ]
Distribution confirmed overload at sub ]
Distribution confirmed overload at sub ]
Distribution confirmed overload at sub ]
Walked through from Lm47/37 to Lm46/40  Found a birds nest at LM47/05 up char moss on top of a  structure mounted tensorex system close to the cantilever insulator birds nest has balloon ribbon in and signs of burning.  The nest now seems to be abandoned and any ribbons and twigs are well clear of the live ole. Can not be removed with poles due to location  picture provided ]
Walked through from Lm47/37 to Lm46/40  Found a birds nest at LM47/05 up char moss on top of a  structure mounted tensorex system close to the cantilever insulator birds nest has balloon ribbon in and signs of burning.  The nest now seems to be abandoned and any ribbons and twigs are well clear of the live ole. Can not be removed with poles due to location  picture provided ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Breaker trip on KY 4. Area patrolled and inspected. Tree found close to ole at structure HC 00/86. Cut back to a safe distance using live line tools  ]
Breaker trip on KY 4. Area patrolled and inspected. Tree found close to ole at structure HC 00/86. Cut back to a safe distance using live line tools  ]
Bird came into contact with OHL underboom insulator and boom. No visible damage to OHL. ]
Bird came into contact with OHL underboom insulator and boom. No visible damage to OHL. ]
Vegetation growing around the OLE at the gantry EC00/04 on the Up Siding 1 at Euston - Cut back under emergency Sidings Possession.]
Inspected - Fit for purpose.]
Inspected - Fit for purpose.]
Inspected - Fit for purpose.]
Inspected - Fit for purpose.]
duplicate of fms 1018373]
duplicate of fms 1018373]
Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
 2 class 90s trans in section  overload ]
"Vegetation at L191/07, removed with live line tools ]"
"Vegetation at L191/07, removed with live line tools ]"
"Vegetation at L191/07, removed with live line tools ]"
""
""
CW6 trip caused by vegetation (brambles) hanging down from bridge 82A. Brambles removed no damage to the OHL.  ]
""
""
""
""
""
""
CW6 trip caused by vegetation (brambles) hanging down from bridge 82A. Brambles removed no damage to the OHL.  ]
Multiple cab patrols done to cover the areas tripped no fault found reports of a flash and bang on the metrolink. OHL is safe for the passage of trains. ]
Multiple cab patrols done to cover the areas tripped no fault found reports of a flash and bang on the metrolink. OHL is safe for the passage of trains. ]
Multiple cab patrols done to cover the areas tripped no fault found reports of a flash and bang on the metrolink. OHL is safe for the passage of trains. ]
Eco called office to say HM-7 tripped Eco tried re-engergising but tripped again but I seen the flash in the depot. Chinese lantern landed on cantilever  Insulator needs changing MXH187/07A ]
Eco called office to say HM-7 tripped Eco tried re-engergising but tripped again but I seen the flash in the depot. Chinese lantern landed on cantilever  Insulator needs changing MXH187/07A ]
Eco called office to say HM-7 tripped Eco tried re-engergising but tripped again but I seen the flash in the depot. Chinese lantern landed on cantilever  Insulator needs changing MXH187/07A ]
Two train in section possible over load check bridge along the way  ]
Washwood heath PH cubicle A - reboot of RCM. Check to confirm all working as should  ]
Washwood heath PH cubicle A - reboot of RCM. Check to confirm all working as should  ]
""
""
Bridge foam insulation found hanging down at mossband bridge. Foam removed under lineblock.  ]
Bridge foam insulation found hanging down at mossband bridge. Foam removed under lineblock.  ]
""
""
"Tape removed from the contact wire, no damage to OLE ]"
""
""
""
No fault found  ]
Patrolled area and no fault found  ]
Patrolled area and no fault found  ]
""
""
Patrolled area and no fault found  ]
Inspected Electrical section and no cause found and is fit for Electrical purpose. ]
Inspected Electrical section and no cause found and is fit for Electrical purpose. ]
Bird found at L193/40 no damage to the ohle. ]
Patrolled nothing found  ]
Patrolled nothing found  ]
Pigeon found  ]
Pigeon found  ]
Branches broke of tree falling onto atf switch feed ]
Branches broke of tree falling onto atf switch feed ]
Branches broke of tree falling onto atf switch feed ]
Branches broke of tree falling onto atf switch feed ]
Branches broke of tree falling onto atf switch feed ]
Branches broke of tree falling onto atf switch feed ]
NE6 OCB. HG05/26. Vegetation found close to the OLE. High winds would have tripped this section. Waif raised to off track for further works. L Millea 04/01/24.  ]
NE6 OCB. HG05/26. Vegetation found close to the OLE. High winds would have tripped this section. Waif raised to off track for further works. L Millea 04/01/24.  ]
Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
""
""
""
"Veg touching ole ,third party veg. ]"
"Veg touching ole ,third party veg. ]"
"Veg touching ole ,third party veg. ]"
"Veg touching ole ,third party veg. ]"
"Train reported OHL was down. When staff arrived on site, the OHL was not down &amp; a secondary cable had come down on a bridge face. No body seems to know who this cable belongs to or where it came from. OHL was inspected fit for purpose  ]"
"Train reported OHL was down. When staff arrived on site, the OHL was not down &amp; a secondary cable had come down on a bridge face. No body seems to know who this cable belongs to or where it came from. OHL was inspected fit for purpose  ]"
Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
""
""
""
""
""
""
""
""
""
""
"Rapid informed Luke Bevin,senior man,tripping was caused by faulty pan. ]"
"Rapid informed Luke Bevin,senior man,tripping was caused by faulty pan. ]"
"Rapid informed Luke Bevin,senior man,tripping was caused by faulty pan. ]"
""
""
Patrolled section within distance to fault limits and no obvious fault could be found ]
Bird found down cess @ m180/36 ]
Bird found down cess @ m180/36 ]
Bird found @ m188/08 ]
Tree removed from overheads  ]
Tree removed from overheads  ]
Tree removed from overheads  ]
Tree removed from overheads  ]
Tree removed from overheads  ]
Tree removed from overheads  ]
Tree fell on ohle at cm05/14 hf-20 section ad hit hit train snapped 2 rc insulator all fixed 03:00 due to storms Tree removed from train ]
Tree fell on ohle at cm05/14 hf-20 section ad hit hit train snapped 2 rc insulator all fixed 03:00 due to storms Tree removed from train ]
""
""
""
Vegetation caused of tripping  ]
"Dropper found to be wrapped around contact, all other area patrolled but nothing else found. Dropper was around Lichfield station area Found dropper hanging foul, pan must have struck and part ripped it off ]"
"Dropper found to be wrapped around contact, all other area patrolled but nothing else found. Dropper was around Lichfield station area Found dropper hanging foul, pan must have struck and part ripped it off ]"
"Dropper found to be wrapped around contact, all other area patrolled but nothing else found. Dropper was around Lichfield station area Found dropper hanging foul, pan must have struck and part ripped it off ]"
"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Staff cleared veg and put in new catenary  ]
Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
""
""
Bird strike at M161/21 UMI. No visible damage to OHL  ]
Bird strike at M161/21 UMI. No visible damage to OHL  ]
Bird strike at M161/21 UMI. No visible damage to OHL  ]
Ole checked no issues it a class 90 fault power surge. ]
Ole checked no issues it a class 90 fault power surge. ]
Ole checked no issues it a class 90 fault power surge. ]
"Fixed by lubrication, fault to be closed ]"
All stations around this area &amp; access points checked and also cab patrolled and was unable to notice anything what could bring the breakers out. All ole fit for purpose   ]
Burned bird found in 4ft ]
Burned bird found in 4ft ]
""
""
""
""
""
Train overload optimho readings ]
"Confirmed as bird strike, 2 dead owls]"
"Confirmed as bird strike, 2 dead owls]"
Bird found at bridge 13 MH02/33. No damage to OLE.  Cab patrolled and found bird at MH08/29 ]
Bird found at bridge 13 MH02/33. No damage to OLE.  Cab patrolled and found bird at MH08/29 ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
"Possible overload as cause, due to the distance to fault measurements , and v fail showing in the tsc. Two class 90's were in section at the time . ]"
"Possible overload as cause, due to the distance to fault measurements , and v fail showing in the tsc. Two class 90's were in section at the time . ]"
Duplicate see FMS 1063451.]
Duplicate see FMS 1063451.]
NE4 section patrolled no cause found fit for purpose. Possible train fault.  ]
NE4 section patrolled no cause found fit for purpose. Possible train fault.  ]
NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
Breaker trip on SM 13. Area patrolled and inspected. Bird found under bridge at flowery fields station structure number MH 06/27. Up road ]
""
""
""
"Staff patrolled the area whilst carrying out OLE foot patrols, nothing found ]"
"Staff patrolled the area whilst carrying out OLE foot patrols, nothing found ]"
Bird strike at structure L184/16 that caused trip no damage to ole please close  ]
Bird strike at structure L184/16 that caused trip no damage to ole please close  ]
""
""
Bird strike on shed 3 no damage to ole ]
Bird strike on shed 3 no damage to ole ]
""
""
Checked within the platform area  for possible causes or signs of flashing nothing to report will raise a high level inspection of the area maybe due to the extreme cold weather ]
Checked within the platform area  for possible causes or signs of flashing nothing to report will raise a high level inspection of the area maybe due to the extreme cold weather ]
""
""
""
""
""
""
""
""
""
I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
Bird spotted in four foot on cab patrol manc pic to hadfeild and glossop @ DG0/37 ]
""
""
""
""
""
""
PATROLLED AOK]
PATROLLED AOK]
Icecals found and removed at overbridge 18 ]
Icecals found and removed at overbridge 18 ]
""
""
"Patrolled area, no damage to ole,no faults found,no bird carcass found  ]"
""
""
""
"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
Birds nest at structure MH04/30  ]
Birds nest at structure MH04/30  ]
Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
"Checked area between hest bank and st.chads. Nothing found, possible overload ]"
"Checked area between hest bank and st.chads. Nothing found, possible overload ]"
""
""
Patrol of platforms 5&amp;7 and line A were possible no problems found with the OLE. ]
""
""
""
""
""
""
""
"PL7 OCB , up chat moss slows vegetation at various locations in lime street tunnels , vegetation removed  ]"
""
""
OHL staff attended site and inspected the electrical section. No faults found. Issue put down to extreme weather including sea salt & sand on OHL equipment. ]
OHL staff attended site and inspected the electrical section. No faults found. Issue put down to extreme weather including sea salt & sand on OHL equipment. ]
""
""
""
Patrol of section AE-12 NFF with the OLE. ]
""
""
""
"confirmed bird strike, bond requires tightening and planned maintenance in due course plus high level inspection. ]"
Cab Patrol carried out of AE-10 no fault found. ]
""
""
"Damaged registration ceramic insulator found just beyond bridge at M182/73, parks of insulator and metal bolt found under portal, waifed raised to rectify ]"
