Action
"Damaged registration ceramic insulator found just beyond bridge at M182/73, parks of insulator and metal bolt found under portal, waifed raised to rectify ]"
"Damaged registration ceramic insulator found just beyond bridge at M182/73, parks of insulator and metal bolt found under portal, waifed raised to rectify ]"
Found two dead birds at south end of shed 12. On HM 7. Just a flash over on wire but no damage]
Found two dead birds at south end of shed 12. On HM 7. Just a flash over on wire but no damage]
patrolled and NFF]
patrolled and NFF]
patrolled and NFF]
patrolled and NFF]
2x squirrels resting on the porcelain pot on the ATF causing BN-AF3 to trip at structure G105/05 on the ups  ]
2x squirrels resting on the porcelain pot on the ATF causing BN-AF3 to trip at structure G105/05 on the ups  ]
2x squirrels resting on the porcelain pot on the ATF causing BN-AF3 to trip at structure G105/05 on the ups  ]
""
""
""
"Electrical section trip of WW-6 Optimho reading of 600% one train in section. Electrical section foot patrolled nothing found, trip diagnosed as train fault. ]"
birds nest removed by OHL staff]
birds nest removed by OHL staff]
birds nest removed by OHL staff]
birds nest removed by OHL staff]
"OLE re-graded and secondary insulation replaced to restore""]"
"OLE re-graded and secondary insulation replaced to restore""]"
Electrical section trip of CW-6. OLE section patrolled and bird strike found at bridge 82A at GM158/12 on the Dn Manchester Independent. Burn markings to the contenary.  ]
"OLE re-graded and secondary insulation replaced to restore""]"
"OLE re-graded and secondary insulation replaced to restore""]"
""
""
Temporary jumper struck by train this has now been replaced with a permanent jumper fault can now be closed.  ]
Bird found at st Nich Bridge ]
Bird found at st Nich Bridge ]
Bird strike at fishergate bridge ]
Bird strike at fishergate bridge ]
Area patrolled with no fault found. Please close  ]
Area inspected and nothing found  ]
Area inspected and nothing found  ]
Squirrel strike at bridge 15 ]
Squirrel strike at bridge 15 ]
Circuit breaker overload ]
""
Area walked flashed over insulator  found at WTX01/01 will be put into work band and waifed . Please close  ]
Area walked flashed over insulator  found at WTX01/01 will be put into work band and waifed . Please close  ]
Area walked flashed over insulator  found at WTX01/01 will be put into work band and waifed . Please close  ]
Dead bird found resting on structure. Wing touching insulator when caught by wind. OLE inspected and no damage caused to OLE  ]
"OLE staff found bridge 13 bond with burns indicating a bird strike, bond replaced, no damage to OLE ]"
"OLE staff found bridge 13 bond with burns indicating a bird strike, bond replaced, no damage to OLE ]"
""
""
""
Fault passed on to Scotland  ]
Fault passed on to Scotland  ]
Squirrel stike found at G159/13 on the up slow no damage to the OHL. Fit for purpose  ]
Squirrel stike found at G159/13 on the up slow no damage to the OHL. Fit for purpose  ]
Breaker trip on HF3 approximately 4 miles from Slade Lane - reviewed area and found butyl OBR arms covered in heavy pollution at Overbridge on approach to Davenport on BEJ - inspected low level and saw no visual damage to OHL - WAIF raised to clean and inspect high level  ]
Breaker trip on HF3 approximately 4 miles from Slade Lane - reviewed area and found butyl OBR arms covered in heavy pollution at Overbridge on approach to Davenport on BEJ - inspected low level and saw no visual damage to OHL - WAIF raised to clean and inspect high level  ]
Breaker trip on HF3 approximately 4 miles from Slade Lane - reviewed area and found butyl OBR arms covered in heavy pollution at Overbridge on approach to Davenport on BEJ - inspected low level and saw no visual damage to OHL - WAIF raised to clean and inspect high level  ]
Fault found at G134/05 bird strike ]
Fault found at G134/05 bird strike ]
""
""
""
""
""
""
"Breaker trip on HM7 with reports from Alstrom of bird strike - using safe walking routes, inspected area and found bird strike at MXH187/07A in safe walking route - no visual damage to OHL - open/closed WAIF ]"
"Breaker trip on HM7 with reports from Alstrom of bird strike - using safe walking routes, inspected area and found bird strike at MXH187/07A in safe walking route - no visual damage to OHL - open/closed WAIF ]"
""
""
Patrolled NFF]
Patrolled NFF]
"Bird strike @ over bridge 8  nearest structure HG12/22, no damage to ole. ]"
"Bird strike @ over bridge 8  nearest structure HG12/22, no damage to ole. ]"
Breaker trips for both 1067068 and 1067303 (SM14) tripped on 2nd &amp; 4th of Sept - cab patrolled area with area inspected - found vegetation blowing near switch (SM14/5)  at MH11/38 - high and strong wind blew vegetation to live OHL (evidence of burning at top of tree) which caused both trips respectively - other vegetation found close with high winds around Dinting which now has been WAIF for clearing (requires MEWP due to height) - no visual damage to OHL seen low level ]
Birds nest at L192/82A on the Down Chat Moss Slow partially removed so none of the nest is close to the OLE. No damage to OLE after trip. ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
Trees near insulator  ]
"PW4 OCB. Ditton to Halewood sidings patrolled. Fresh burnt lug found L184/16, possible bird strike. No visible damage to OHL  ]"
"PW4 OCB. Ditton to Halewood sidings patrolled. Fresh burnt lug found L184/16, possible bird strike. No visible damage to OHL  ]"
""
""
""
""
""
""
""
""
Depot patrolled dead bird found at longsight shed road 3 north end  ]
Depot patrolled dead bird found at longsight shed road 3 north end  ]
2x class 90's in section OPTIMHO taken  ]
""
""
Remains off dead bird M184/24 possible breaker trip ]
Remains off dead bird M184/24 possible breaker trip ]
Remains off dead bird M184/24 possible breaker trip ]
"Breaker trip on SM 14. Area patrolled inspected. Bird found at Dinting Station. Structure number DG 00/02, Up and Down main. No damage to OLE ]"
"Patrolled area no fault found, no bird carcass found. No damage to OLE  ]"
"Patrolled area no fault found, no bird carcass found. No damage to OLE  ]"
Area patrolled. Nothing found  ]
Area patrolled. Nothing found  ]
""
""
""
Bird found in cess at MG04/06]
Bird found in cess at MG04/06]
Bird found in cess at MG04/06]
""
""
""
""
""
""
"patrolled, no fault found.]"
"patrolled, no fault found.]"
""
""
x2 class 90's in section. No damage to OLE ]
x2 class 90's in section. No damage to OLE ]
X2 doubled header class 90s caused this trip ]
X2 doubled header class 90s caused this trip ]
"Bird strike underneath footbridge inside Piccadilly station, no damage to OLE. ]"
ALL WORK COMPLETED..]
ALL WORK COMPLETED..]
PL-3 full foot Patrol completed with no OHL issues. x2 Class 90 units in section at the time of Trip this resulting in electrical failure. ]
""
""
""
""
""
""
""
"Staff patrolled the whole section, including the N/S inspected, no fault found D&amp;P staff had been working in the sub station when section tripped ]"
Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
X2 doubled header class 90s caused this trip ]
X2 doubled header class 90s caused this trip ]
"There was remnants of a helium balloon in and around the pantograph area, which seems to have been the culprit in tripping the breakers . The relevant part of the electrical section was also inspected via foot patrol, no damage or faults found on the overheads. ]"
"There was remnants of a helium balloon in and around the pantograph area, which seems to have been the culprit in tripping the breakers . The relevant part of the electrical section was also inspected via foot patrol, no damage or faults found on the overheads. ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
"Bird strike, longsight depot 32 road. ]"
"Bird strike, longsight depot 32 road. ]"
"Tawny owl found under bridge no31 on the Down Goods, no damage to overheads. ]"
"Tawny owl found under bridge no31 on the Down Goods, no damage to overheads. ]"
""
""
"OLE re-graded and secondary insulation replaced to restore""]"
"OLE re-graded and secondary insulation replaced to restore""]"
"OLE re-graded and secondary insulation replaced to restore""]"
"OLE re-graded and secondary insulation replaced to restore""]"
Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
"Reports of a bird strike, North of shed rd 1. This was confirmed &amp; OHL inspected fit for purpose ]"
"Breaker trip on wx-10 down main. Patrolled section with ole staff , and possible cause was a large plastic bag found under the bridge at golborne school ,close to G304/08 down main. No damage to the ole was found. ]"
"Breaker trip on wx-10 down main. Patrolled section with ole staff , and possible cause was a large plastic bag found under the bridge at golborne school ,close to G304/08 down main. No damage to the ole was found. ]"
""
""
""
""
""
""
""
""
""
"Catenery wire had parted under the half boom at structure G298/15a possible cause could of been a balloon, all repairs completed all ole back to normal so normal running can resume  ]"
"Catenery wire had parted under the half boom at structure G298/15a possible cause could of been a balloon, all repairs completed all ole back to normal so normal running can resume  ]"
OLE FIT FOR PURPOSE  ]
OLE FIT FOR PURPOSE  ]
OLE FIT FOR PURPOSE  ]
OLE FIT FOR PURPOSE  ]
Bird strike found at G158/23 no damage to ole please close  ]
Bird strike found at G158/23 no damage to ole please close  ]
Foot patrolled area no cause found  ]
Foot patrolled area no cause found  ]
Bird strike at structure number MH06/02 ]
Train fault identified  ]
Checked and patrolled areas where possible between PB01/35 to PB04/27 nothing found. ]
Checked and patrolled areas where possible between PB01/35 to PB04/27 nothing found. ]
Dead bird found at Broadbottom station. MH9/29. No damage to OLE ]
Birds nest removed using live line poles ]
Birds nest removed using live line poles ]
North End of Shed road 3 checked OLE fit for purpose. ]
North End of Shed road 3 checked OLE fit for purpose. ]
Trees cut back from OLE equipment at MH0/06A ]
Trees cut back from OLE equipment at MH0/06A ]
Trees cut back from OLE equipment at MH0/06A ]
Trees cut back from OLE equipment at MH0/06A ]
"Vegetation encroaching ole equipment, MH01/06 ]"
"Vegetation encroaching ole equipment, MH01/06 ]"
Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
""
""
"Section cab patrolled, debris found at gaw end lane footbridge on site inspection carried out no damage to overhead HC 02/09 ]"
"Section cab patrolled, debris found at gaw end lane footbridge on site inspection carried out no damage to overhead HC 02/09 ]"
Patrolled NFF possible overload in section ]
Patrolled NFF possible overload in section ]
Patrolled NFF possible overload in section ]
""
""
Walked section found tree branch and removed  ]
Walked section found tree branch and removed  ]
Walked section found tree branch and removed  ]
Walked section found tree branch and removed  ]
Walked section found tree branch and removed  ]
Walked section found tree branch and removed  ]
Walked section found tree branch and removed  ]
""
""
""
""
""
All bridges checked and cab inspection done nothing found  ]
All bridges checked and cab inspection done nothing found  ]
All bridges checked and cab inspection done nothing found  ]
""
""
Bird found in pantograph of 5F43  ]
Bird found in pantograph of 5F43  ]
Patrolled by Stafford overheads. Found alternative fault whilst patrolling (broken jumper) but that has been rectified.]
Patrolled by Stafford overheads. Found alternative fault whilst patrolling (broken jumper) but that has been rectified.]
Patrolled by Stafford overheads. Found alternative fault whilst patrolling (broken jumper) but that has been rectified.]
"Staff patrolling Bescot sidings found vegetation with Burnt leaves, staff removed vegetation with live line equipment  ]"
"Staff patrolling Bescot sidings found vegetation with Burnt leaves, staff removed vegetation with live line equipment  ]"
"Staff patrolling Bescot sidings found vegetation with Burnt leaves, staff removed vegetation with live line equipment  ]"
Breaker trip on SM13 - inspected area and found high winds causing vegetation to encroach booster on approach to Godley at MH07/26A - vegetation WAIFed due to MEWP required to cut vegetation back high level ]
""
""
""
""
""
Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
Tree removed from atf at G306/11 it was touching off track assisted us all ole back to normal  ]
Tree removed from atf at G306/11 it was touching off track assisted us all ole back to normal  ]
Tree removed from atf at G306/11 it was touching off track assisted us all ole back to normal  ]
"Pigeon found at BR 252, no damage to ole ]"
"Pigeon found at BR 252, no damage to ole ]"
"Area patrolled No fault found , please close  ]"
"Area patrolled No fault found , please close  ]"
""
""
""
"Staff patrolled the electrical section using line blockage protection, no fault found  ]"
"Staff patrolled the electrical section using line blockage protection, no fault found  ]"
"patrolled, nothing found]"
"patrolled, nothing found]"
When we attended the train with the reported pan fire and cause of the breaker trip the pan had been lowered there was no signs of a fire and the breakers had held since they reset. Under inspection we found no damage to the ole. Northern was making arrangements to remove the train from platform 8. I'm putting this down to a  unit fault. ]
When we attended the train with the reported pan fire and cause of the breaker trip the pan had been lowered there was no signs of a fire and the breakers had held since they reset. Under inspection we found no damage to the ole. Northern was making arrangements to remove the train from platform 8. I'm putting this down to a  unit fault. ]
When we attended the train with the reported pan fire and cause of the breaker trip the pan had been lowered there was no signs of a fire and the breakers had held since they reset. Under inspection we found no damage to the ole. Northern was making arrangements to remove the train from platform 8. I'm putting this down to a  unit fault. ]
Patrolled the depot found flash marks on the contact wire on road 4 inside the shed door way and a singed pigeon walking about the shed looking a bit worse for wear. ]
Patrolled the depot found flash marks on the contact wire on road 4 inside the shed door way and a singed pigeon walking about the shed looking a bit worse for wear. ]
While attending a different fault found flashed over insulator in Wembley yard will be replaced within maintenance schedule please close  ]
""
""
""
""
Birds nest removal  ]
Birds nest removal  ]
Bird strike rd3 witnessed by staff Rd checked no damage to ohl  Fit for passage of trains  ]
Patrolled by late shift ]
Patrolled by late shift ]
"PL4 OCB, possible bird strike G189/18. No visible damage to OHL ]"
"PL4 OCB, possible bird strike G189/18. No visible damage to OHL ]"
""
""
""
OLE FIT FOR PURPOSE  ]
OLE FIT FOR PURPOSE  ]
"WP-8 trip &amp; reset. Section inspected. 2 x burnt pigeons found in the Dn Road 4 foot at bridge 14 (Butlers Lane). Fresh burn marks on twin contact, appears only cosmetic damage when inspected from ground level. ]"
"WP-8 trip &amp; reset. Section inspected. 2 x burnt pigeons found in the Dn Road 4 foot at bridge 14 (Butlers Lane). Fresh burn marks on twin contact, appears only cosmetic damage when inspected from ground level. ]"
""
Staff patrolled section under line blockage protection no fault found ]
Staff patrolled section under line blockage protection no fault found ]
Staff patrolled section under line blockage protection no fault found ]
Staff patrolled section under line blockage protection no fault found ]
Walked full depot. No obvious signs of why we had a trip  ]
Walked full depot. No obvious signs of why we had a trip  ]
"Patrolled areas where possible, and nothing found ]"
A.fullalove -Maurice has gone out with Mark Proctor E&P and investigated failure at site equipment working looks like fault is at Cathcart ECR ]
Dead bird found under reg arm at ob/2 ole is ok slight fresh burn mark on the wire. ]
ROA..]
ROA..]
ROA..]
ROA..]
Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . ]
Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . ]
Breaker trip on HM 7. Area patrolled and inspected. Birds nest found close to OLE insulator outside shed 4. Encroaching branching removed with live line tools. Reported for further assessment. Structure number M187/29 south end of shed 4 ]
Breaker trip on HM 7. Area patrolled and inspected. Birds nest found close to OLE insulator outside shed 4. Encroaching branching removed with live line tools. Reported for further assessment. Structure number M187/29 south end of shed 4 ]
Mxh187/35e dead seagull found on top of train unit no damage to ohle  ]
Mxh187/35e dead seagull found on top of train unit no damage to ohle  ]
""
""
birds nest L187/14 removed]
birds nest L187/14 removed]
Dead been found MH11/35 ]
"Inspected, fit for service. Slight burn mark]"
"Inspected, fit for service. Slight burn mark]"
Owl found under O/B2 (tile centre). Mark on underside of bridge but OLE is FFP  ]
Owl found under O/B2 (tile centre). Mark on underside of bridge but OLE is FFP  ]
inspected and fit for purpose]
inspected and fit for purpose]
Reported by train driver a balloon hit the OHL and caused the tripping WS-13 at longbridge station.Inspected the OHL up and down at the platform area with the moms.Nothing found. ]
Reported by train driver a balloon hit the OHL and caused the tripping WS-13 at longbridge station.Inspected the OHL up and down at the platform area with the moms.Nothing found. ]
"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
Area patrolled No fault found. Please close  ]
Area patrolled No fault found. Please close  ]
Bird found under road bridge. Station staff on site at Salford Crescent said they witnessed bird strike. ]
Bird found under road bridge. Station staff on site at Salford Crescent said they witnessed bird strike. ]
Bird found under road bridge. Station staff on site at Salford Crescent said they witnessed bird strike. ]
Salford Cresent area inspected and suspected bird strike found near road over bridge MG02/37 ]
Salford Cresent area inspected and suspected bird strike found near road over bridge MG02/37 ]
Salford Cresent area inspected and suspected bird strike found near road over bridge MG02/37 ]
""
""
Dead Bird found at switch PT-2/2 ]
Dead Bird found at switch PT-2/2 ]
Dead Bird found at switch PT-2/2 ]
Area patrolled and OLE inspected.  ]
Area patrolled and OLE inspected.  ]
"Visual ground inspection of ole 0/b 252 slight marks on bridge and warped contact insulation ,reported]"
"Visual ground inspection of ole 0/b 252 slight marks on bridge and warped contact insulation ,reported]"
"Bird found at O/B near HG18/06, all ok ]"
"Bird found at O/B near HG18/06, all ok ]"
Area patrolled no fault found. Please close  ]
Cab patrol complete. Ole in good working order . No faults found  ]
Cab patrol complete. Ole in good working order . No faults found  ]
Cab patrol completed also checked trackside 2m from track and no damage or faults to report  ]
Cab patrol completed also checked trackside 2m from track and no damage or faults to report  ]
Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Inspected nothing found]
Inspected nothing found]
""
""
"Area patrolled no fault found, 2K25 in section.  (Please close) ]"
"Area patrolled no fault found, 2K25 in section.  (Please close) ]"
Area  patrolled nothing amiss  ]
Area patrolled in T3 possession and no defect / cuss found  ]
Area patrolled in T3 possession and no defect / cuss found  ]
Birds nest found at G135/27. Bird seen leaving nest on approach but unable to identify. Waited 1 hour but no sign of anything returning to the nest. Nest is over live equipment on the up slow/10 foot but seems solid and poses no immediate risk. Full block advised to inspect nest and remove safely. ]
Birds nest found at G135/27. Bird seen leaving nest on approach but unable to identify. Waited 1 hour but no sign of anything returning to the nest. Nest is over live equipment on the up slow/10 foot but seems solid and poses no immediate risk. Full block advised to inspect nest and remove safely. ]
""
""
""
""
"Patrolled where possible with access and egress within line blockages, fresh splash marks found on the underside of footbridge 55A G287/33 pics attached ]"
"Patrolled where possible with access and egress within line blockages, fresh splash marks found on the underside of footbridge 55A G287/33 pics attached ]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
"PL3 OCB. Fresh burn marks on structure L190/08, possible bird strike. No visible damage to OHL. ]"
"PL3 OCB. Fresh burn marks on structure L190/08, possible bird strike. No visible damage to OHL. ]"
""
""
Ongoing 2x Class 90 issue ]
Ongoing 2x Class 90 issue ]
patrol from Standon Coal yard to Whitjmore neutral. nothing found. ]
patrol from Standon Coal yard to Whitjmore neutral. nothing found. ]
""
""
""
""
Bird strike@ LX192/04]
Bird strike@ LX192/04]
Area inspected nothing found  ]
Area inspected nothing found  ]
Burn Marks around switch HG 5/3 bird strike suspected ]
""
""
Breaker trips for both 1067068 and 1067303 (SM14) tripped on 2nd &amp; 4th of Sept - cab patrolled and inspected area - vegetation blowing near switch (SM14/5)  at MH11/38 - high and strong wind blew vegetation to live OHL (evidence of burning at top of tree) which caused both trips respectively - other vegetation found close with high winds around Dinting which now has been WAIF for clearing (requires MEWP due to height) - no visual damage to OHL at low level ]
""
""
""
"OLE staff patrolled finding a bird strike, no damage to OLE staff inspected wire using MEWP ]"
"OLE staff patrolled finding a bird strike, no damage to OLE staff inspected wire using MEWP ]"
"Whilst on a foot patrol, an OCB patrol was carried as well. No cause for tripping found. OHL inspected fit for purpose  ]"
Bird strike at MH02/10 no damage to OLE ]
Bird strike at MH02/10 no damage to OLE ]
"Patrolled by OHL, nothing found]"
"Patrolled by OHL, nothing found]"
"Patrol complete, vandalism with debris found and burn marks on the catenary. ]"
"Patrol complete, vandalism with debris found and burn marks on the catenary. ]"
Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
NE 5 Patrolled and inspected with bird stike found @HG08/15  NO DAMAGE TO OLE EQUIPMENT  ]
NE 5 Patrolled and inspected with bird stike found @HG08/15  NO DAMAGE TO OLE EQUIPMENT  ]
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Reports of bird strike in Euro Freight terminal. A patrol was carried out through the area &amp; report was confirmed by yard supervisor. OHL fit for purpose  ]
Burn marks observed on wire below bridge Lacey green road bridge (access point) water dripping through due to heavy rainfall. ]
Area patrolled by Lee Mitchell no fault found  ]
This trip was caused by x2 double headed class 90's  ]
"Bird Strike @ Victoria Portal, Edge-hill. No damage to OLE.  ]"
Faulty ARL unit with the pan raised in Willesden TMD]
Faulty ARL unit with the pan raised in Willesden TMD]
"Bird strike at L178/24 up Ditton. Dropper off not foul, possibly related. No ther damage in vicinity.  ]"
"Bird strike at L178/24 up Ditton. Dropper off not foul, possibly related. No ther damage in vicinity.  ]"
"PW-3 ,Burnt bird found in 4ft at L185/14,up slow , no visible damage to OLE ]"
"PW-3 ,Burnt bird found in 4ft at L185/14,up slow , no visible damage to OLE ]"
""
""
"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
Patrolled RR66/87 Bird Strike ]
Patrolled RR66/87 Bird Strike ]
Patrolled RR66/87 Bird Strike ]
Patrolled RR66/87 Bird Strike ]
Bird found under bridge ]
Bird found under bridge ]
Burnt squirrel. Found at structure MH05/17 in the 4 foot. ]
Area patrolled and no defect found. Readings pointed to BR252 ]
Area patrolled and no defect found. Readings pointed to BR252 ]
""
""
"Electrical section trip of PL-3 the Up Ditton slow has been foot patrolled and a helium balloon found at L189/09, no damage to OLE ]"
"Electrical section trip of PL-3 the Up Ditton slow has been foot patrolled and a helium balloon found at L189/09, no damage to OLE ]"
New reg arm installed and height and staggers also done. ]
""
""
""
""
""
"Ballon found at LM14/17, no visible damage to the OLE ]"
"Ballon found at LM14/17, no visible damage to the OLE ]"
Inspected overhead line equipment slight mark on contact wire for for traffic  confirmed bird strike Carlisle Station]
Inspected overhead line equipment slight mark on contact wire for for traffic  confirmed bird strike Carlisle Station]
""
""
Bird strike north rd TMD no visible damage  ]
Bird strike north rd TMD no visible damage  ]
Indicated area patrolled no defect found  ]
Indicated area patrolled no defect found  ]
Treee is now removed  ]
Treee is now removed  ]
Treee is now removed  ]
Treee is now removed  ]
Treee is now removed  ]
Treee is now removed  ]
Treee is now removed  ]
Treee is now removed  ]
Burnt ivy found at SO01/51 Down Road pulled back with the poles clear of the ole  ]
Burnt ivy found at SO01/51 Down Road pulled back with the poles clear of the ole  ]
Failure Closure Details (action field in FMS): Bird found by Sam Shepherd on up and down Glossop at MH00/24r]
Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
"Probable cause bird strike @G284/32 bridge 57, splash marks on bridge and contenary. Also blood in 4' and underside of bridge from electrocution from probable bird ]"
"Probable cause bird strike @G284/32 bridge 57, splash marks on bridge and contenary. Also blood in 4' and underside of bridge from electrocution from probable bird ]"
Doubled headed class 90's caused this fault. OPTIMHO taken  ]
Doubled headed class 90's caused this fault. OPTIMHO taken  ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found on shed road 7. No damage to OLE ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found on shed road 7. No damage to OLE ]
Butyl rod changed at WC07/40 road No3 . Please close  ]
Unknown fault found ]
Unknown fault found ]
Unknown fault found ]
Unknown fault found ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
Renewal of track resistor  Tested to TC02 ]
"Staff patrolled from doxey to racal yard no fault found, staff also checked area on 04/05/24 no fault found. Tripped again 07/05/24 bird found north of the station  ]"
"Staff patrolled from doxey to racal yard no fault found, staff also checked area on 04/05/24 no fault found. Tripped again 07/05/24 bird found north of the station  ]"
Maintenance  tonight  in the affected area lots of vegetation reported to office and then to off track . Suspected course  ]
Bird strike  ]
Bird strike  ]
"Vegetation touching the OHL at SG187/29 , vegetation cut back , no damage to OHL  ]"
"Vegetation touching the OHL at SG187/29 , vegetation cut back , no damage to OHL  ]"
"Due to pan damage, stranded train was being moved &amp; tripped section whilst passing under a live section insulator. This was inspected &amp; SI was flashed over. Any maintenance will be carried out at a later date. SI is still in working order ]"
"Due to pan damage, stranded train was being moved &amp; tripped section whilst passing under a live section insulator. This was inspected &amp; SI was flashed over. Any maintenance will be carried out at a later date. SI is still in working order ]"
Reports of a pan fire after section tripping. This was later confirmed that the pan was not on fire &amp; was just excessive arching after tripping &amp; ADD of pan. OHL inspected fit for purpose  ]
This fault is in the Scotland region and the information has been passed on to them. Please close for Carlisle OHL ]
This fault is in the Scotland region and the information has been passed on to them. Please close for Carlisle OHL ]
Section patrolled vegetation found at KC01/19 no damage to ole please close]
Section patrolled vegetation found at KC01/19 no damage to ole please close]
Section patrolled vegetation found at KC01/19 no damage to ole please close]
Section patrolled vegetation found at KC01/19 no damage to ole please close]
Section patrolled vegetation found at KC01/19 no damage to ole please close]
Section patrolled vegetation found at KC01/19 no damage to ole please close]
""
""
OLE staff patrolled the electrical section no issues found fit for purpose ]
OLE staff patrolled the electrical section no issues found fit for purpose ]
""
Vegetation cleared from tail wire at G159/10 up slow ]
Vegetation cleared from tail wire at G159/10 up slow ]
Vegetation cleared from tail wire at G159/10 up slow ]
Bird found under structure MXH187/24. No damage to OLE ]
Bird found under structure MXH187/24. No damage to OLE ]
"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
Bird strike @ L193/26 no damage to ole ]
Train fault  ]
Train fault  ]
Train fault  ]
Bird strike @ L193/26 no damage to ole ]
OCB CW6 vegetation on insulator cut back at LL156/08 vegetation cut back ]
""
""
Fault off our patch. Fault passed onto Scotland ]
Fault off our patch. Fault passed onto Scotland ]
""
""
""
""
""
""
""
""
""
""
""
""
""
Breaker trip on CF 8. Area cab patrolled through to Goostrey Station. No Fault found. Suspected that breaker trip happened outside of area. Down Road ]
Breaker trip on CF 8. Area cab patrolled through to Goostrey Station. No Fault found. Suspected that breaker trip happened outside of area. Down Road ]
Birds at Preston station  on the down fylde  ]
Birds at Preston station  on the down fylde  ]
Breaker trip on SM 14. Area patrolled and inspected. Bird found at the end of Broadbottom station structure number MH 09/28. No damage to OLE. Down road. ]
""
""
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Cleared vegetation from OLE ]
Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
""
""
"Patrolled section with ole staff within distance to fault limits. Possible cause was a bird strike , a pigeon was found in the 4ft rail, down slow line,at o/b 3a close to G303/03 structure. No damage to the ole. ]"
"Patrolled section with ole staff within distance to fault limits. Possible cause was a bird strike , a pigeon was found in the 4ft rail, down slow line,at o/b 3a close to G303/03 structure. No damage to the ole. ]"
""
""
""
""
NO2 OCB. Vegetation close to NO-2 and NO-AF2 feed switch. Vegetation has been removed.  ]
NO2 OCB. Vegetation close to NO-2 and NO-AF2 feed switch. Vegetation has been removed.  ]
NO2 OCB. Vegetation close to NO-2 and NO-AF2 feed switch. Vegetation has been removed.  ]
"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
No fault found  All work completed  ]
No fault found  All work completed  ]
"PL-4 patrolled , vegetation within 300mm of ole, at AX05/42A. Vegetation cut back . ]"
"PL-4 patrolled , vegetation within 300mm of ole, at AX05/42A. Vegetation cut back . ]"
""
""
""
""
WX14 patrolled from Standish junction to Walter Scott avenue  ]
WX14 patrolled from Standish junction to Walter Scott avenue  ]
WX14 patrolled from Standish junction to Walter Scott avenue  ]
Checked affected area nothing found.  ]
Checked affected area nothing found.  ]
PL7 electrical section patrolled. Bird strike found at L193/53 in the single bore tunnel to platform 1. No damage to the OHL.  ]
SECTION PATROLLED NOTHING FOUND A MISS]
SECTION PATROLLED NOTHING FOUND A MISS]
S harding inspected structure g108/36 and found no damaged to any ole components  ]
S harding inspected structure g108/36 and found no damaged to any ole components  ]
S harding inspected structure g108/36 and found no damaged to any ole components  ]
S harding inspected structure g108/36 and found no damaged to any ole components  ]
S harding inspected structure g108/36 and found no damaged to any ole components  ]
S harding inspected structure g108/36 and found no damaged to any ole components  ]
Breaker trip on HM12 - no distance to fault - partolled the area and found heavy vegetation around Trafford Park (UP CLC) between AC 51 09 to AC 51 11 - WAIF raised for vegetation clearance ]
Breaker trip on HM12 - no distance to fault - partolled the area and found heavy vegetation around Trafford Park (UP CLC) between AC 51 09 to AC 51 11 - WAIF raised for vegetation clearance ]
"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
"PL-1 trip , foot patrolled and cab ride ,2x birds found burned ,no visible damage to the OLE. ]"
"PL-1 trip , foot patrolled and cab ride ,2x birds found burned ,no visible damage to the OLE. ]"
Breaker trip on HF10 with no distance to fault - planned cab partol to narrow area down - at Winslow Station and saw evidence of bird strike - cab patrolled area and most vegetation has been cut back or clear of insulators - no visual damage seen to OHL and trip given to bird strike  ]
Breaker trip on HF10 with no distance to fault - planned cab partol to narrow area down - at Winslow Station and saw evidence of bird strike - cab patrolled area and most vegetation has been cut back or clear of insulators - no visual damage seen to OHL and trip given to bird strike  ]
""
""
Area patrolled from slow lines no fault found  ]
Area patrolled from slow lines no fault found  ]
"  Area Patrolled Vegetation found touching live equipment, Night shift to remove with isolation and fault now closed ]"
"  Area Patrolled Vegetation found touching live equipment, Night shift to remove with isolation and fault now closed ]"
Veg removed when repairing Ariel earth within fault No 1055954 please close fault  ]
Veg removed when repairing Ariel earth within fault No 1055954 please close fault  ]
Patrolled and NFF]
Patrolled and NFF]
CW5 OCB BIRD STRIKE FOUND 50 YARDS INSIDE TUNNEL NORTH SIDE ON THE UP MANC IND ]
CW5 OCB BIRD STRIKE FOUND 50 YARDS INSIDE TUNNEL NORTH SIDE ON THE UP MANC IND ]
"L177/14 burnt lug, possibly a bird strike but no bird, no sign of damage to OHLE.  ]"
"L177/14 burnt lug, possibly a bird strike but no bird, no sign of damage to OHLE.  ]"
