Action
Breaker trip on SM 15 (UP) - arrived on site and used safe walking route to survey area - found animals fighting over dead bird at MH2/33 which fox ran off with dead bird when taking picture - reviewed area and found evidence of bird strike at low electrical clearance at MH2/33 - no visual damage to OHL - open/closed WAIF ]
Breaker trip on SM 15 (UP) - arrived on site and used safe walking route to survey area - found animals fighting over dead bird at MH2/33 which fox ran off with dead bird when taking picture - reviewed area and found evidence of bird strike at low electrical clearance at MH2/33 - no visual damage to OHL - open/closed WAIF ]
""
reviewed area and found dirty insulators at Overbridge 7 - structure SO01/09 - WAIF raised to clean insulators]
reviewed area and found dirty insulators at Overbridge 7 - structure SO01/09 - WAIF raised to clean insulators]
""
""
""
""
""
""
Cab patrol completed no faults found with the ole ]
Cab patrol completed no faults found with the ole ]
Bonds to be replaced under routing maintenance.  No operating restrictions.]
Bonds to be replaced under routing maintenance.  No operating restrictions.]
Bonds to be replaced under routing maintenance.  No operating restrictions.]
Bonds to be replaced under routing maintenance.  No operating restrictions.]
"4L47 in section, Transformer fault.  (Please close)   5N51 transformer fault. Please close from OLE fault  ]"
"Probable cause is Bird strike under bridge 12 up slow G294/17 at Dallam yard Warrington, splash marks underneath bridge photo attached, no damage found. ]"
"Probable cause is Bird strike under bridge 12 up slow G294/17 at Dallam yard Warrington, splash marks underneath bridge photo attached, no damage found. ]"
Possible cause large plastic bag at G356/25 Station Lane (Scorton) No damage to OHL. No other issues found  ]
Possible cause large plastic bag at G356/25 Station Lane (Scorton) No damage to OHL. No other issues found  ]
Inspected no issues found ]
Inspected no issues found ]
""
""
""
""
""
""
Area patrolled bird strike confirmed no damage to OLE   Area patrolled bird strike confirmed no damage to OLE (Please close) All clear no burn marks  ]
Area patrolled bird strike confirmed no damage to OLE   Area patrolled bird strike confirmed no damage to OLE (Please close) All clear no burn marks  ]
""
""
""
""
""
""
Bird strike @ br 252 ]
Bird strike @ br 252 ]
"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
""
""
Bird strike @ Br 252 ]
Bird strike @ Br 252 ]
patrolled and fault found on the Up Fast at G136/11 and BTET was enforced All damage rectified on night shift and fault closed]
patrolled and fault found on the Up Fast at G136/11 and BTET was enforced All damage rectified on night shift and fault closed]
patrolled and fault found on the Up Fast at G136/11 and BTET was enforced All damage rectified on night shift and fault closed]
Bird strike found opposite signal SH23 no damage to OLE dn st Helen's. Bird strike adjacent to SH23 signal no damage to ole ]
Bird strike found opposite signal SH23 no damage to OLE dn st Helen's. Bird strike adjacent to SH23 signal no damage to ole ]
"Vegetation found touching ole at L191/22 all cleared no damage to ole, please close  ]"
"Vegetation found touching ole at L191/22 all cleared no damage to ole, please close  ]"
Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
"M160/51 up fast possible bird strike lots of debris , no actual bird but it's been 2 days  ]"
"M160/51 up fast possible bird strike lots of debris , no actual bird but it's been 2 days  ]"
"M160/51 up fast possible bird strike lots of debris , no actual bird but it's been 2 days  ]"
Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
Bird strike @ Br 252 ]
Bird strike @ Br 252 ]
Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
"Burn marks found at O/B at Earlestown station LM23/11, all ok]"
"Burn marks found at O/B at Earlestown station LM23/11, all ok]"
"Breaker trip on HF 16. Area patrolled and inspected, bird found at Gatley station structure number SO 05/11 down road ]"
"Breaker trip on HF 16. Area patrolled and inspected, bird found at Gatley station structure number SO 05/11 down road ]"
Tree on ohl at MG37/39 ]
Tree on ohl at MG37/39 ]
Tree on ohl at MG37/39 ]
Tree on ohl at MG37/39 ]
Tree on ohl at MG37/39 ]
"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Breaker trip on HF 1. Area patrolled and inspected. Bird found at structure M185/18. No damage to OLE. Up fast ]
Breaker trip on HF 1. Area patrolled and inspected. Bird found at structure M185/18. No damage to OLE. Up fast ]
Breaker trip on HF 1. Area patrolled and inspected. Bird found at structure M185/18. No damage to OLE. Up fast ]
"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Bird strike on Wp.8 section . Bridge 28 at shentone station. No damage to ohl. ]
Bird strike on Wp.8 section . Bridge 28 at shentone station. No damage to ohl. ]
Breaker trip on KY 3. Area patrolled and inspected. Tree found close to OLE at structure HC 00/33. Waif raised to be removed in the future. Up stoke ]
Breaker trip on KY 3. Area patrolled and inspected. Tree found close to OLE at structure HC 00/33. Waif raised to be removed in the future. Up stoke ]
""
""
""
Vegetation found on OLE at L188/33. Trees WAIFed to Off Track ]
Vegetation found on OLE at L188/33. Trees WAIFed to Off Track ]
""
""
""
""
"Bird strike at Fishergate bridge, platform 2. No damage to overheads. ]"
"Bird strike at Fishergate bridge, platform 2. No damage to overheads. ]"
Bird strike on down goods  ]
Breaker trip SM-14 No DTF Patrolled section  Found bird at structure MH11/27 No damage to OLE ]
EGI_FME_TRUST codes):   YF_KE000RTK0004_F0117_NONE]
EGI_FME_TRUST codes):   YF_KE000RTK0004_F0117_NONE]
NEW SPLICE FITTED ON CATENERY..]
NEW SPLICE FITTED ON CATENERY..]
NEW SPLICE FITTED ON CATENERY..]
NEW SPLICE FITTED ON CATENERY..]
"Bird found low mileage to OB90 where there is reduced encumbrance, no visible damage to the ole  ]"
"Bird found low mileage to OB90 where there is reduced encumbrance, no visible damage to the ole  ]"
Area patrolled no fault found.  (Please close) ]
Area patrolled no fault found.  (Please close) ]
Area patrolled no fault found.  (Please close) ]
Breaker trip on HF 15. Area patrolled and inspected. Bird found at structure SO 03/30 up Styal ]
Breaker trip on HF 15. Area patrolled and inspected. Bird found at structure SO 03/30 up Styal ]
""
""
Failure Closure Details (action field in FMS): Burnt Rat found at MXH187/35B ]
Failure Closure Details (action field in FMS): Burnt Rat found at MXH187/35B ]
Breaker trip on HF 14. No distance to fault. Cab patrolled area. No fault found. Area clear and safe.]
Bird strike. No damage to the OLE. L188/26]
Bird strike. No damage to the OLE. L188/26]
"Helium balloon found by the foot of structure PB07/08 Up Fylde. No damage to overheads, slight burn at the top of the structure were balloon contact was made. ]"
"Helium balloon found by the foot of structure PB07/08 Up Fylde. No damage to overheads, slight burn at the top of the structure were balloon contact was made. ]"
Distance to fault area patrolled and a burnt dead bird was found at the location of tripping. No apparent damage to the OLE. MH06/08 ]
patrolled and nothing seen.]
patrolled and nothing seen.]
patrolled and nothing seen.]
foot patrolled and nothing amiss]
foot patrolled and nothing amiss]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/24. Arrival Road/washer road. No damage to OLE]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/24. Arrival Road/washer road. No damage to OLE]
Birds nest removed. (Please close) ]
""
""
""
""
""
""
""
""
""
""
""
""
""
"Vegetation found to be the cause of the trip of electrical section CW11 Vegetation has been cleared, no damage to OLE ]"
Ongoing 2x Class 90 issue ]
""
""
""
""
Patrolled from Barleston to Stoke and nothing seen.]
Patrolled from Barleston to Stoke and nothing seen.]
""
""
Debris found at structure OB 18B/01  ]
Debris found at structure OB 18B/01  ]
""
""
""
""
""
""
Breaker trip on SM 3. Area patrolled and inspected. Bird found under foot bridge at Ashton under Lyne station. Structure number MVL 10/23 up Ashton. No damage to OLE ]
Breaker trip on SM 3. Area patrolled and inspected. Bird found under foot bridge at Ashton under Lyne station. Structure number MVL 10/23 up Ashton. No damage to OLE ]
""
""
WB2 OCB patrolled during possession  Vegetation removed SA00/57 - SA01/08 ]
WB2 OCB patrolled during possession  Vegetation removed SA00/57 - SA01/08 ]
""
""
Tree touching pot at MH07/11 on the down. Fault rectified on night shift. No damage to OLE.  ]
Vegetion removed from OLE  ]
Vegetion removed from OLE  ]
"Electrical section patrolled, vegetation coming in contact with ole @ G304/21 Up Fast, now cleared . ]"
"Electrical section patrolled, vegetation coming in contact with ole @ G304/21 Up Fast, now cleared . ]"
""
""
""
""
""
""
""
Vegetation cleared at overbridge 5a (Please close) ]
Vegetation cleared G00/150 (Please close) ]
""
""
""
Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
""
""
""
Breaker trip on SM15. Tripped at 8:01 and reset at 8:11. No trains in section. Distance to fault 5km from guide bridge. Fault number 1048820. Line blockage taken and bird found at bridge 10 on the up main. Structure number MH2/18. ]
Breaker trip on SM15. Tripped at 8:01 and reset at 8:11. No trains in section. Distance to fault 5km from guide bridge. Fault number 1048820. Line blockage taken and bird found at bridge 10 on the up main. Structure number MH2/18. ]
Bird found at MG03/09. No damage to OLE ]
Bird found at MG03/09. No damage to OLE ]
Bird found at MG03/09. No damage to OLE ]
Bird found under bridge 31]
Patrolled by day shift ]
Patrolled by day shift ]
""
""
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
PL7 Section patrolled bird strike found L193/05b no damage to ole please close  ]
Bird strike at G336/42. No damage to OHL equipment  ]
Bird strike at G336/42. No damage to OHL equipment  ]
Patrolled Bird Strike RR66/44]
Patrolled Bird Strike RR66/44]
Patrolled Bird Strike RR66/44]
"Area patrolled, no fault found 1H41 in section (Please close) ]"
"Area patrolled, no fault found 1H41 in section (Please close) ]"
"Bird strike at O/B 71 G157/23, all ok ]"
"Bird strike at O/B 71 G157/23, all ok ]"
"Bird strike at O/B G154/23, all ok ]"
"Bird strike at O/B G154/23, all ok ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Failure Closure Details (action field in FMS): Bird found at structure HC01/55]
Failure Closure Details (action field in FMS): Bird found at structure HC01/55]
"pigeon hit pan. WMT carried out pan check, all ok. OLE asked to close fault.]"
"pigeon hit pan. WMT carried out pan check, all ok. OLE asked to close fault.]"
cut hanging vegetation back using live line cutting tools.  Structure M180/44 ]
cut hanging vegetation back using live line cutting tools.  Structure M180/44 ]
cut hanging vegetation back using live line cutting tools.  Structure M180/44 ]
Burnt vegetation from tripping at KC06/10 vegetation cut clear]
Burnt vegetation from tripping at KC06/10 vegetation cut clear]
Possible bird strikes at fishergate bridge G336/46 ]
Possible bird strikes at fishergate bridge G336/46 ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
""
""
""
""
""
Vegetation cleared. G00/150 (Please close)  ]
no remedial action required]
no remedial action required]
Breaker trip on HF3. Area patrolled and inspected. Bird found at davenport station structure number SB 01/09. Down hope valley. No damage to OLE ]
Breaker trip on HF3. Area patrolled and inspected. Bird found at davenport station structure number SB 01/09. Down hope valley. No damage to OLE ]
Breaker trip on HF3. Area patrolled and inspected. Bird found at davenport station structure number SB 01/09. Down hope valley. No damage to OLE ]
""
Possible trees close to insulator in windy conditions at G307/18 ]
Possible trees close to insulator in windy conditions at G307/18 ]
""
""
""
""
Member of staff at the shed depot oxley informed us there was a bird strike at the front of the shed.Bird marks on the contact wire.No major damage. ]
Walked up the Heath town lines LQ2 under line blockage.Nothing found ]
Walked up the Heath town lines LQ2 under line blockage.Nothing found ]
Patrolled indicated area nothing found took optimo readings from Penrith Feeder.  ]
Patrolled indicated area nothing found took optimo readings from Penrith Feeder.  ]
"Bird strike at L178/31 Bird Strike @ Structure L178/31, no damage to ole ]"
"Bird strike at L178/31 Bird Strike @ Structure L178/31, no damage to ole ]"
Breaker trip on KY4 - planned patrol between North Rode and Macclesfield so completed safeguarded - found evidence of bird strike at HC01/72 (portal) on Down Stoke - no visual signs of damage to OHL - open/close WAIF  ]
Breaker trip on KY4 - planned patrol between North Rode and Macclesfield so completed safeguarded - found evidence of bird strike at HC01/72 (portal) on Down Stoke - no visual signs of damage to OHL - open/close WAIF  ]
"Patrolled section within distance to fault limits , and possible cause was a bird strike at bridge 8, close to G300/23 on the down main line. No visible damage to the ole equipment . ]"
"Patrolled section within distance to fault limits , and possible cause was a bird strike at bridge 8, close to G300/23 on the down main line. No visible damage to the ole equipment . ]"
"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
""
""
""
""
CW4 Electrical section patrolled including Carrige sheds. No cause found. Possible train ]
CW4 Electrical section patrolled including Carrige sheds. No cause found. Possible train ]
Patrolled indicated area nothing found.  ]
Patrolled indicated area nothing found.  ]
Bird remains found at bridge 7  ]
Bird remains found at bridge 7  ]
""
""
"Patrolled section within distance to fault limits , possible cause was a bird found in the 4ft at o/b 110 near to G 332/54 down main side. No damage to the ole equipment. ]"
"Patrolled section within distance to fault limits , possible cause was a bird found in the 4ft at o/b 110 near to G 332/54 down main side. No damage to the ole equipment. ]"
Vegetation ]
"Breaker trip on SM14 (DN) train in section with no distance to fault - inspected the OHL and heard buzzing at O/BR 31 and upon inspection using binoculars found possible signs of flashover due to dirty insulator (weather conditions were bright light) - reviewed area found other potential trip location such as vegetation at bridge, low electrical clearance without insulation and vegetation around booster (which has all been WAIF) - no visual signs of damage to OHL and insulator WAIF for clean ]"
""
""
""
""
""
""
""
""
Patrolled indicated area nothing found.  ]
Patrolled indicated area nothing found.  ]
Patrolled indicated area nothing found.  ]
""
""
""
""
""
""
Pigeon poo under over bridge at Walsall station ]
Pigeon poo under over bridge at Walsall station ]
"PW1 OCB, L185/04 vegetation found touching booster primary insulator and flash mark on bond. Vegetation has been removed.  ]"
"PW1 OCB, L185/04 vegetation found touching booster primary insulator and flash mark on bond. Vegetation has been removed.  ]"
"Patrolled section with ole staff , possible cause of trip was a birds nest that was found in the 4ft at G306/10 down slow . No damage to the ole. ]"
"Patrolled section with ole staff , possible cause of trip was a birds nest that was found in the 4ft at G306/10 down slow . No damage to the ole. ]"
"PW6 OCB, L178/27 Bird strike, no visible damage to OHL ]"
"PW6 OCB, L178/27 Bird strike, no visible damage to OHL ]"
"Veg removed slight burn marks from branch blown in wind onto live ole , the ole is ok fault found by  C Weilding. ]"
"Veg removed slight burn marks from branch blown in wind onto live ole , the ole is ok fault found by  C Weilding. ]"
""
""
""
"Cab patrol completed. Bird strike at MH11/22, no damage to the ole  ]"
Cab patrol completed unable to find any fault on the trip  ]
Cab patrol completed unable to find any fault on the trip  ]
Cab patrol completed unable to find any fault on the trip  ]
Patrolled area and nothing found. No damage found to OLE  ]
Patrolled area and nothing found. No damage found to OLE  ]
""
""
Bird found at bridge 7  ]
Bird found at bridge 7  ]
Patrolled through and nothing found  ]
Patrolled through and nothing found  ]
""
""
Balloon removed from OLE hope valley lines SB01/02]
Balloon removed from OLE hope valley lines SB01/02]
Balloon removed from OLE hope valley lines SB01/02]
Balloon removed from OLE hope valley lines SB01/02]
Balloon removed from OLE hope valley lines SB01/02]
Balloon removed from OLE hope valley lines SB01/02]
""
""
""
""
""
""
""
No fault found ]
No fault found ]
Foot patrolled area no cause found ]
Foot patrolled area no cause found ]
""
""
""
""
Possible bird strike at Kirkham station up fylde  ]
Possible bird strike at Kirkham station up fylde  ]
Breaker trip on HM7 - patrolled using Safe Walking route around train depot and found evidence of bird strike at MXH187/40 - found no visual signs of damage to OHL and continued patrol to ensure no other defects - bird strike only found relating to trip - open/closed WAIF for breaker trip ]
Breaker trip on HM7 - patrolled using Safe Walking route around train depot and found evidence of bird strike at MXH187/40 - found no visual signs of damage to OHL and continued patrol to ensure no other defects - bird strike only found relating to trip - open/closed WAIF for breaker trip ]
"Electrical section PL-4 trip, section foot patrolled no cause found, Allerton Depot confirm it was due to a train fault. ]"
"Electrical section PL-4 trip, section foot patrolled no cause found, Allerton Depot confirm it was due to a train fault. ]"
"Electrical section PL-4 trip, section foot patrolled no cause found, Allerton Depot confirm it was due to a train fault. ]"
Readings taken for oc-5 possible cause due to readings in the tsc is overload because of having to class 90's in section. ]
Postal train DB 1S55 2044 caused trip on HG-2 ]
Postal train DB 1S55 2044 caused trip on HG-2 ]
Postal train DB 1S55 2044 caused trip on HG-2 ]
Postal train DB 1S55 2044 caused trip on HG-2 ]
Postal train DB 1S55 2044 caused trip on HG-2 ]
Vegetation removed from the ATF at LM04/15 up chat moss  ]
Vegetation removed from the ATF at LM04/15 up chat moss  ]
""
Breaker trip on SM14. Area patrolled and inspected bird found at Hadfield station structure number MH 12/27. Up and down Hadfield. No damage to OLE ]
""
"Vegetation was touching termination wire, has been cleared no damage to ole please close ]"
Breaker trip on HF 11. Area patrolled and inspected. Bird found at structure M175/18 end of Alderley edge platform. Up road ]
Breaker trip on HF 11. Area patrolled and inspected. Bird found at structure M175/18 end of Alderley edge platform. Up road ]
""
""
""
""
""
""
""
""
""
""
"Bird strike @ over bridge 20A Up Main, G338/24. No damage to overheads. ]"
"Bird strike @ over bridge 20A Up Main, G338/24. No damage to overheads. ]"
""
""
""
Patrolled NFF ]
Patrolled NFF ]
"OLE staff have had four nights patrolling the area, removing vegetation from various locations, off - track teams are required with chippers and cutters. ]"
"OLE staff have had four nights patrolling the area, removing vegetation from various locations, off - track teams are required with chippers and cutters. ]"
Bird strike at overbridge 22 structure hg18/06 no damage  ]
Bird strike at overbridge 22 structure hg18/06 no damage  ]
""
""
OLE fully patrolled and no fault found. P&amp;D equipment fault. (Please close) ]
OLE fully patrolled and no fault found. P&amp;D equipment fault. (Please close) ]
"Probable bird strike @fisher gate bridge G336/48 on the D/S superficial splash marks on the underside of bridge, dead pigeon in 4' of D/S ]"
"Probable bird strike @fisher gate bridge G336/48 on the D/S superficial splash marks on the underside of bridge, dead pigeon in 4' of D/S ]"
No damage to the OLE]
No damage to the OLE]
""
""
"Bird strike at L177/47, up main. No damage to ohle  ]"
"Bird strike at L177/47, up main. No damage to ohle  ]"
Trip on SM 16 (DN) - inspected and patrolled area using safe walking route and found polluted insulator at OBR 8 on the down - no visual damage to OHL - WAIF raised to clean insulator]
Trip on SM 16 (DN) - inspected and patrolled area using safe walking route and found polluted insulator at OBR 8 on the down - no visual damage to OHL - WAIF raised to clean insulator]
Train Aeroflot off pantograph found near L178/11 down ditton main. OHL ok. ]
Train Aeroflot off pantograph found near L178/11 down ditton main. OHL ok. ]
""
""
Section patrolled. Not cause found &amp; OHL inspected fit for purpose ]
"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
""
""
Staff patrolled area. No bird carcass found. No damage to OLE  ]
Foot patrolled through and found a multi strand at HC29/29 structure up/main ]
Foot patrolled through and found a multi strand at HC29/29 structure up/main ]
Foot patrolled through and found a multi strand at HC29/29 structure up/main ]
"HG08/16 burn marks to OHLE, all ok ]"
"HG08/16 burn marks to OHLE, all ok ]"
"Patrolled electrical section within distance to fault limits , and possible cause was a birds nest in the portal structure at G306/12 up fast side . No damage to the ole, and not fowl . ]"
"Patrolled electrical section within distance to fault limits , and possible cause was a birds nest in the portal structure at G306/12 up fast side . No damage to the ole, and not fowl . ]"
"G barclay/ J dean completed this patrol over a couple of days from madeley to chorlton under line blockage and Sunday worksite,no fault found ]"
"G barclay/ J dean completed this patrol over a couple of days from madeley to chorlton under line blockage and Sunday worksite,no fault found ]"
No burn marks all clear  ]
Patrolled bird in 4ft ]
Patrolled bird in 4ft ]
"Patrolled from stone station to moss farm, nothing found. ]"
"Patrolled from stone station to moss farm, nothing found. ]"
""
Birds nest at M160/20 is still present on top of a bird mat. No remaining twigs are close to OLE. Nest will be monitored.  ]
"Staff attended site, team reported a serious build up of bird excrement. The build it is quite concerning there will be a specialist team on site weekend 13 to attempt removal ]"
"Staff attended site, team reported a serious build up of bird excrement. The build it is quite concerning there will be a specialist team on site weekend 13 to attempt removal ]"
Section cab ride done and various locations  ]
Section cab ride done and various locations  ]
balloon in cess found on MH02/07. Removed from track side. ]
balloon in cess found on MH02/07. Removed from track side. ]
Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE]
Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Bird found at G100/12. No damage to the OLE no further action required  ]
Bird found at G100/12. No damage to the OLE no further action required  ]
Bird found at G100/12. No damage to the OLE no further action required  ]
"Vegetation encroaching OHL removed from PG00/40, no damage to OHLE  ]"
"Vegetation encroaching OHL removed from PG00/40, no damage to OHLE  ]"
Bird Strike found under bridge at Gorton station by 1034B points no damage to OLE ]
Bird Strike found under bridge at Gorton station by 1034B points no damage to OLE ]
"Bird strike found on 34 road, Longsight depot, at MXH187/32A. ]"
"Bird strike found on 34 road, Longsight depot, at MXH187/32A. ]"
Evidence of bird strike found on down road at M178/55]
Evidence of bird strike found on down road at M178/55]
Veg found @M168/16 ]
Veg found @M168/16 ]
Veg found @M168/16 ]
Bird found]
Bird found]
Bird found]
Bird found]
Vegetation (a lot of tree branches found next to track) on up road as cause of trip at M175/50]
Vegetation (a lot of tree branches found next to track) on up road as cause of trip at M175/50]
Bird strike bridge 252 slight marks on contact  ]
Bird strike bridge 252 slight marks on contact  ]
Fault number to close and replace with work order number 80509532  ]
Fault number to close and replace with work order number 80509532  ]
Brid at Preston station ]
Brid at Preston station ]
Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
""
""
Pigeon found on up sutton at shenstone station  ]
Pigeon found on up sutton at shenstone station  ]
""
""
""
""
""
""
""
""
"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
"Checked areas where possible, nothing found]"
"Checked areas where possible, nothing found]"
Bird strike at L178/15. No damage to OHL  ]
Bird strike at L178/15. No damage to OHL  ]
"AE-6 Electrical Section patrolled, possible trip caused by vegetation within 1 ft of Switch feeder cable AE-6/10 / 19 ]"
Fault to be closed and work order number 80509559 has been raised within  OLE work bank ]
Fault to be closed and work order number 80509559 has been raised within  OLE work bank ]
Night shift will have to go in tonight to clear them both . ]
"OLE staff patrolled the area assisted by off track, multiple locations of vegetation removed within worksite and isolation, fit for purpose, off track to raise multiple waifs for future work ]"
WW3 OCB BIRD STRIKE FOUND AT G159/14 UP FAST NO DAMAGE TO OLE  ]
WW3 OCB BIRD STRIKE FOUND AT G159/14 UP FAST NO DAMAGE TO OLE  ]
"Patrolled by Stafford OHL, nothing found.]"
"Patrolled by Stafford OHL, nothing found.]"
""
""
Patrolled and no fault found]
Patrolled and no fault found]
"Bird strike at MXI187/33a, no damage to the OLE ]"
"Bird strike at MXI187/33a, no damage to the OLE ]"
Vegetation between flowery fields and newton for Hyde ]
WAIF WAS RAISED TO CLEAR TREES.  ALL TREES HAD BEEN CLEARED ON 27/07/2024 @ 04:00 ]
WAIF WAS RAISED TO CLEAR TREES.  ALL TREES HAD BEEN CLEARED ON 27/07/2024 @ 04:00 ]
Burn marks on wire at Golborne bridge G304/10. Possible bird strike]
Burn marks on wire at Golborne bridge G304/10. Possible bird strike]
Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
""
""
""
""
Bird found at M184/31. No damage to OLE.]
Bird found at M184/31. No damage to OLE.]
Bird found at M184/31. No damage to OLE.]
""
""
""
""
""
""
patrolled no issue found]
patrolled no issue found]
""
""
Burnt squirrel found at m159/14 that cause trip no damage to ole please close  ]
"Pl-4 OCB trip , foot patrolled, fault found at L186/14 ]"
"Pl-4 OCB trip , foot patrolled, fault found at L186/14 ]"
"Bird strike at fishergate bridge, no damage to OHLE ]"
"Bird strike at fishergate bridge, no damage to OHLE ]"
"Bird strike at RR66/47, no further action]"
"Bird strike at RR66/47, no further action]"
"Bird strike at RR66/47, no further action]"
Bird strike at o/b 252 ]
Bird strike at o/b 252 ]
Bridges checked and inspected via cab patrol nothing found  ]
Bridges checked and inspected via cab patrol nothing found  ]
Bridges checked and inspected via cab patrol nothing found  ]
Shaw Ln to Church Ln patrolled no fault found  ]
Shaw Ln to Church Ln patrolled no fault found  ]
Shaw Ln to Church Ln patrolled no fault found  ]
Shaw Ln to Church Ln patrolled no fault found  ]
OLE staff patrolled throughout electrical section nothing found ]
OLE staff patrolled throughout electrical section nothing found ]
OLE patrolled electrical  section no visible sigh of OCB tripping LQ2 Inspected fit for purpose]
OLE patrolled electrical  section no visible sigh of OCB tripping LQ2 Inspected fit for purpose]
Staff cleared vegetation at G131/02-04 Sunday night under a possession  ]
Staff cleared vegetation at G131/02-04 Sunday night under a possession  ]
Pigeon found at Blackpool road bridge  G338/23 no damage to ole  ]
Pigeon found at Blackpool road bridge  G338/23 no damage to ole  ]
"Fault re-opened in error. Full electrical section patrolled by Longsight and Crewe. NFF Shared electrical section with longsite DU whole section checked , no fault found .Train in section possible cause of issue ]"
"Fault re-opened in error. Full electrical section patrolled by Longsight and Crewe. NFF Shared electrical section with longsite DU whole section checked , no fault found .Train in section possible cause of issue ]"
"Fault re-opened in error. Full electrical section patrolled by Longsight and Crewe. NFF Shared electrical section with longsite DU whole section checked , no fault found .Train in section possible cause of issue ]"
"2x class 90's in section ,optimho readings taken - zone 3 , 1261%, foot patrolled and low level visual inspection of neutral section , no visible damage  ]"
Possible overload two train in section  2x331 trip at 20.21 reset at 20.23 patrol between Lea lane and salwick station nothing found . ]
Possible overload two train in section  2x331 trip at 20.21 reset at 20.23 patrol between Lea lane and salwick station nothing found . ]
Bridges checked and close inspection via cab patrol nothing found  ]
Bridges checked and close inspection via cab patrol nothing found  ]
""
""
""
""
Patrolled nothing found]
Patrolled nothing found]
Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Vegetation removed from PG00/53 no damage to OHLE  Trees near the overhead line equipment  ]
Vegetation removed from PG00/53 no damage to OHLE  Trees near the overhead line equipment  ]
""
""
Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
""
"Inspected by OHL and Willesden MOM, no further risk identified.]"
"Inspected by OHL and Willesden MOM, no further risk identified.]"
"Inspected by OHL and Willesden MOM, no further risk identified.]"
"Inspected by OHL and Willesden MOM, no further risk identified.]"
"Inspected by OHL and Willesden MOM, no further risk identified.]"
"Inspected by OHL and Willesden MOM, no further risk identified.]"
"Inspected by OHL and Willesden MOM, no further risk identified.]"
"Inspected by OHL and Willesden MOM, no further risk identified.]"
Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
"Bird Strike - burn marks found at north end of shed road 3, all ok G157/38 ]"
Inspected no damage]
Inspected no damage]
No fault found  ]
No fault found  ]
No fault found  ]
"WAIF WAS RAISED TO REPLACE BLOWN BOND AND HIGH LEVEL INSPECTION, Fault can be closed]"
"WAIF WAS RAISED TO REPLACE BLOWN BOND AND HIGH LEVEL INSPECTION, Fault can be closed]"
Failure Closure Details (action field in FMS): Bird strike @ br 252. No damage to the OLE. ]
Failure Closure Details (action field in FMS): Bird strike @ br 252. No damage to the OLE. ]
""
""
Signs of bird strike at G160/11 up slow slight burn mark on the boom and bird activity found feathers. Lug is ok but slight burn black marks on it. Walked the distant to fault area each way and this was the only findings within that area. ]
Signs of bird strike at G160/11 up slow slight burn mark on the boom and bird activity found feathers. Lug is ok but slight burn black marks on it. Walked the distant to fault area each way and this was the only findings within that area. ]
Patrolled the electrical section GW4.Nothing found. ]
Patrolled the electrical section GW4.Nothing found. ]
Bird strike @ Carlisle PSB ]
Bird strike @ Carlisle PSB ]
Failure Closure Details (action field in FMS): Cab patrol complete squirrel strike at MH04/21]
Failure Closure Details (action field in FMS): Cab patrol complete squirrel strike at MH04/21]
""
""
""
""
""
""
""
""
""
Bird strike at shed number 2]
Bird strike at shed number 2]
"Burn marks found at structure G165/05, all ok ]"
"Burn marks found at structure G165/05, all ok ]"
Cab patrol completed and found a small black bird strike at MH05/37  ]
""
All bridges inspected and cab patrol completed nothing found cleared in FCL  ]
All bridges inspected and cab patrol completed nothing found cleared in FCL  ]
All bridges inspected and cab patrol completed nothing found cleared in FCL  ]
Breaker trip on HM7 - completed fault Partol using safe working route around Alstom Depot - found evidence of bird strike at M187/28 at switch HM7/8-H1 where a bird has tried to construct nest and caused live side switch to earth with branch - no visual damage to OHL - other WAIFs raised for vegetation around HM7 to cover all bases  ]
Breaker trip on HM7 - completed fault Partol using safe working route around Alstom Depot - found evidence of bird strike at M187/28 at switch HM7/8-H1 where a bird has tried to construct nest and caused live side switch to earth with branch - no visual damage to OHL - other WAIFs raised for vegetation around HM7 to cover all bases  ]
""
""
""
""
""
""
""
"OLE staff inspected Selly Oak Station Platforms after ADD, no visual issue in location ]"
"OLE staff inspected Selly Oak Station Platforms after ADD, no visual issue in location ]"
""
""
""
""
""
"Patrolled plumton foot to boosters G464/24 up main ,inspected southwaite tsc ,nothing found ]"
"Patrolled plumton foot to boosters G464/24 up main ,inspected southwaite tsc ,nothing found ]"
Breaker trip on SM16 - patrolled via train cab then used safe walking route - found evidence of bird strike on DN at low electrical clearance area (MH2/33) - no visual damage to OHL - WAIF raised for secondary insulation (for both UP &amp; DN) to stop further faults happening  ]
Breaker trip on SM16 - patrolled via train cab then used safe walking route - found evidence of bird strike on DN at low electrical clearance area (MH2/33) - no visual damage to OHL - WAIF raised for secondary insulation (for both UP &amp; DN) to stop further faults happening  ]
Bird found bridge 252 slight marks on contact wire  ]
Bird found bridge 252 slight marks on contact wire  ]
Bird strike reported in sheds. All ole inspected and all okay ]
Bird strike reported in sheds. All ole inspected and all okay ]
""
Bird strike at L 186/13 ]
Bird strike at L 186/13 ]
Nothing found ]
Nothing found ]
Bridges checked and cab patrol completed nothing found  ]
Bridges checked and cab patrol completed nothing found  ]
Bridges checked and cab patrol completed nothing found  ]
"High level inspection of the OHL electrical section SX-52 between Horwich parkway and Blackrod stations. No damage or signs of flash over, possible bird strike  ]"
"High level inspection of the OHL electrical section SX-52 between Horwich parkway and Blackrod stations. No damage or signs of flash over, possible bird strike  ]"
"High level inspection of the OHL electrical section SX-52 between Horwich parkway and Blackrod stations. No damage or signs of flash over, possible bird strike  ]"
Inspected upperby neutral section to upperby junction where access was available nothing found  ]
Inspected upperby neutral section to upperby junction where access was available nothing found  ]
""
""
"Optimo readings taken, due to train fault]"
""
Patrolled the area nothing found safe for the passage of trains  ]
Patrolled the area nothing found safe for the passage of trains  ]
""
""
Tree branch removed from the overheads @G333/19 Down Slow.]
Tree branch removed from the overheads @G333/19 Down Slow.]
Whilst checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge. Suspected bird strike BR 252  ]
Whilst checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge. Suspected bird strike BR 252  ]
""
""
""
""
""
""
""
): X2 double headed class 90's caused this fault. OPTIMHO reading taken ]
