Action
Patrolled the depot found fresh flash marks on the contact inside the shed north end on road 3. The GLS coating on the doors seems to be failing. Or it's earthing to the steel work which isn't much higher. ]
Patrolled the depot found fresh flash marks on the contact inside the shed north end on road 3. The GLS coating on the doors seems to be failing. Or it's earthing to the steel work which isn't much higher. ]
Bn-af4 inspected baddesley-hodge Ln.  No fault found but there was evidence of trees that have already been cut ]
Bn-af4 inspected baddesley-hodge Ln.  No fault found but there was evidence of trees that have already been cut ]
Bn-af4 inspected baddesley-hodge Ln.  No fault found but there was evidence of trees that have already been cut ]
""
""
Veg cut back from insulator at G158/12 platform 1 Crewe stn. ]
Veg cut back from insulator at G158/12 platform 1 Crewe stn. ]
Took a line blockage found a tree with signs of burning at so00/13 cut back using insulated tools  ]
Took a line blockage found a tree with signs of burning at so00/13 cut back using insulated tools  ]
"Balloon in contact with OHL, popped and blew clear, no damage to OHL]"
"Balloon in contact with OHL, popped and blew clear, no damage to OHL]"
Vegetation removed where needed]
Vegetation removed where needed]
""
""
""
""
"NE3-AF3 patrolled found to be a bird strike , no damage to OLE  ]"
"NE3-AF3 patrolled found to be a bird strike , no damage to OLE  ]"
Vegetation at M187/37 identified as the cause. This was cut back to a safe distance during our planned access.  ]
Vegetation at M187/37 identified as the cause. This was cut back to a safe distance during our planned access.  ]
""
""
""
""
""
""
Inspected the insulators on the down road HM12 at M189/13 south end of Oxford road station. No damage could be seen from the ground visually. Insulator flashed over due to contamination and heavy rain fall. ]
Inspected the insulators on the down road HM12 at M189/13 south end of Oxford road station. No damage could be seen from the ground visually. Insulator flashed over due to contamination and heavy rain fall. ]
""
""
""
""
""
""
""
""
""
duplicate fault]
duplicate fault]
""
""
"Patrolled within distance to fault limits, possible cause of trip are trees that are close to the feeder cables at willow park . Trees have been reported for vegetation removal. ]"
"Patrolled within distance to fault limits, possible cause of trip are trees that are close to the feeder cables at willow park . Trees have been reported for vegetation removal. ]"
VEGETATION ENCROACHING ON THE OLE. ]
VEGETATION ENCROACHING ON THE OLE. ]
M160/26 DOWN WILMSLOW BIRD STRIKE FOUND NO DAMAGE TO OLE  ]
M160/26 DOWN WILMSLOW BIRD STRIKE FOUND NO DAMAGE TO OLE  ]
M160/26 DOWN WILMSLOW BIRD STRIKE FOUND NO DAMAGE TO OLE  ]
""
""
""
"Vege found coming out of bridge face at dinting over bridge, line block taken and removed  ]"
"Vegetation touching insulator at MG 11/24, vegetation removed using live line tools  ]"
"Vegetation touching insulator at MG 11/24, vegetation removed using live line tools  ]"
"Vegetation touching insulator at MG 11/24, vegetation removed using live line tools  ]"
Train fault class 90s x2 in section at the time  ]
""
""
""
""
""
Vege found coming out of bridgeface at dingting overbridge removed]
Vege found coming out of bridgeface at dingting overbridge removed]
Vege found coming out of bridgeface at dingting overbridge removed]
"Foot patrolled PL-7 , 2x burned birds found  ]"
Found a dead burnt squirrel at Structure DW22/17 Dn Sutton.Arching burnt marks on Insulator  ]
Found a dead burnt squirrel at Structure DW22/17 Dn Sutton.Arching burnt marks on Insulator  ]
"Possible cause of trip were trees found close to the cantilever tube at G309/18 on the up goods Taylor's lane access. Trees cut back , no damage to the ole. ]"
"Possible cause of trip were trees found close to the cantilever tube at G309/18 on the up goods Taylor's lane access. Trees cut back , no damage to the ole. ]"
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Bird strike confomred bridge 252  ]
Bird strike confomred bridge 252  ]
"Patrolled section within distance to fault limits, and possible cause was a bird found in the 4ft rail at o/b 103 on the down slow near to Structure number G331/27. No damage to the ole.]"
"Patrolled section within distance to fault limits, and possible cause was a bird found in the 4ft rail at o/b 103 on the down slow near to Structure number G331/27. No damage to the ole.]"
Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Trees close to OHL cut back required  ]
Trees close to OHL cut back required  ]
""
""
""
""
""
""
""
""
Patrolled area and bird was found DG 0/21 ]
""
""
""
Vegetation found a EH old box. Veg now removed. ]
Vegetation found a EH old box. Veg now removed. ]
Vegetation removed from insulators at wa00/36  ]
Vegetation removed from insulators at wa00/36  ]
"Foot patrolled CF-3, burned bird found at M161/02, no visible damage to OHL ]"
"Foot patrolled CF-3, burned bird found at M161/02, no visible damage to OHL ]"
"Foot patrolled CF-3, burned bird found at M161/02, no visible damage to OHL ]"
Dead bird found at MH01/27 no damage to OHL ]
Area patrolled and bird strike confirmed no damage to OLE (please close ) ]
Area patrolled and bird strike confirmed no damage to OLE (please close ) ]
""
""
""
""
Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
"Patrolled by staff on duty, Owl found under, bridge 56, G288/21, superficial damage to contenary,splash marks on underside of bridge ]"
"Patrolled by staff on duty, Owl found under, bridge 56, G288/21, superficial damage to contenary,splash marks on underside of bridge ]"
""
""
Bird found on SM16 and balloon found and removed on SM15. No damage to OLE  ]
Bird found on SM16 and balloon found and removed on SM15. No damage to OLE  ]
""
"Vegetation within 300mm of the OHL, removed using live line cutters ]"
"Vegetation within 300mm of the OHL, removed using live line cutters ]"
""
"Foot patrolled NE-5 vegetation close to switch NE-5/5, arc Shute showing signs of burning as well as vegetation  ]"
"Foot patrolled NE-5 vegetation close to switch NE-5/5, arc Shute showing signs of burning as well as vegetation  ]"
""
""
""
""
"CW2 ocb, G158/06 down fast, bird strike  ]"
"CW2 ocb, G158/06 down fast, bird strike  ]"
"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Bird strike at O/B 34 no damage found  ]
Bird strike at O/B 34 no damage found  ]
Plastic bag found at M187/42 blown over from dump. OLE inspected and no damage found.  ]
Plastic bag found at M187/42 blown over from dump. OLE inspected and no damage found.  ]
Electrical section patrolled and cab patrolled. No fault found and no damage to OLE observed. Potential fault with unit could be cause as train was in section when SM15 and SM16 tripped. ]
Electrical section patrolled and cab patrolled. No fault found and no damage to OLE observed. Potential fault with unit could be cause as train was in section when SM15 and SM16 tripped. ]
"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
""
""
""
""
""
""
""
""
""
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
""
""
Tree had fallen at CM01/19 on the down road resting on the down RC reaching over to the up catenary. Tree removed and no damage to the ole. ]
"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
""
""
""
""
""
Area patrolled and bird strike confirmed no damage to OLE (Please close )  ]
""
""
""
""
Patrolled by Stafford OHL]
Patrolled by Stafford OHL]
""
""
""
Found dead bird at structure MH 09/26. No visible damage to the OLE]
""
""
"CX159/51 VEGETATION CUT BACK FROM OLE , WHICH WAS CAUSING TRIP ON CW11 ]"
"CX159/51 VEGETATION CUT BACK FROM OLE , WHICH WAS CAUSING TRIP ON CW11 ]"
"CX159/51 VEGETATION CUT BACK FROM OLE , WHICH WAS CAUSING TRIP ON CW11 ]"
Dead bird found at over bridge 10 at structure MH02/27. No damage to the OLE . ]
Dead bird found at over bridge 10 at structure MH02/27. No damage to the OLE . ]
""
""
Breaker trip on SM15 (distance to fault 0.7km from Guidge Bridge) - patrolled area and found heavy polluted insulators which were buzzing under Overbridge 23 - WAIF raised for Buytl bridge arms to be cleaned]
Breaker trip on SM15 (distance to fault 0.7km from Guidge Bridge) - patrolled area and found heavy polluted insulators which were buzzing under Overbridge 23 - WAIF raised for Buytl bridge arms to be cleaned]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Nothing in section. No fault found.]
Nothing in section. No fault found.]
Birdstrike at M160/49 no damage to OLE ]
Ongoing 2x class 90 issue ]
"Foot patrolled from mossley hill station to west Allerton station , a large foil ballon with burn marks found at L189/09 next to cess rail , no visible damage to the OHL ]"
"Foot patrolled from mossley hill station to west Allerton station , a large foil ballon with burn marks found at L189/09 next to cess rail , no visible damage to the OHL ]"
""
""
""
""
""
""
""
""
""
Spring replaced to restore ]
"Breaker trip on 09/02 at 1634 with reported of a 'bang' at Manchester Piccadilly platform 7 - inspected the area and found multiple insulators coated in pollution - with atmospheric conditions on 09/02 being wet coupled with polluted insultors, this is most likely the cause (M 188 67 had heavy buzzing) - WAIFs raised and reported - no visual signs of damage ]"
Bird strike at tunnel road tunnel  OHL inspected no damage  ]
Vegetation hanging down through bridge at 2m 51ch possible cause for Trip of SM-15. Vegetation is no longer hanging foul and isn't close to contact with the OLE. ]
Vegetation hanging down through bridge at 2m 51ch possible cause for Trip of SM-15. Vegetation is no longer hanging foul and isn't close to contact with the OLE. ]
Longsight depot inspected and a bird nest in the process of being built and within 300mm of live OLE was identified as the cause at the south end of shed road no4 @M187/29.  Unable to completely remove without permission but efforts made using live line poles to remove the parts of the nest that were closest to any live OLE. ]
Burn marks to OHLE at G156/15 all ok ]
Burn marks to OHLE at G156/15 all ok ]
x2 doubled headed class 90's caused this trip. OPTIMHO readings taken  ]
"Patrolled from Brereton Neutral Section to Bishton with a Line Blockage on the US, checked Nesting hotspots south of Cowarden and Hotspots throughout the 124 mileage and continued to Bishton.  Nothing obvious was found whilst viewing from the US. ]"
"Patrolled from Brereton Neutral Section to Bishton with a Line Blockage on the US, checked Nesting hotspots south of Cowarden and Hotspots throughout the 124 mileage and continued to Bishton.  Nothing obvious was found whilst viewing from the US. ]"
Birds nest causing a potential trip at L189/13 between the Up and Dn DITTON FAST PL1 + 2 require switch off to remove and Up + Dn Ditton fasts required blocking. PL2 OCB Patrol completed C.Jones 10/03/24 ]
Birds nest causing a potential trip at L189/13 between the Up and Dn DITTON FAST PL1 + 2 require switch off to remove and Up + Dn Ditton fasts required blocking. PL2 OCB Patrol completed C.Jones 10/03/24 ]
ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
Area patrolled can confirm bird strike no damage to OLE . Please close  ]
""
""
Patrolled by staff on duty within the constraints of the safe work pack where possible nothing found ]
Patrolled by staff on duty within the constraints of the safe work pack where possible nothing found ]
""
""
""
""
""
Birds nest removed from structure G154/23 ]
Birds nest removed from structure G154/23 ]
Birds nest removed from structure G154/23 ]
Birds nest removed from structure G154/23 ]
Birds nest removed from structure G154/23 ]
""
""
Patrolled area no bird carcass found. No damage to OLE  ]
Patrolled area no bird carcass found. No damage to OLE  ]
""
""
"Patrolled twice, NFF ]"
"Patrolled twice, NFF ]"
"Staff had a scada reading distance to fault, balloon found at bridge face BS11/55, no further issues ]"
"Staff had a scada reading distance to fault, balloon found at bridge face BS11/55, no further issues ]"
"PL-3 trip, foot patrolled, burned bird found in 4ft. No visible damage to ole. ]"
"PL-3 trip, foot patrolled, burned bird found in 4ft. No visible damage to ole. ]"
"OHL staff patrolled the area and found vegetation at GB00/21 on the Down Goods. Vegetation removed, no damage to OHLE. ]"
"OHL staff patrolled the area and found vegetation at GB00/21 on the Down Goods. Vegetation removed, no damage to OHLE. ]"
"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
Vegetation cut clear of insulator at L191/05 on the up Ditton fast. ]
Vegetation cut clear of insulator at L191/05 on the up Ditton fast. ]
""
"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
""
""
""
Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation removed with live tools ]
"Vegetation coming into contact with OLE  @G332/52 Down Slow, no damage to overheads. ]"
"Vegetation coming into contact with OLE  @G332/52 Down Slow, no damage to overheads. ]"
Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
""
""
""
Tripping of section AH-5. Cause was unknown at first but after inspection is was deemed to be a bird strike. OHL fit for the passage of trains  ]
Bird strike OLE inspected no damage  ]
Bird strike OLE inspected no damage  ]
Bird strike OLE inspected no damage  ]
"Platform 10 Euston patrolled &amp; checked. Nothing found to cause tripping or to cause a ""flash &amp; bang"" reported by the driver. OHL inspected fit for purpose ]"
Electrical section patrolled no fault found. ]
Electrical section patrolled no fault found. ]
No fault found]
No fault found]
Vegetation removed from HG09/15 up St Helens with live line tools.  ]
Vegetation removed from HG09/15 up St Helens with live line tools.  ]
""
""
""
Trees in contact with OLE at G302/24-25 trees cut back ( no damage ) ]
Trees in contact with OLE at G302/24-25 trees cut back ( no damage ) ]
""
""
""
""
""
""
""
""
""
""
""
""
""
Line block taken on the up/down Sutton and a dead bird was found in the 4 foot on the down Sutton under bridge 28 ]
Dead owl found under over bridge 7  ]
Bird found under Yanwath over bridge  ]
Bird found under Yanwath over bridge  ]
"1m14 and 1m15 in section at the time of trip possible overload, patrol area nothing found. ]"
"1m14 and 1m15 in section at the time of trip possible overload, patrol area nothing found. ]"
Ongoing double headed class 90's fault  ]
Patrolled by day shift ( nothing found ) ]
Patrolled by day shift ( nothing found ) ]
Bird strike ETD road 2 Longsight Depot .]
Bird strike shed 2 ETD south end Longsight. ]
Bird strike shed 2 ETD south end Longsight. ]
Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
No problems with the OLE. ]
Burnt squirrel found at bridge 59 Hadfield Station as cause of trip. ]
Bird strike o/b 252 Carlisle station platform 7 ]
Bird strike o/b 252 Carlisle station platform 7 ]
Fried crow found at RR77/62. S/R bond requires re-lug R/E. Fault on WAIF.  ]
Fried crow found at RR77/62. S/R bond requires re-lug R/E. Fault on WAIF.  ]
Vegetation cleared. ]
Vegetation cleared. ]
Bird strike ]
Bird strike ]
Bird found tile centre bridge slight marks on contact wire ]
Bird found tile centre bridge slight marks on contact wire ]
Plastic bag found blowing around MH03/11 after investigation. No damage found to OLE at time of inspection.  ]
Plastic bag found blowing around MH03/11 after investigation. No damage found to OLE at time of inspection.  ]
Trees around the ole ]
Trees around the ole ]
Vegetation encroaching the ole was removed     ]
Trip the same as 1068544. Plastic bag found blowing around at MH03/11 cause of trip. No damage to OLE at time of inspection on site ]
Trip the same as 1068544. Plastic bag found blowing around at MH03/11 cause of trip. No damage to OLE at time of inspection on site ]
AE-10 Electrical section patrolled no fault found. ]
Ballon spotted 184/24 after separated patrol undertaken. No damage to OLE at time of inspection  ]
Ballon spotted 184/24 after separated patrol undertaken. No damage to OLE at time of inspection  ]
Ballon spotted 184/24 after separated patrol undertaken. No damage to OLE at time of inspection  ]
Dropper cut off ]
Dropper cut off ]
AE-10 Electrical section patrolled no fault found. ]
APON CLOSE INSPECTION WE FOUND A POSSIBLE BIRD STRIKE ON A UNDER BRIDGE REGISTRATION ARM. ]
APON CLOSE INSPECTION WE FOUND A POSSIBLE BIRD STRIKE ON A UNDER BRIDGE REGISTRATION ARM. ]
"Bird strike on TMD road 4 north end, flash marks on contact wire and shed door.  ]"
"Bird strike on TMD road 4 north end, flash marks on contact wire and shed door.  ]"
""
""
""
""
"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
""
""
""
""
FOUND A FLASHED OVER INSULATOR IN THE ROUGH LOCATION OF THE OHL TRIPPING AT STRUCTURE G79/40. FAULT HAS BEEN ENTERED ONTO A HIGH LEVEL WAIF AND WILL BE RECTIFIED ON MAINTENANCE NEXT TIME IN THE AREA.  ]
FOUND A FLASHED OVER INSULATOR IN THE ROUGH LOCATION OF THE OHL TRIPPING AT STRUCTURE G79/40. FAULT HAS BEEN ENTERED ONTO A HIGH LEVEL WAIF AND WILL BE RECTIFIED ON MAINTENANCE NEXT TIME IN THE AREA.  ]
AE-5 Electrical Section patrolled no fault found. ]
Line blockage was taken dropped breakers BE3 and removed tree ]
Line blockage was taken dropped breakers BE3 and removed tree ]
Line blockage was taken dropped breakers BE3 and removed tree ]
Vegetation found encroaching bare feeder cable in between Ardwick station and Ashburys station. Cab patrolled and WAIF raised. No damage to OLE  ]
Vegetation found encroaching bare feeder cable in between Ardwick station and Ashburys station. Cab patrolled and WAIF raised. No damage to OLE  ]
Vegetation found encroaching bare feeder cable in between Ardwick station and Ashburys station. Cab patrolled and WAIF raised. No damage to OLE.  ]
Ton bag found around LM43/03 blowing around. Bag removed and overhead checked for damage. No damage to OLE at time of inspection ]
Ton bag found around LM43/03 blowing around. Bag removed and overhead checked for damage. No damage to OLE at time of inspection ]
Ton bag found around LM43/03 blowing around. Bag removed and overhead checked for damage. No damage to OLE at time of inspection ]
Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Nothing found  ]
Nothing found  ]
HM10 trip investigated. Water heavily leaking through roof of Piccadilly platform 6 directly on to insulator. No damage to OLE at time of inspection  ]
""
HG08/29 OB41 bird strike. Nesting spikes require fitting in bridge soffit  ]
HG08/29 OB41 bird strike. Nesting spikes require fitting in bridge soffit  ]
TRAIN FAULT. PANTAGRAPH PROBLEM ]
""
""
""
""
""
""
Tree down on overhead on MH09/13. Attended by John Rainford and removed safely. No damage to OLE at time of inspection.  ]
Tree down on overhead on MH09/13. Attended by John Rainford and removed safely. No damage to OLE at time of inspection.  ]
Vegetation found close to insulator with poor weather conditions blowing towards pot at SO01/11. No damage to OLE at time of inspection. Waif raised for removal. ]
Vegetation found close to insulator with poor weather conditions blowing towards pot at SO01/11. No damage to OLE at time of inspection. Waif raised for removal. ]
""
""
""
""
Completed a cab ride from tame bridge parkway to new street and found nothing ]
Completed a cab ride from tame bridge parkway to new street and found nothing ]
Completed a cab ride from tame bridge parkway to new street and found nothing ]
""
""
L192/82B UCM birds nest debris fallen. Isolation and possession and Machine required to remove. ]
""
""
""
""
""
""
Went to Stockport station and bridges around Greek street as the distance to fault was the same as the previous trip a drop down at insulator had lost a shed at M182/73. At M182/72 the drop down insulator is heavily polluted and requires cleaning. Will raise a waif for insulator cleaning.]
Went to Stockport station and bridges around Greek street as the distance to fault was the same as the previous trip a drop down at insulator had lost a shed at M182/73. At M182/72 the drop down insulator is heavily polluted and requires cleaning. Will raise a waif for insulator cleaning.]
Went to Stockport station and bridges around Greek street as the distance to fault was the same as the previous trip a drop down at insulator had lost a shed at M182/73. At M182/72 the drop down insulator is heavily polluted and requires cleaning. Will raise a waif for insulator cleaning.]
Vegetation touching pot causing tripping found previously. Line blockage taken and branch removed. No further damage found to OLE at time of inspection.  ]
Vegetation touching pot causing tripping found previously. Line blockage taken and branch removed. No further damage found to OLE at time of inspection.  ]
""
""
""
""
Patrolled nothing of any concern found.]
Patrolled nothing of any concern found.]
Patrolled at the distance to fault reading.Nothing found. ]
Patrolled at the distance to fault reading.Nothing found. ]
Patrolled from Dinting to Hadfield found a dead bird at overbridge nearest structure MH12/12 also a catenary insulator with a piece of rust on top of it. Spoke to Crewe had the breakers dropped and knocked it off. ]
""
""
Checked bramhall station bramhall golf course and raven oak road. found at ravenoak bridge vegetation growing out of the wall within 300mm used the pole saw to cut it back from off the bridge the top of the bridge.  ]
Checked bramhall station bramhall golf course and raven oak road. found at ravenoak bridge vegetation growing out of the wall within 300mm used the pole saw to cut it back from off the bridge the top of the bridge.  ]
Checked bramhall station bramhall golf course and raven oak road. found at ravenoak bridge vegetation growing out of the wall within 300mm used the pole saw to cut it back from off the bridge the top of the bridge.  ]
Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Bird Strike @ Bryn station nearest structure HG16/17 no damage to ole ]
Bird Strike @ Bryn station nearest structure HG16/17 no damage to ole ]
Please see Scotland FMS 433704.]
Please see Scotland FMS 433704.]
Bird found at MH 11/18. Inspected and rectified. No damage to OLE found  ]
Bird found as cause at HC08/09 on the down road. ]
Bird found as cause at HC08/09 on the down road. ]
Bird found Broadbottom station under bridge. Inspected and no damage to OLE. ]
nothing found]
nothing found]
""
""
""
""
""
""
Area patrolled and no defect found ]
Area patrolled and no defect found ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at south end of shed road no 3. No damage to OLE ]
Breaker trip on HM 7. Area patrolled and inspected. Bird found at south end of shed road no 3. No damage to OLE ]
Pigeon found Tile Centre bridge slight marks on the contact wire ]
Pigeon found Tile Centre bridge slight marks on the contact wire ]
Breaker trip on KY3. Area patrolled and inspected. Bird found at structure HC 01/58. Up stoke. No damage to OLE ]
Breaker trip on KY3. Area patrolled and inspected. Bird found at structure HC 01/58. Up stoke. No damage to OLE ]
Veg cut clear from CW6 breaker. ]
Pigeon found at G338/25 superficial splash marks on contenary and underside of bridge ]
Pigeon found at G338/25 superficial splash marks on contenary and underside of bridge ]
Patrol of affected areas nothing amiss  ]
Patrol of affected areas nothing amiss  ]
Patrol of affected areas nothing amiss  ]
Patrol of affected areas nothing amiss  ]
""
Patrolled from 99m 3/4 to 101m 1/4. Found a dropper completely missing. Not damage to the wire but looked like there was evidence of a dropper in the 6 ft.  ]
Patrolled from 99m 3/4 to 101m 1/4. Found a dropper completely missing. Not damage to the wire but looked like there was evidence of a dropper in the 6 ft.  ]
Patrolled from 99m 3/4 to 101m 1/4. Found a dropper completely missing. Not damage to the wire but looked like there was evidence of a dropper in the 6 ft.  ]
On approach to platform 1 tunnel a number of pigeons flew and one tripped the system    ]
Catenary wire parted and now repaired. Full report submitted. ]
Catenary wire parted and now repaired. Full report submitted. ]
Catenary wire parted and now repaired. Full report submitted. ]
 Check shed road 5 no damage to be seen other roads checked as well as no one sure of actual location  ]
""
""
""
"bird found M184/38,   ]"
"bird found M184/38,   ]"
"bird found M184/38,   ]"
"NE-6 trip, burned bird found at HG13/26, no visible damage to the OLE ]"
"NE-6 trip, burned bird found at HG13/26, no visible damage to the OLE ]"
Patrolled oc8 not faults found suspected over load  ]
""
""
"Staff patrolled multipul locations over two shifts, fault found at AL17/30  Owl found at site with visible burns, OLE inspected fit for purpose ]"
"Staff patrolled multipul locations over two shifts, fault found at AL17/30  Owl found at site with visible burns, OLE inspected fit for purpose ]"
Line blockage at shenstone.Found a dead owl at bridge 30 on dn road  ]
Line blockage at shenstone.Found a dead owl at bridge 30 on dn road  ]
""
""
Bird found fowler lane area]
Bird found fowler lane area]
""
""
""
""
Ariel earth parted caused by tripping  Cable replaced and fitted ]
Ariel earth parted caused by tripping  Cable replaced and fitted ]
""
""
duplicate with 1072007]
duplicate with 1072007]
Ariel earth parted following ole trip.  New Earth cable fitted  ]
Ariel earth parted following ole trip.  New Earth cable fitted  ]
""
""
"Insulator flash over at G193/36a, new insulator installed  ]"
"Insulator flash over at G193/36a, new insulator installed  ]"
"Insulator flash over at G193/36a, new insulator installed  ]"
"Insulator flash over at G193/36a, new insulator installed  ]"
""
""
""
""
""
""
""
Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
"Cab patrolled the Section, Burnt bird found under Bridge 5 at Heaton Norris. Most probable cause of the breaker trip. No obvious damage to the OLE. ]"
"Cab patrolled the Section, Burnt bird found under Bridge 5 at Heaton Norris. Most probable cause of the breaker trip. No obvious damage to the OLE. ]"
"Cab patrolled the Section, Burnt bird found under Bridge 5 at Heaton Norris. Most probable cause of the breaker trip. No obvious damage to the OLE. ]"
Checked Calder bridge nothing found no fresh splash marks or birds in the 4 ft ]
Checked Calder bridge nothing found no fresh splash marks or birds in the 4 ft ]
""
""
"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Bird in contact with OLE ( no other damage ) over bridge 10 ]
Bird in contact with OLE ( no other damage ) over bridge 10 ]
""
""
""
""
""
""
""
""
""
""
""
Ongoing 2x class 90 issue ]
""
""
""
patrolled nothing found]
patrolled nothing found]
 2 Trains in section suspected over load ]
2 units in section when trip happened  ]
""
""
""
""
""
""
""
""
""
Patrolled area and no fault found  ]
""
OHL staff patrolled the section no obvious fault found ]
OHL staff patrolled the section no obvious fault found ]
""
""
""
""
""
""
"G337/25 Down main, broken and flashed over insulator. ]"
"G337/25 Down main, broken and flashed over insulator. ]"
"Possible trip from trees at str PG00/47 Dowm Lowton, trees cut back day staff.  ]"
""
""
""
""
""
""
""
""
""
Reviewed by tech and overload is the outcome ]
Received as overload on system  ]
""
""
""
"Bird strike outside shed HM-7, no damage to OLE]"
"Bird strike outside shed HM-7, no damage to OLE]"
""
""
Ongoing x2 class 90s issue ]
""
""
""
""
Breaker trip on HF 16. Area cab patrolled and inspected from station platforms. Bird found at Gatley station at structure SO 05/08 down road. No damage to OLE ]
Staff went to site and watched passage of trains through the area that was identified as the distance to fault and found nothing amiss please close  ]
Staff went to site and watched passage of trains through the area that was identified as the distance to fault and found nothing amiss please close  ]
""
""
""
"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
""
Area patrolled no fault found  (Please close) ]
Bird found under over bridge 3 (castle way)  ]
Bird found under over bridge 3 (castle way)  ]
Bird Strike ]
Bird Strike ]
"Bird strike found at Fishergate Bridge, G336/48 Down Slow. No damage to overheads. ]"
"Bird strike found at Fishergate Bridge, G336/48 Down Slow. No damage to overheads. ]"
Ongoing 2x class 90s issue ]
Ongoing 2x class 90s issue ]
"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
Spoke to the shunter he said he had reports of flash and bang out in the yard on top of a unit which has since left the depot. ]
Spoke to the shunter he said he had reports of flash and bang out in the yard on top of a unit which has since left the depot. ]
Can fault 1052972 please be closed. This has been patrolled. Nothing has been found and no problems. ]
Can fault 1052972 please be closed. This has been patrolled. Nothing has been found and no problems. ]
Ongoing 2x class 90s issue ]
Ongoing 2x class 90 fault ]
Ongoing 2x class 90 fault ]
""
""
Trees cut back from OHL between LX192/30 - LX192/30A  ]
Trees cut back from OHL between LX192/30 - LX192/30A  ]
Fabric found under bridge 131 no visible damage to the Ohl  ]
Fabric found under bridge 131 no visible damage to the Ohl  ]
Fabric found under bridge 131 no visible damage to the Ohl  ]
"Pigeon found @ bridge 252, platform 8, no damage to the OLE ]"
"Pigeon found @ bridge 252, platform 8, no damage to the OLE ]"
""
""
Pigeon found at upperby bridge on the down main slight marks on the contact wire  ]
Pigeon found at upperby bridge on the down main slight marks on the contact wire  ]
Train overload closed in FCL ]
Train overload closed in FCL ]
Bird strike at North End of ETD1 at longsight depot was witnessed by a member of staff.  Small flash mark on contact wire and shed door but no serious damage.  ]
Bird strike at North End of ETD1 at longsight depot was witnessed by a member of staff.  Small flash mark on contact wire and shed door but no serious damage.  ]
""
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
""
""
Birdfound bridge 252. This fault has previously been closed in FCL but still showing as open Reported trip on HG1/A-F. Recently electrocuted pigeon found in 4ft of Platform 8 Carlisle Station under bridge 252. Contact wire marked but otherwise good condition. Informed Cathcart ECR and obtained OPTIMHO readings. ]
Birdfound bridge 252. This fault has previously been closed in FCL but still showing as open Reported trip on HG1/A-F. Recently electrocuted pigeon found in 4ft of Platform 8 Carlisle Station under bridge 252. Contact wire marked but otherwise good condition. Informed Cathcart ECR and obtained OPTIMHO readings. ]
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Affected area  patrolled  nothing amiss  ]
Affected area  patrolled  nothing amiss  ]
Affected area  patrolled  nothing amiss  ]
Affected area  patrolled  nothing amiss  ]
""
""
""
""
""
""
""
""
""
"Probable cause,Burnt pigeon found at side of down through @G336/45, slight splash mark on underside of bridge, no visible damage to contenary ]"
"Probable cause,Burnt pigeon found at side of down through @G336/45, slight splash mark on underside of bridge, no visible damage to contenary ]"
""
""
""
""
patrolled - nothing found]
patrolled - nothing found]
Ongoing 2x class 90 issue ]
"Vegetation @ G301/05 found burned,removed. Off track required to clear structures along the down main at various locations ]"
"Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 ]"
"Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 ]"
Vegetation found touching pot at M184/42. Veg cut back during isolation and cleared away from OLE. No damage to OLE at time of inspection. ]
Vegetation found touching pot at M184/42. Veg cut back during isolation and cleared away from OLE. No damage to OLE at time of inspection. ]
Vegetation found touching pot at M184/42. Veg cut back during isolation and cleared away from OLE. No damage to OLE at time of inspection. ]
Low level patrol undertaken on line X . Arthur flurry section insulator burn marks on rods on line X EC 00/08A ]
""
""
Possible bird strike at bridge 5a . No damage to ole visible  ]
Confirmed as overload ]
Patrolled during a T3 possession and no fault found  ]
Patrolled during a T3 possession and no fault found  ]
"Staff arrived on site to inspect OLE tripping LQ8, vegetation found and removed from structure BS16/14 ]"
"Staff arrived on site to inspect OLE tripping LQ8, vegetation found and removed from structure BS16/14 ]"
Cab patrolled through the area no obvious cause apparent. And with no distance to fault it's over a huge area. No reoccurring trips  ]
Cab patrolled through the area no obvious cause apparent. And with no distance to fault it's over a huge area. No reoccurring trips  ]
Cab patrolled through the area no obvious cause apparent. And with no distance to fault it's over a huge area. No reoccurring trips  ]
Area patrolled no fault found ]
Nothing found patrolled from leyland to Euxton under line blockage  ]
Nothing found patrolled from leyland to Euxton under line blockage  ]
""
""
Bird strike at G154/23  Stafford OLE have patrolled their section]
Bird strike at G154/23  Stafford OLE have patrolled their section]
""
""
""
"Bird strike at Fishergate bridge, G336/43 parcel platform, no damage to overheads. ]"
"Bird strike at Fishergate bridge, G336/43 parcel platform, no damage to overheads. ]"
Ongoing 2x class 90s issue  ]
SM-13 breaker trip DTF 2.1 mile from Guide Bridge Patrolled from Hyde junction to Newton station. Found bird at MH07/12 No damage to the ole ]
""
""
Ongoing 2x class 90s issue ]
Reviewed and confirmed as overload  ]
Bird on track at structure HC02/04  ]
Bird on track at structure HC02/04  ]
""
""
""
""
OHL staff attended site and replaced strut tube and repaired damage to bare feeder cable.]
OHL staff attended site and replaced strut tube and repaired damage to bare feeder cable.]
OHL staff attended site and replaced strut tube and repaired damage to bare feeder cable.]
Double headed class 90 caused this fault  ]
Possible birdstrike under Bewsey Rd bridge as there was a lot of pigeons under the bridge when I patrolled the area under a line blockage from Warrington Station to Dallam ]
Possible birdstrike under Bewsey Rd bridge as there was a lot of pigeons under the bridge when I patrolled the area under a line blockage from Warrington Station to Dallam ]
No attendance required PL4 trip caused by Zone 2 train fault]
No attendance required PL4 trip caused by Zone 2 train fault]
Single end trip possible over load ]
"Breaker trip on HF20. Area patrolled, inspected. Bird found at structure CM01/34 down road. No damaged to OLE ]"
"Breaker trip on HF20. Area patrolled, inspected. Bird found at structure CM01/34 down road. No damaged to OLE ]"
""
""
""
Possible bird strike  ]
Possible bird strike  ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
Two class 90s in section - Train Overload ]
""
""
""
""
""
""
""
Ongoing 2x class 90s fault ]
""
""
""
""
""
"Patrolled station road to standon bridge old yard. Found possible cause,single stranded catenary at G141/17 US  Job has been waif to be rectified    ]"
"Patrolled station road to standon bridge old yard. Found possible cause,single stranded catenary at G141/17 US  Job has been waif to be rectified    ]"
Two class 90s in section - train overload ]
Patrolled from Chorley station to Alker lane nothing found on patrol ]
Patrolled from Chorley station to Alker lane nothing found on patrol ]
Patrolled from Chorley station to Alker lane nothing found on patrol ]
"Patrolled by day shift, ( nothing found ) ]"
"Patrolled by day shift, ( nothing found ) ]"
Two class 90s in section. Train overload. ]
All works carried out at Euston over the Christmas and various faults cleared in section AE-10 please close  ]
PL7 trip caused by birds strike mount pleasant tunnel no damage to ole please close  ]
Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
Ongoing 2x class 90 issue ]
Till receipt thrown on the line from a public path/road ]
Till receipt thrown on the line from a public path/road ]
""
""
Ongoing 2x class 90 issue ]
""
""
""
4 trains in section at time of tripping. This was the cause for tripping due to an overload. OHL was inspected fit for purpose &amp; no other cause found ]
Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
"OLE Staff patrolled the area, finding a birds nest where the magpie had made contact with the OLE killing the pigeon,No further action to take ]"
"Bird strike at bridge 71, G154/23. No visible damage to OHL.  ]"
"Bird strike at bridge 71, G154/23. No visible damage to OHL.  ]"
LP-1 Section patrolled. Birds nest removed at BS08/49 UGJ. Freshly burnt magpie on the ground beneath nest with superficial burn marks visible on the structure. ]
