Action
"Whilst staff were patrolling the site during a de-wirement, remains of a bird strike were found O/B17 ]"
"Whilst staff were patrolling the site during a de-wirement, remains of a bird strike were found O/B17 ]"
Staff error breakers dropped while 2 trains in section no problems with the OLE. ]
Staff error breakers dropped while 2 trains in section no problems with the OLE. ]
"Area patrolled and cab patrolled from platform 3 &amp; 4 of Piccadilly to Ardwick. No signs of cause and no damage to OLE at time of inspection, trip came in last week and no further trips since. ]"
Patrolled section with ole staff within distance to fault limits. Possible cause of trip was a birds nest that had come way from an ole portal structure at G306/12  on the down fast line. No damage to the ole . ]
Patrolled section with ole staff within distance to fault limits. Possible cause of trip was a birds nest that had come way from an ole portal structure at G306/12  on the down fast line. No damage to the ole . ]
Catenary wire renewed (160ft) Several droppers replaced ]
"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
Catenary wire renewed (160ft) Several droppers replaced ]
Catenary wire renewed (160ft) Several droppers replaced ]
Catenary wire renewed (160ft) Several droppers replaced ]
Catenary wire renewed (160ft) Several droppers replaced ]
Catenary wire renewed (160ft) Several droppers replaced ]
Catenary wire renewed (160ft) Several droppers replaced ]
Patrol of section no fault found. ]
Patrol of section no fault found. ]
Dead bird found on the gantry boom - G96/12]
Dead bird found on the gantry boom - G96/12]
No fault found  ]
No fault found  ]
""
""
""
""
""
""
Vegetation blown off face of bridge due to storms. L192/03 ucms nearest structure  ]
"Cab patrolled through section earlier in week, nothing found at time of inspection and no damage observed to OLE. Fault checked again and still no signs of trip or damage to OLE. Potential unit fault as train in section  ]"
"Attended site, walked the electrical section , no fault found  ]"
"Attended site, walked the electrical section , no fault found  ]"
Extreme weather from start of the storm caused vegetation to trip the OHL ]
Extreme weather from start of the storm caused vegetation to trip the OHL ]
Was re-assigned to the Scottish team due to beyond the area of control]
Was re-assigned to the Scottish team due to beyond the area of control]
Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Patrolled with no issues found. ]
Patrolled with no issues found. ]
""
""
No fault found with ole]
"OLE staff directed to carry out cab patrol, fit for purpose no fault found in darkness E&amp;P EPME, advised today unit caused fault ]"
"OLE staff directed to carry out cab patrol, fit for purpose no fault found in darkness E&amp;P EPME, advised today unit caused fault ]"
No fault found with ole ]
Patrol carried out for breaker trip (6/12/24) on HF9. Nothing found on this occasion. ]
Patrol carried out for breaker trip (6/12/24) on HF9. Nothing found on this occasion. ]
Adverse weather conditions due to storm caused vegetation to trip the OHL ]
Adverse weather conditions due to storm caused vegetation to trip the OHL ]
Ongoing 2x class 90 issue ]
Vegetation Due to Extreme Weather (Storm) ]
"No fault found, storm present at time so potential of flying debris  ]"
"No fault found, storm present at time so potential of flying debris  ]"
"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
Patrolled nothing seen.]
"Vegetation from the storm was possibly the cause of the trip please close  Vegetation blown on OLE L183/64, no damage to OLE ]"
"Vegetation from the storm was possibly the cause of the trip please close  Vegetation blown on OLE L183/64, no damage to OLE ]"
Broken burnt branch found across up wilmslow and dn wilmslow. At M162/47. ]
Broken burnt branch found across up wilmslow and dn wilmslow. At M162/47. ]
Broken burnt branch found across up wilmslow and dn wilmslow. At M162/47. ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Train overload  ]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Trip possibly caused by extreme storm weather section was inspected and all is in order please close ]
Trip possibly caused by extreme storm weather section was inspected and all is in order please close ]
"No fault found, suspected bird strike  ]"
"No fault found, suspected bird strike  ]"
Tech team assessed and overload was the outcome. ]
Adverse weather conditions due to storm caused vegetation to be blown on to booster ]
Adverse weather conditions due to storm caused vegetation to be blown on to booster ]
Adverse weather conditions due to storm caused vegetation to be blown on to booster ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Fault closed FMS 1078458 now refers ]
Fault closed FMS 1078458 now refers ]
Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Extreme weather (storm) caused vegetation to trip the OHL ]
Extreme weather (storm) caused vegetation to trip the OHL ]
Tree cleared from bridge 11 Up Primrose Hill. ]
Tree cleared from bridge 11 Up Primrose Hill. ]
Trees cut back and clear ]
Trees cut back and clear ]
Tree cleared from bridge 11 Up Primrose Hill. ]
Trees cut back and clear ]
Trees cut back and clear ]
Tree cleared from bridge 11 Up Primrose Hill. ]
Extreme weather (storm) caused vegetation to trip the OHL ]
Extreme weather (storm) caused vegetation to trip the OHL ]
"branch in contact with OLE, branch broke off under storm derragh conditions]"
"branch in contact with OLE, branch broke off under storm derragh conditions]"
Extreme weather (storm) caused vegetation to trip the OHL ]
Extreme weather (storm) caused vegetation to trip the OHL ]
Tree removed]
Tree removed]
Tree removed]
Breaker trip on SM15. Area patrolled and inspected. Bird found at Gorton station structure number MH02/24 up road ]
Breaker trip on SM15. Area patrolled and inspected. Bird found at Gorton station structure number MH02/24 up road ]
Patrollled between Witton station to Perry Barr station ]
Patrollled between Witton station to Perry Barr station ]
Patrollled between Witton station to Perry Barr station ]
We bridge op from Warrington station to Dalam yard nothing found access to the down slow very limited  ]
We bridge op from Warrington station to Dalam yard nothing found access to the down slow very limited  ]
Patrolled within distance to fault limits possible cause of trip are trees that are close to the feeder cables at willow park. The vegetation as been reported to cut back. ]
Patrolled within distance to fault limits possible cause of trip are trees that are close to the feeder cables at willow park. The vegetation as been reported to cut back. ]
"Pigeon found burned at o/b252 platform 8,superficial burn marks to contact ]"
"Pigeon found burned at o/b252 platform 8,superficial burn marks to contact ]"
Bird strike at Fishergate Bridge on the Down Slow. No damage to OHLE  ]
Bird strike at Fishergate Bridge on the Down Slow. No damage to OHLE  ]
""
""
""
""
Removed the birds nest at PB28/09 on platform five i'm removed bag of the ole on platform 4 ]
""
""
""
""
""
""
""
""
""
""
"Attended site, walked through site where possible carrying our visual inspection of OHL, no fault found  ]"
"Attended site, walked through site where possible carrying our visual inspection of OHL, no fault found  ]"
Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
No damage found no fresh splash marks or fresh bird in the four foot ]
"Optimho readings taken at bay horse and hest bank for oc 5. Readings indicate possible overload because of the 2 class 90's in section at the time,as v fail shown at bay horse. ]"
"Burnt bird found L193/24A , no visible damage to OLE ]"
Reviewed by tech confirmed overload ]
Reviewed and confirmed overload by tech ]
"Preston OLE attended the site on numerous occasions, with no fault, found each time, the reason for trips due to bad weather, and pollution around the pots ]"
""
""
""
"Preston OLE attended the site on numerous occasions, with no fault, found each time, the reason for trips due to bad weather, and pollution around the pots ]"
"Preston OLE attended the site on numerous occasions, with no fault, found each time, the reason for trips due to bad weather, and pollution around the pots ]"
"Preston OLE attended the site on numerous occasions, with no fault, found each time, the reason for trips due to bad weather, and pollution around the pots ]"
"Preston OLE attended the site on numerous occasions, with no fault, found each time, the reason for trips due to bad weather, and pollution around the pots ]"
Train overload fault ]
"duplicated Section CX-11, 12, 13]"
"duplicated Section CX-11, 12, 13]"
Inspected no fault found]
"Weather conditions and pollution causing multiple breaker trips, all area patrolled by OHL staff]"
Data reviewed and confirmed overload ]
"Flashover on termination insulator at GX157/10 road 27 in Crewe sorting sidings, no damage to OLE. ]"
"Flashover on termination insulator at GX157/10 road 27 in Crewe sorting sidings, no damage to OLE. ]"
""
""
""
""
""
Bird strike south end of Wembley shed slight make to OLE but no problems to report. ]
Patrol of section no fault found. ]
Patrol of section no fault found. ]
Patrol of section no fault found. ]
""
""
UMBRELLA THROWN OFF BRIDGE ONTO OLE. NO DAMAGE TO OLE. ]
G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
""
""
"Section O/L, no fault found on patrol]"
"Single end trip with 2 class 90 trains in section, possible cause of trip is overload  with the 2 trains being in section at the same time. ]"
No fault found]
No fault found]
""
""
No fault found everything looked in good working order  ]
Bird found at structure MH02/12 ]
Extreme weather conditions caused trip]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Patrol of section during Xmas blockade no problems found with the OLE. ]
""
""
""
"Atmospheric conditions due to extreme weather, issue at insulators ]"
"Atmospheric conditions due to extreme weather, issue at insulators ]"
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
"Atmospheric conditions due to extreme weather, issue at insulators ]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
The atmospheric conditions due to extreme weather. Issue at insulators  ]
The atmospheric conditions due to extreme weather. Issue at insulators  ]
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
"Cab ride completed, no fault found  ]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
Train fault ]
Train fault ]
"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Debris thrown over surrounding walls between MH02/13 -MH02/12 ]
Debris thrown over surrounding walls between MH02/13 -MH02/12 ]
Ongoing fault - two class 90s in section ]
"Relevant parts of electrical section were patrolled, no faults or damage to the Overheads was found. There is a damaged insulator in this electrical section that has tripped the OLE on a couple of occasions, this seems to be the issue once again. ]"
"Relevant parts of electrical section were patrolled, no faults or damage to the Overheads was found. There is a damaged insulator in this electrical section that has tripped the OLE on a couple of occasions, this seems to be the issue once again. ]"
Inspected]
Inspected]
Insulators changed that were flashed over. 1080423 merged with this fault as multiple tripping of the same section]
Inspected]
"Faulty insulator at M186/67, platform 8. To be replaced 25-26/12/2024 waif raised.  Section Inspected by S Whittaker  ]"
merged with fms 1080412 as multiple tripping of same section ]
"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
Patrol of section during Xmas blockade no problems found with the OLE. ]
Patrol of section during Xmas blockade no problems found with the OLE. ]
"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
No issues to report with OLE. ]
"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
""
""
""
""
""
""
""
""
""
""
Bird found platform 8 bridge 252 slight marks on the contact wire  ]
Bird found platform 8 bridge 252 slight marks on the contact wire  ]
"Dead bird found close to the Up &amp; Dn Goods. No need to access the track. This is the most probable cause of the tripping, no visible damage to the OHL at the time of inspection. M188/02A ]"
"Dead bird found close to the Up &amp; Dn Goods. No need to access the track. This is the most probable cause of the tripping, no visible damage to the OHL at the time of inspection. M188/02A ]"
"Dead bird found close to the Up &amp; Dn Goods. No need to access the track. This is the most probable cause of the tripping, no visible damage to the OHL at the time of inspection. M188/02A ]"
""
""
""
""
""
""
"Trip at Manchester international depot, inspected via Go Pro on insulated poles, burning on trolley wire but with no damage, damage to pan shown to fitter who indicated it was a unit fault ]"
"Trip at Manchester international depot, inspected via Go Pro on insulated poles, burning on trolley wire but with no damage, damage to pan shown to fitter who indicated it was a unit fault ]"
Debris thrown over surrounding walls between MH02/13 -MH02/12 ]
Debris thrown over surrounding walls between MH02/13 -MH02/12 ]
""
""
PL4 ocb trip caused by tree branch blowing into the tail wire. Branch cut down. No damage to OHL  ]
PL4 ocb trip caused by tree branch blowing into the tail wire. Branch cut down. No damage to OHL  ]
Section inspected by L Moss. High winds at the time possible that something had blown into contact with live OLE.  No damage to OLE. Section fit for purpose.  ]
Section inspected by L Moss. High winds at the time possible that something had blown into contact with live OLE.  No damage to OLE. Section fit for purpose.  ]
""
""
""
""
""
""
""
No course could be seen  ]
"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
""
""
""
""
""
""
"Toc advised and completing a pantograph check. Area patrolled and no fault found Area patrolled, no overhead fault found, was advised unit fault ]"
"Toc advised and completing a pantograph check. Area patrolled and no fault found Area patrolled, no overhead fault found, was advised unit fault ]"
"Toc advised and completing a pantograph check. Area patrolled and no fault found Area patrolled, no overhead fault found, was advised unit fault ]"
"Toc advised and completing a pantograph check. Area patrolled and no fault found Area patrolled, no overhead fault found, was advised unit fault ]"
2 class 90s in section suspected overload ]
""
""
""
""
""
""
""
""
""
""
tree removed.]
tree removed.]
tree removed.]
Section patrolled nothing found]
Section patrolled nothing found]
Section patrolled nothing found]
"OLE dewirement, all repairs complete]"
"OLE dewirement, all repairs complete]"
"OLE dewirement, all repairs complete]"
"OLE dewirement, all repairs complete]"
""
""
""
""
Insulated pot flashed over ]
Insulated pot flashed over ]
"Area patrolled after fault, no damage to OHL.  ]"
"Area patrolled after fault, no damage to OHL.  ]"
"Area patrolled after fault, no damage to OHL.  ]"
"Area patrolled after fault, no damage to OHL.  ]"
"Area patrolled after fault, no damage to OHL.  ]"
"Area patrolled after fault, no damage to OHL.  ]"
AH-11 patrolled no fault found  ]
Area patrolled possible bird strike at southern end of shed road No 5 no damage to OLE please close  ]
"Possible cause of trip is the two class 90 trains in section at the time, causing possible overload, crewe control stated that the voltage draw went down to 17,000 volts when the trains powered up from stationery . ]"
""
""
""
insulator replaced and inspected.]
insulator replaced and inspected.]
insulator replaced and inspected.]
insulator replaced and inspected.]
insulator replaced and inspected.]
insulator replaced and inspected.]
""
""
""
""
""
""
""
WW2A section patrolled ice found at G169/43 at bridge 31 on the contact and catenary due to icicles. No damage to OHL. Fit for purpose  ]
WW2A section patrolled ice found at G169/43 at bridge 31 on the contact and catenary due to icicles. No damage to OHL. Fit for purpose  ]
"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
""
""
""
""
""
""
"Suspected icicle formation under bridges around Macclesfield cause of breaker trips. Area patrolled and icicle formed under bridge at HC01/48 cause of trips. Icicle now melted away from OLE, clear for passage of trains. Night team in the area tomorrow are set to remove the icicle to prevent disruption of traffic. Crewe ECR and fault control informed of situation in case of future trip in the same area between now and then. No damage to OLE at time of inspection.  ]"
"Suspected icicle formation under bridges around Macclesfield cause of breaker trips. Area patrolled and icicle formed under bridge at HC01/48 cause of trips. Icicle now melted away from OLE, clear for passage of trains. Night team in the area tomorrow are set to remove the icicle to prevent disruption of traffic. Crewe ECR and fault control informed of situation in case of future trip in the same area between now and then. No damage to OLE at time of inspection.  ]"
Electrical section was assessed and no OLE damage or obvious cause found. Train Unit Fault is the most likely cause of this tripping. ]
Electrical section was assessed and no OLE damage or obvious cause found. Train Unit Fault is the most likely cause of this tripping. ]
Cab patrol and foot patrol completed no fault found. Ole in fit state]
Cab patrol and foot patrol completed no fault found. Ole in fit state]
Confirmed overload by tech due to feeding arrangements  ]
Tech reviewed and confirmed overload due to feeding arrangements  ]
Suspected overload Two trains in section nothing else found ]
""
"After a foot patrol was carried out of WS-12 on the Down Gloucester between Birmingham New Street TSC &amp; Kings Norton, a bird was found in the four foot of the Down Gloucester in and around the University area, it's seems to have burn marks which is the result of a strike with the OLE and stanction.   ]"
"After a foot patrol was carried out of WS-12 on the Down Gloucester between Birmingham New Street TSC &amp; Kings Norton, a bird was found in the four foot of the Down Gloucester in and around the University area, it's seems to have burn marks which is the result of a strike with the OLE and stanction.   ]"
"After a foot patrol was carried out of WS-12 on the Down Gloucester between Birmingham New Street TSC &amp; Kings Norton, a bird was found in the four foot of the Down Gloucester in and around the University area, it's seems to have burn marks which is the result of a strike with the OLE and stanction.   ]"
Breaker trip on SX37 with no train in section - patrolled around Longsight (Alstrom) depot using SWL and found evidence of bird strike at MXH187/33 (near Longsight tip with a large bird presents) - no visual damage seen during patrol - open/close WAIF to follow]
Breaker trip on SX37 with no train in section - patrolled around Longsight (Alstrom) depot using SWL and found evidence of bird strike at MXH187/33 (near Longsight tip with a large bird presents) - no visual damage seen during patrol - open/close WAIF to follow]
Breaker trip on SM 16. Area patrolled and inspected. Bird found at structure MH 12/26 up and down Hadfield. No damage to OLE]
Breaker trip on SM 16. Area patrolled and inspected. Bird found at structure MH 12/26 up and down Hadfield. No damage to OLE]
Bird strike south side of road 6 TMD.Slight burn mark on wire and shed doors no problems with the OLE. ]
Bird strike south side of road 6 TMD.Slight burn mark on wire and shed doors no problems with the OLE. ]
Breaker trip on SM14 on 20/01. Under full line possession (Safeguard) and patrolled around Dinting to Glossop to Hadfield and back to fully examine affected area. Found at OBR 57 (MH12/11) evidence of bird strike - no visual damage to OHL - open/closed WAIF to follow ]
Burnt branch found @ HG15/05. No damage to OLE. Fault to be closed. Normal working resumed. ]
Burnt branch found @ HG15/05. No damage to OLE. Fault to be closed. Normal working resumed. ]
Tech reviewed as overload on system due to feeding arrangements  ]
Patrolled area no damage to OLE found. Bird carcass on site ]
"Tech reviewed data,confirmed overload ]"
"Tech reviewed data,confirmed overload ]"
"AH-5 South side of road 6 bird strike, flash marks on contact wire OLE fit for purpose. ]"
Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
"Staff attended site patrolled area, vegetation found during tripping later the same day ]"
""
""
""
""
""
"Suspect Milage Patrolled, L180/14, storm debris strewn all around this Location more than likely to be the cause of PW-6 Trip  ]"
"Suspect Milage Patrolled, L180/14, storm debris strewn all around this Location more than likely to be the cause of PW-6 Trip  ]"
Bird on the up slow at G332/20 ]
Bird on the up slow at G332/20 ]
 R/C parted at Floriston planned in to repair ]
 R/C parted at Floriston planned in to repair ]
Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
3rd party tree removed]
3rd party tree removed]
3rd party tree removed]
3rd party tree removed]
"OLE staff arrived on site took possession of lines and associated isolation, MEWP on track to complete catenary repairs and replace droppers.  Complete and fit for purpose. Tree removed  ]"
"Staff arrived on site, patrolled area found vegetation, removed and fit for purpose, re-energised. ]"
"OLE staff arrived on site took possession of lines and associated isolation, MEWP on track to complete catenary repairs and replace droppers.  Complete and fit for purpose. Tree removed  ]"
"Staff arrived on site, patrolled area found vegetation, removed and fit for purpose, re-energised. ]"
Duplicate fault of 1084263]
Duplicate fault of 1084263]
Duplicate fault of 1084263]
Staff attended site removing vegetation using live line tools ]
Staff attended site removing vegetation using live line tools ]
Staff attended site removing vegetation using live line tools ]
Staff attended site removing vegetation using live line tools ]
"Member of staff reported flash &amp; bang @ L191/05 area inspected. Heavy rainfall &amp; contaminated pots are the probable causes for this, nothing else found in area. Fault closed ]"
"Cab ride completed through this area nothing found, extrme weather on date tripped]"
"Cab ride completed through this area nothing found, extrme weather on date tripped]"
"Cab ride completed through this area nothing found, extrme weather on date tripped ]"
"Cab ride completed through this area nothing found, extrme weather on date tripped ]"
Longsight Depot patrolled via the safe walking routes. No visible damage to the OLE was seen.  Depot staff informed us a Train coming in for maintenance had a faulty pantograph which was raised by mistake and this is the most probable cause of the tripping. ]
Longsight Depot patrolled via the safe walking routes. No visible damage to the OLE was seen.  Depot staff informed us a Train coming in for maintenance had a faulty pantograph which was raised by mistake and this is the most probable cause of the tripping. ]
Longsight Depot patrolled via the safe walking routes. No visible damage to the OLE was seen.  Depot staff informed us a Train coming in for maintenance had a faulty pantograph which was raised by mistake and this is the most probable cause of the tripping. ]
"Contractors were used to remove the Plastic/Bubble Wrap from the Dropper &amp; Contact wire. Informed us it is now all clear and safe for the passage of trains with no damage caused to the OLE. All relevant platforms were patrolled. Station staff informed us a train within platform 6 raised it's pantrograph and this caused the breakers to come out. No OLE damage was seen at the areas inspected, successful train movements were carried out while we were on site. ]"
"Patrolled within distance to fault limits, and possible cause was a bird strike at Bridge 17 on the up main at crag bank. No damage to the ole. ]"
"Patrolled within distance to fault limits, and possible cause was a bird strike at Bridge 17 on the up main at crag bank. No damage to the ole. ]"
Suspected contamination on insulators due to bad weather conditions that has been accruing  Could not get any good pictures due to the darkness  ]
Suspected contamination on insulators due to bad weather conditions that has been accruing  Could not get any good pictures due to the darkness  ]
Bag on spanning three sections  ]
""
""
Area section proved and signed off as fit  Bag on line spanning three sections  ]
Area section proved and signed off as fit  Bag on line spanning three sections  ]
Part patrol of affected  area  ]
Suspected lightning strike  ]
Suspected lightning strike  ]
Suspected lightning strike  ]
Suspected lightning strike  ]
Suspected lightning strike  ]
Suspected lightning strike  ]
Suspected lightning strike  ]
Suspected lightning strike  ]
Section proved with OHL staff. No issues found  ]
Section proved with OHL staff. No issues found  ]
Section proved with OHL staff. No issues found  ]
Section proved with OHL staff. No issues found  ]
Section proved with OHL staff. No issues found  ]
Section proved with OHL staff. No issues found  ]
"Patrolled electrical section with ole staff, and possible cause of breaker trip was the high winds / extreme weather on the day. After inspection no damage to the ole was found. ]"
"Patrolled electrical section with ole staff, and possible cause of breaker trip was the high winds / extreme weather on the day. After inspection no damage to the ole was found. ]"
Cause weather conditions ]
CX11  cause found weather conditions ]
PT1 still live no defect found optimo taken ]
PT1 still live no defect found optimo taken ]
No fault found optimos taken ]
No fault found optimos taken ]
""
Dead bird at Blackpool road]
Dead bird at Blackpool road]
VEGETATION CLEARED AWAY FROM THE OLE  ]
""
""
Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
Double 90 headed class]
Double 90 headed class]
"Evidence of a bird strike, south door or road 1. Alstom TMD. There is a clear flash mark on the contact wire but no visible damage that could affect normal service  ]"
Inspected the affected area nothing found untoward fit for purpose.  ]
Inspected the affected area nothing found untoward fit for purpose.  ]
Reviewed confirmed overload ]
Reviewed confirmed overload ]
Reviewed overload confirmed  ]
Overload  2 in section  ]
Overload  2 in section  ]
Confirmed overload ]
Reports of breaker trip on wx-10 tripped 01.58 reset at 02.01. No distance to fault. Possible cause of trip is overload due to 2x class 90's in the section at the time. Patrolled and no other faults were found. ]
"NE-6 trip ,foot patrolled,burned bird found at HG 10/20 , no visible damage to the OLE]"
"NE-6 trip ,foot patrolled,burned bird found at HG 10/20 , no visible damage to the OLE]"
"Bird found at M182/59A, no damage to OLE at time of inspection ]"
"Bird found at M182/59A, no damage to OLE at time of inspection ]"
"Bird found at M182/59A, no damage to OLE at time of inspection ]"
patrolled and nothing found]
patrolled and nothing found]
""
""
""
Area patrolled by L Mitchell and no fault found (please close from log )  ]
Pigeon found under Fishergate bridge on the Down Slow @ G336/46. No damage to overheads . ]
Pigeon found under Fishergate bridge on the Down Slow @ G336/46. No damage to overheads . ]
Distance to fault reading located the cause to be between Butler lane and Blake street station. OLE team done a cab ride of the area and checked access points and bridges within them locations  ]
Distance to fault reading located the cause to be between Butler lane and Blake street station. OLE team done a cab ride of the area and checked access points and bridges within them locations  ]
Reviewed as overload ]
2X 90s in section overload  ]
2X90S in section overload  ]
Electrical section patrolled. No cause found. OHL inspected fit for purpose ]
Electrical section patrolled. No cause found. OHL inspected fit for purpose ]
Patrol carried out electrical section. No cause found for tripping. OHL inspected fit for purpose  ]
"Patrolled 1.5mile either side of DTF, nothing found. ]"
"Patrolled 1.5mile either side of DTF, nothing found. ]"
2 x class 90s in section - Train overload ]
Twiggs removed and lug WAIF'd for replacement  ]
"Burn marks to OHL at St Helens central O/B, all ok]"
"Burn marks to OHL at St Helens central O/B, all ok]"
Bird found at G158/06 Br 78b ]
Bird found at G158/06 Br 78b ]
X2 class 90's drawing too much power. V fail on OPTIMHO reading.  ]
Debris found around bridge 30. ]
""
""
""
""
Reviewed - confirmed overload ]
Ole checked after earths left on spigots. No significant damage and OLE fit for use. ]
""
""
""
OHL staff attended site and patrolled the area bird strike found at Fishergate bridge no damage to OHL  ]
OHL staff attended site and patrolled the area bird strike found at Fishergate bridge no damage to OHL  ]
Reviewed- confirmed overload ]
Reviewed- confirmed overload ]
Reviewed- confirmed overload ]
Reviewed- confirmed overload ]
Reviewed- confirmed overload ]
Ole staff patrolled section possible cause vegetation blowing in wind now removed no damage to ole ]
Ole staff patrolled section possible cause vegetation blowing in wind now removed no damage to ole ]
"2 x class 90s powering up in section, train overload  ]"
"2 x class 90s powering up in section, train overload  ]"
"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
""
""
"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Breaker trip on SX37 - patrolled around Longsight depot and found seagull at insulator - no visual damage to OHL - completed by S Whittaker and L Moss ]
Breaker trip on SX37 - patrolled around Longsight depot and found seagull at insulator - no visual damage to OHL - completed by S Whittaker and L Moss ]
Identified as train fault  ]
Section was patrolled on the night as we had a possession on here. No damage or obvious faults were found at the time of inspection. As informed on the night of tripping two 90 Units were in section at the time of Tripping so this is the most obvious cause. ]
Cab patrolled no fault found likely unit fault  ]
Cab patrolled no fault found likely unit fault  ]
Cab patrolled no fault found likely unit fault  ]
Section inspected and no cause for concern  ]
Section inspected and no cause for concern  ]
Section inspected and no cause for concern  ]
"Bird strike inspected, no damage to OLE ]"
"Bird strike inspected, no damage to OLE ]"
Distance to fault location was narrowed down to Bridge south of Heaton Norris SB. Upon arrival debris which had been thrown over the bridge was spotted at this location M183/63A Most likely cause of tripping and no visible damage to OLE noticed.  ]
Distance to fault location was narrowed down to Bridge south of Heaton Norris SB. Upon arrival debris which had been thrown over the bridge was spotted at this location M183/63A Most likely cause of tripping and no visible damage to OLE noticed.  ]
Distance to fault location was narrowed down to Bridge south of Heaton Norris SB. Upon arrival debris which had been thrown over the bridge was spotted at this location M183/63A Most likely cause of tripping and no visible damage to OLE noticed.  ]
Patrolled nothing found Patrolled nothing found ]
Patrolled nothing found Patrolled nothing found ]
Crow found at base of switch HG5/8 at KYD484/06 ]
""
""
""
""
""
""
""
""
""
Bird in contact with OLE @ O/B 59A nearest str number G289/16 up main ]
Bird in contact with OLE @ O/B 59A nearest str number G289/16 up main ]
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
""
