Action
Vegetation touching feed cable at the back of booster transformer at G155/13 Confirmed veg found in booster on Crewe's patch ]
Breaker trip HF 16 no distance to fault train in section when tripped nothing found  ]
Bird strike found at G134/20 no damage found ]
Bird strike found at G134/20 no damage found ]
X2 class 90s in section. Area walked but no fault found]
 Cab patrol undertook with camera and footage reviewed back at depot. Phoned ECO and was informed single end trip with current overload.  ]
"A possible cause of trip was overload , as two class 90 trains were in the section at the time. No other faults could be found. ]"
"Two x class 90's in section, overload caused OC-5 to trip]"
Possible overload ]
Possible overload ]
X2 class 90s in section. Area walked but no fault found]
Ongoing 2x class 90 issue ]
Breaker trip on HF 3. Area cab patrolled and inspected. Bird found under bridge at Davenport Station. No damage to OLE. Up Hope valley structure number SB01/07]
Breaker trip on HF 3. Area cab patrolled and inspected. Bird found under bridge at Davenport Station. No damage to OLE. Up Hope valley structure number SB01/07]
Breaker trip on HF 3. Area cab patrolled and inspected. Bird found under bridge at Davenport Station. No damage to OLE. Up Hope valley structure number SB01/07]
Birds nest removed from welded rod structure. ]
Birds nest removed from welded rod structure. ]
"Cotton wool found spread across Ashburys station platforms causing trip, no damage to overhead line  ]"
"Cotton wool found spread across Ashburys station platforms causing trip, no damage to overhead line  ]"
Breaker trip on CF8. Area cab patrolled and inspected. No cause found. Suspected to be outside of area.  ]
Breaker trip on CF8. Area cab patrolled and inspected. No cause found. Suspected to be outside of area.  ]
New 50ft catenary installed ]
New 50ft catenary installed ]
New 50ft catenary installed ]
New 50ft catenary installed ]
New 50ft catenary installed ]
New 50ft catenary installed ]
New 50ft catenary installed ]
"Breaker trip on SM14, distance to fault indicated up near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations towards Glossop and Hadfield including the stations. Trip probable cause contaminated pots under bridge between MH12/11 and MH12/12. No signs of damage to OLE across any locations at time of inspection.]"
"Possible cause of breaker trip was a bird strike at bridge 31, on the down fylde line close to PB15/15. No damage to the ohl equipment was found. ]"
"Possible cause of breaker trip was a bird strike at bridge 31, on the down fylde line close to PB15/15. No damage to the ohl equipment was found. ]"
Reviewed as overload ]
Bird strike at earlstown o/b LM25/12 all ok ]
Bird strike at earlstown o/b LM25/12 all ok ]
Multiple sections tripped due to testing in the location.  ]
Multiple sections tripped due to testing in the location.  ]
Multiple sections tripped due to testing in the location.  ]
Multiple sections tripped due to testing in the location.  ]
Multiple sections tripped due to testing in the location.  ]
Multiple sections tripped due to testing in the location.  ]
Multiple sections tripped due to testing in the location.  ]
Veg on boost at G160/03 ]
Confirmed overload on system  ]
Possible cause of trip was overload due to 2 x class 90 trains in section at the time. No other faults were found ]
PATROLLED CREWE STATION PLATFORMS BIRD STRIKE FOUND PLATFORM 8 ]
PATROLLED CREWE STATION PLATFORMS BIRD STRIKE FOUND PLATFORM 8 ]
Area identified patrolled and nothing found. A pigeon was found around 1km from Tebay feeder  ]
Area identified patrolled and nothing found. A pigeon was found around 1km from Tebay feeder  ]
Area identified patrolled and nothing found. A pigeon was found around 1km from Tebay feeder  ]
Bird strike @ bridge 41 no damage to ole ]
Bird strike @ bridge 41 no damage to ole ]
CF8 ocb patrolled electrical section found burnt branches at m166/59 ]
CF8 ocb patrolled electrical section found burnt branches at m166/59 ]
Bird strike bridge 12 dallam yard ]
Bird strike bridge 12 dallam yard ]
"Helium balloon in contact with OLE @ PG00/52 Down Lowton. No damage to overheads, just a burn mark on the structure . ]"
"Helium balloon in contact with OLE @ PG00/52 Down Lowton. No damage to overheads, just a burn mark on the structure . ]"
"Carried out cab patrol from Manchester Piccadilly to goostrey Nothing found, fit for the passage of trains. ]"
"Carried out cab patrol from Manchester Piccadilly to goostrey Nothing found, fit for the passage of trains. ]"
"Carried out cab patrol from Manchester Piccadilly to goostrey Nothing found, fit for the passage of trains. ]"
Foot patrol from safe walking route on SM-16 3.5 mile to 4.5 mile post bridge 21 down rd pots slightly buzzing cleaning recommended  ]
Foot patrol from safe walking route on SM-16 3.5 mile to 4.5 mile post bridge 21 down rd pots slightly buzzing cleaning recommended  ]
Confirmed train fault]
Confirmed train fault]
"All OLE features within suspected area visually inspected, isolators:Boosters:bridges no issues found ]"
"All OLE features within suspected area visually inspected, isolators:Boosters:bridges no issues found ]"
"Veg at PL4/23, structure L188/33. Removed, no damage to OLE ]"
"Veg at PL4/23, structure L188/33. Removed, no damage to OLE ]"
"Veg at PL4/23, structure L188/33. Removed, no damage to OLE ]"
No fault found. Suspected bird strike on Runcorn Viaduct  ]
No fault found. Suspected bird strike on Runcorn Viaduct  ]
""
""
""
With no DTF common tripping hotspots were inspected. No obvious cause found and no visible damage noticed at the time of inspection. As advised the most likely cause of tripping on this occasion is a unit fault. ]
Foot patrol platform 3 at Victoria station spoke with station staff . No damage seen to OHL. Possible a train unit fault ]
Foot patrol platform 3 at Victoria station spoke with station staff . No damage seen to OHL. Possible a train unit fault ]
Foot patrol platform 3 at Victoria station spoke with station staff . No damage seen to OHL. Possible a train unit fault ]
Foot patrol platform 3 at Victoria station spoke with station staff . No damage seen to OHL. Possible a train unit fault ]
Plastic sheeting found next to infrastructure . No damage to OHLE. ]
Plastic sheeting found next to infrastructure . No damage to OHLE. ]
Suspected fault cause polution coated bridge arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Suspected fault cause polution coated bridge arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
""
""
Cx2 bird  strike up 19 ]
Cx2 bird  strike up 19 ]
Train fault. OPTIMHO distance to fault is 296% ]
Train fault. OPTIMHO distance to fault is 296% ]
Bird strike found at structure Ax06/16 ALLERTON depot]
Bird strike found at structure Ax06/16 ALLERTON depot]
Bird strike found at structure Ax06/16 ALLERTON depot]
Bird at Bridge 56 on the down main ]
Bird at Bridge 56 on the down main ]
Tech confirmed overload ]
""
Patrolled Plumpton to Southwaite nothing found ]
Patrolled Plumpton to Southwaite nothing found ]
""
""
""
Breaker trip on SX37 - patrolled Longsight Alstrom depot using Safe walking routes and found evidence of bird strike at switch at M187/28 (SX37/34-HI) - no visual damage seen - open/close WAIF to follow]
Breaker trip on SX37 - patrolled Longsight Alstrom depot using Safe walking routes and found evidence of bird strike at switch at M187/28 (SX37/34-HI) - no visual damage seen - open/close WAIF to follow]
"Breaker trip on SM14 being 11km from Guide Bridge (placed around Dinting) - investigated stations, footbridges and hotspots - found at MH12/01 on UP/DN main vegetation around booster - line blockage taken and vegetation removed using live line tools - vegetation cut back to acceptable distance - no visual damage to OHL - open/close WAIF to follow]"
""
""
""
""
"Staff patrolled via safe cess from Levenshulme Neutral Section, up to Levenshulme RRAP. As well a Cab patrol from Manchester Picc to Heaton Chapel was completed. This is when A tree leaning on the down slow RC was spotted. It is suspected a branch from the tree has caused a trip on the Down Fast. ]"
"Staff patrolled via safe cess from Levenshulme Neutral Section, up to Levenshulme RRAP. As well a Cab patrol from Manchester Picc to Heaton Chapel was completed. This is when A tree leaning on the down slow RC was spotted. It is suspected a branch from the tree has caused a trip on the Down Fast. ]"
"Staff patrolled via safe cess from Levenshulme Neutral Section, up to Levenshulme RRAP. As well a Cab patrol from Manchester Picc to Heaton Chapel was completed. This is when A tree leaning on the down slow RC was spotted. It is suspected a branch from the tree has caused a trip on the Down Fast. ]"
"NE5 patrolled from springs branch. Birds nest found above the insulator HG19/11, probable cause. Birds nest removed.  ]"
"NE5 patrolled from springs branch. Birds nest found above the insulator HG19/11, probable cause. Birds nest removed.  ]"
Nest removed with live line poles  ]
Nest removed with live line poles  ]
Nest removed with live line poles  ]
Breaker trip on SX37. Area patrolled and inspected. No fault found. Longsight depot ]
Breaker trip on SX37. Area patrolled and inspected. No fault found. Longsight depot ]
"Burned glove and branch found ,no visible damage to the OHL]"
"Burned glove and branch found ,no visible damage to the OHL]"
""
Train fault- optimho reading zone 3  900%  4H40 in section ]
""
""
""
""
""
"Multiple trips from Piccadilly to Euxton, Preston OHL patrolled CX-3 and inspected Red Bonds were a flash was reported no damage to red bonds and no issues found within electrical section.]"
"Multiple trips from Piccadilly to Euxton, Preston OHL patrolled CX-3 and inspected Red Bonds were a flash was reported no damage to red bonds and no issues found within electrical section.]"
"patrolled, vegetation touching OLE cut back]"
"patrolled, vegetation touching OLE cut back]"
"patrolled, vegetation touching OLE cut back]"
"patrolled, vegetation touching OLE cut back]"
Bird strike found L185/14 cause of trip no damage to ole please close  ]
Bird strike found L185/14 cause of trip no damage to ole please close  ]
"Trip on HF13 with train in section. Area patrolled and surveyed for sign of cause. Nothing found, likely a train unit fault. OLE inspected anyway and no signs of damage to OLE around distance to fault. ]"
"Trip on HF13 with train in section. Area patrolled and surveyed for sign of cause. Nothing found, likely a train unit fault. OLE inspected anyway and no signs of damage to OLE around distance to fault. ]"
"Trip on HF13 with train in section. Area patrolled and surveyed for sign of cause. Nothing found, likely a train unit fault. OLE inspected anyway and no signs of damage to OLE around distance to fault. ]"
"Trip on HF13 with train in section. Area patrolled and surveyed for sign of cause. Nothing found, likely a train unit fault. OLE inspected anyway and no signs of damage to OLE around distance to fault. ]"
Found branch under east lancs bridge  At G303/03 ]
"CF2 OCB. Full electrical section patrolled, no fault found. Optima reading no distance to fault. 2x class 90 in section.]"
Area patrolled  Team Leader reported no issues  ]
Area patrolled  Team Leader reported no issues  ]
patrolled nothing found.]
patrolled nothing found.]
patrolled nothing found.]
Bird strike cause for trip no damage to ole L189/10 please close  ]
Bird strike cause for trip no damage to ole L189/10 please close  ]
2x class 90 issue]
Ongoing 2x class 90 issue ]
Breaker trip SM13 (distance to fault 5.5kM and 6kM) placing trip between Hattersley to Broadbottom - cab patrolled between Manchester Piccadilly to Broadbottom - seen in UP Main at MH9/10 evidence of bird strike (dead bird) - no visual damage to OHL - open/closed WAIF to follow ]
"Patrolled the whole depot looking for birds and nests, checked on top of the only train in the depot with the GoPro. Found lots of plastic bags wrapping tape ect from the tip next door all over the depot collected the bigger pieces and disposed of them. Seen some around the OLE which blew off and was collected. Pictures supplied ]"
"Cab patrolled, nothing found ]"
"Cab patrolled, nothing found ]"
"Patrolled the whole depot looking for birds and nests, checked on top of the only train in the depot with the GoPro. Found lots of plastic bags wrapping tape ect from the tip next door all over the depot collected the bigger pieces and disposed of them. Seen some around the OLE which blew off and was collected. Pictures supplied ]"
"Patrolled the whole depot looking for birds and nests, checked on top of the only train in the depot with the GoPro. Found lots of plastic bags wrapping tape ect from the tip next door all over the depot collected the bigger pieces and disposed of them. Seen some around the OLE which blew off and was collected. Pictures supplied ]"
"PL4 OCB. Electrical section patrolled. L186/22 twig found fallen from above OHL, probable cause. No visible damage to OHL  ]"
"PL4 OCB. Electrical section patrolled. L186/22 twig found fallen from above OHL, probable cause. No visible damage to OHL  ]"
"Bird in 6 foot, at structure HC07/31. ]"
"Bird in 6 foot, at structure HC07/31. ]"
"Bird in 6 foot, at structure HC07/31. ]"
Birds strike at Bridge 41 down st Helen's NE-6 electrical section no damage to OLE  ]
Birds strike at Bridge 41 down st Helen's NE-6 electrical section no damage to OLE  ]
Patrolled the depot found a dead pigeon near the door of shed 12 south end. Pictures provided  ]
Patrolled the depot found a dead pigeon near the door of shed 12 south end. Pictures provided  ]
Ongoing 2x class 90 issue ]
Foot patrol longsight depot excessive waste materials coming from waste tip also train in section when tripped nothing found and no damage to OHL  ]
Foot patrol longsight depot excessive waste materials coming from waste tip also train in section when tripped nothing found and no damage to OHL  ]
"Possible overload, 2 class 90s in section]"
Area patrolled  Nothing found possible overload from the 2 Class 90s in section  ]
No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme. This fault was from the 09/05/2025. ]
No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme. This fault was from the 09/05/2025. ]
Ongoing 2x class 90 issue ]
Ongoing 2x class 90 issue ]
CW-13 distribution fault Z3 ]
Bird found under bridge at Dallam yard  ]
Bird found under bridge at Dallam yard  ]
2x class 90 issue ]
No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme.  ]
No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme.  ]
Ongoing 2x class 90 issue ]
No fault found ]
No fault found ]
No fault found ]
Breaker trip on SX37. Area patrolled and inspected. Bird found at structure MXH187/41A. Wash road 37 ]
Breaker trip on SX37. Area patrolled and inspected. Bird found at structure MXH187/41A. Wash road 37 ]
PL7 OCB. X2 dead birds found in the four foot close to the DTF. No damage to the OLE. Please close this fault. L Millea 13/04/25.  ]
"Overload, 2x class 90 fault ]"
Upperby - Etterby patrolled and no cause found. ]
Upperby - Etterby patrolled and no cause found. ]
Duplicate of 1093360]
Duplicate of 1093360]
Breaker trip on SM16. Area patrolled and inspected. Bird found at Fairfield station at structure MH 03/28 down road. ]
Breaker trip on SM16. Area patrolled and inspected. Bird found at Fairfield station at structure MH 03/28 down road. ]
Disc insulator ( FLASHED OVER ) @ str PG00/23 Down west curve.]
Disc insulator ( FLASHED OVER ) @ str PG00/23 Down west curve.]
Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal ]
Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal ]
"Breaker trip on SM14. Area patrolled and inspected via cab patrol, access's and station checks. Bird found at broadbottom station. Structure number MH09/25. No damage to OLE ]"
Patrolled by day shift ( nothing found ) ]
Patrolled by day shift ( nothing found ) ]
Area patrolled nothing found  ]
Area patrolled nothing found  ]
Birds nest at L181/37 removed ]
Birds nest at L181/37 removed ]
""
""
""
"Section was cab patrolled to inspect any lasting damage. No outstanding damage was found. Due to the age of the fault no fault was found, suspected bird strike or Vegetation which has possibly since been cleared?]"
"Section was cab patrolled to inspect any lasting damage. No outstanding damage was found. Due to the age of the fault no fault was found, suspected bird strike or Vegetation which has possibly since been cleared?]"
"PL1 OCB. Bird strike L189/22, no visible damage to OHL  ]"
"PL1 OCB. Bird strike L189/22, no visible damage to OHL  ]"
Double headed class 90's fault  ]
Breaker trip on SX37. Driver reported flash at MX187/72. Longsight depot patrolled. Bird found at structure where flash reported. No damage to OLE.  ]
Breaker trip on SX37. Driver reported flash at MX187/72. Longsight depot patrolled. Bird found at structure where flash reported. No damage to OLE.  ]
Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
"Breaker trip on SX30,31,32,33,34,35,36,37,38 mass trip. Area patrolled and inspected via cab patrol. No fault found. Passed over to the distribution team for further investigation ]"
"Breaker trip on SX30,31,32,33,34,35,36,37,38 mass trip. Area patrolled and inspected via cab patrol. No fault found. Passed over to the distribution team for further investigation ]"
"Breaker trip on SX30,31,32,33,34,35,36,37,38 mass trip. Area patrolled and inspected via cab patrol. No fault found. Passed over to the distribution team for further investigation ]"
Section was cab patrolled for any visible damage and safe walking routes were patrolled around the distance to fault location. No fault was found due to the age of the fault. ]
Section was cab patrolled for any visible damage and safe walking routes were patrolled around the distance to fault location. No fault was found due to the age of the fault. ]
Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
Multiple breaker trips on SM14 (DN MAIN) distance to fault 3.2 &amp; 3.3km - Lin blockage taken on the DN - area inspected and found at OBR35 (MH6/32 to MH6/33) evidence of bird strike - no visual damage seen from low level - open/close WAIF to follow ]
Multiple breaker trips on SM14 (DN MAIN) distance to fault 3.2 &amp; 3.3km - Lin blockage taken on the DN - area inspected and found at OBR35 (MH6/32 to MH6/33) evidence of bird strike - no visual damage seen from low level - open/close WAIF to follow ]
Multiple breaker trips on SM14 (DN MAIN) distance to fault 3.2 &amp; 3.3km - Lin blockage taken on the DN - area inspected and found at OBR35 (MH6/32 to MH6/33) evidence of bird strike - no visual damage seen from low level - open/close WAIF to follow ]
Ongoing 2x class 90 issues ]
Ongoing 2x class 90s issue  ]
Ongoing 2x class 90s issue  ]
Ongoing 2x class 90s issue  ]
patrolled by OHL]
patrolled by OHL]
Conifers encroaching OLE at structure L188/33  ]
Conifers encroaching OLE at structure L188/33  ]
System overload 2x class 90s in section ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
Patrolled no issues]
Patrolled no issues]
Patrolled no issues]
flashover on insulator at overbride 72 old hutte lane.Nearest structure L185/09 .  ]
flashover on insulator at overbride 72 old hutte lane.Nearest structure L185/09 .  ]
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
""
""
"Breaker trip on SX37 - using safe walking route at Longsight Alstrom depot found evidence of bird strike at MX187/05 - no visual signs of damage on OHL - suspected bird is ontop on unit, advise to inspect top of units which left depot in/around time of trip - completed by J. Rainford &amp; T. McLarren ]"
"Breaker trip on SX37 - using safe walking route at Longsight Alstrom depot found evidence of bird strike at MX187/05 - no visual signs of damage on OHL - suspected bird is ontop on unit, advise to inspect top of units which left depot in/around time of trip - completed by J. Rainford &amp; T. McLarren ]"
"Breaker trip on NO1 (UP) - using safe walking routes and access checks found at OBR126 (LM44/10) heavy pollution on bridge arms (weather was heavy rainfall on 21/04 when tripped happened) coupled with this, suspected root cause - no visual signs of damage - WAIF raised to clean bridge arms raised]"
"Breaker trip on NO1 (UP) - using safe walking routes and access checks found at OBR126 (LM44/10) heavy pollution on bridge arms (weather was heavy rainfall on 21/04 when tripped happened) coupled with this, suspected root cause - no visual signs of damage - WAIF raised to clean bridge arms raised]"
System Overload ]
BE-3 foot patrol 100% completed. No fault found  ]
BE-3 foot patrol 100% completed. No fault found  ]
Temp jumpers applied to overlap LM18/02 DCM. ]
NE6 cab patrolled from St Hellens central to Garswood also foot patrolled St Hellens central to Garswood. No cause found all equipment fit for purpose  ]
NE6 cab patrolled from St Hellens central to Garswood also foot patrolled St Hellens central to Garswood. No cause found all equipment fit for purpose  ]
WW1G trip caused by train fault. Zone 3 delay on Opthimo reading.  ]
Bird removed with live line equipment.  ]
Bird removed with live line equipment.  ]
Bird removed with live line equipment.  ]
"Bird strike @ G304/08, bridge no 10 Down fast, no damage to overheads. ]"
"Bird strike @ G304/08, bridge no 10 Down fast, no damage to overheads. ]"
Double headed class 90 fault ]
Double headed class 90 fault ]
nothing found during OHL inspection]
nothing found during OHL inspection]
nothing found during OHL inspection]
Patrolled Alstom depot checked on top of a stabled unit with the go pro and found a bird frazzled in the pan well. Photo attached. ]
Double headed class 90 fault  ]
Double headed class 90 fault  ]
"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
Birds nest at L192/82B.  ]
Bird found bridge 252 platform 8 fresh splash marks no damage ]
Bird found bridge 252 platform 8 fresh splash marks no damage ]
Ocb trip due to a fault with the train AWC1A16 in section  ]
Ocb trip due to a fault with the train AWC1A16 in section  ]
""
""
""
"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
Wire reinstated.  ]
Wire reinstated.  ]
""
""
Breaker trip on SM13. Area patrolled and inspected. Bird found at structure MH08/01 Godley station. Up road]
""
""
""
Ongoing 2x class 90s issue ]
Ongoing 2x class 90s issue ]
"Trip on HD2 (A-E) dtf 0.64km from Harker (Todhills Bridge approx). Patrolled using AiVR, cab patrol, and inspection from position not on or near the line. Nothing found. ]"
"Trip on HD2 (A-E) dtf 0.64km from Harker (Todhills Bridge approx). Patrolled using AiVR, cab patrol, and inspection from position not on or near the line. Nothing found. ]"
Patrolled NFF]
Patrolled NFF]
Patrolled NFF]
""
""
Overload 2x90s in section  ]
Patrolled and Pidgeon found]
Patrolled and Pidgeon found]
Reviewed confirmed overload ]
Ongoing 2x class 90s issue ]
Ongoing 2x class 90s issue ]
Breaker trip on SM13. Area patrolled and inspected. Squirrel found in 4ft at structure MH06/30. Up road ]
Possible cause of trip was overload due to 2 x class 90's in section. ]
Breaker trip on SM14. Area patrolled and inspected. Bird found at structure MH06/26. Down road ]
bird strike]
bird strike]
""
""
""
Breaker trip on SM14. Area patrolled and inspected. Bird found at structure MH 05/23 down road. ]
"Bird Strike in the single bore tunnel platform 1 Lime Street Station, no damage to ole. ]"
Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Section was cab patrolled for any obvious damage to the infrastructure. No lasting damage was found however a dead bird was found beside structure MG02/24. This is the most obvious cause of this tripping. ]
Section was cab patrolled for any obvious damage to the infrastructure. No lasting damage was found however a dead bird was found beside structure MG02/24. This is the most obvious cause of this tripping. ]
Pigeon found bridge 252 slight marks on contact wire  ]
Pigeon found bridge 252 slight marks on contact wire  ]
Bird removed from G116/02B]
Bird removed from G116/02B]
Bird removed from G116/02B]
Bird removed from G116/02B]
Bird removed from G116/02B]
Bird removed from G116/02B]
Bird removed from G116/02B]
Bird removed from G116/02B]
Bird removed from G116/02B]
""
""
Breaker trip on SX23. Bird found at structure LM50/01 up Salford slow.  ]
Breaker trip on SX23. Bird found at structure LM50/01 up Salford slow.  ]
"Section Patrolled, nothing found amiss]"
"Section Patrolled, nothing found amiss]"
"Section Patrolled, nothing found amiss]"
"Trip cause by birds nest under switch blade at HG2/3, flash over, fit for purpose ]"
"Trip cause by birds nest under switch blade at HG2/3, flash over, fit for purpose ]"
"OC2 tripped on the 7/5/25 at 2116 reset 2118, 1S95 was in section DTF0.8km from Oxenholme, suspected train fault as the OHL with the same train in another electrical section, inspected the OHL from Oxenholme n/S to Beck smithy, nothing found, fit for purpose  ]"
"OC2 tripped on the 7/5/25 at 2116 reset 2118, 1S95 was in section DTF0.8km from Oxenholme, suspected train fault as the OHL with the same train in another electrical section, inspected the OHL from Oxenholme n/S to Beck smithy, nothing found, fit for purpose  ]"
"OC2 tripped on the 7/5/25 at 2116 reset 2118, 1S95 was in section DTF0.8km from Oxenholme, suspected train fault as the OHL with the same train in another electrical section, inspected the OHL from Oxenholme n/S to Beck smithy, nothing found, fit for purpose  ]"
"Bird strike at L182/18, down main. No damage seen to OHLE with binoculars .  ]"
"Bird strike at L182/18, down main. No damage seen to OHLE with binoculars .  ]"
Checked distance to fault reading 1.68k Nothing found. ]
Checked distance to fault reading 1.68k Nothing found. ]
Area patrolled in hours of darkness! No fault found ]
Area patrolled in hours of darkness! No fault found ]
""
""
Bird found bridge 252 Carlisle station slight marks on the contact wire  Bird found bridge 252 Carlisle station slight marks on contact  ]
Bird found bridge 252 Carlisle station slight marks on the contact wire  Bird found bridge 252 Carlisle station slight marks on contact  ]
Evidence of bird strike found on down road at CM09/12. (Completed on behalf of J Rainford). ]
Evidence of bird strike found on down road at CM09/12. (Completed on behalf of J Rainford). ]
Evidence of bird strike found on down road at CM09/12. (Completed on behalf of J Rainford). ]
"Cab ridden, nothing found (completed on behalf of J Rainford). ]"
"Cab ridden, nothing found (completed on behalf of J Rainford). ]"
Area patrolled and burn mark seen at bridge 41 ]
Area patrolled and burn mark seen at bridge 41 ]
""
""
2x class 90's train fault Zone 3 delay. Cab ride completed to cover electrical section. No issues found. ]
""
""
""
""
WW4 2x class 90's train fault ]
Bird found at structure MXH187/18 on the Alstom depot no damage to the OLE ]
Bird found at structure MXH187/18 on the Alstom depot no damage to the OLE ]
"patrolled, nothing found. ]"
"patrolled, nothing found. ]"
"patrolled, nothing found. ]"
""
""
WW4 2x class 90's train fault ]
Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal. ]
Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal. ]
Possible bird strike at bridge 7 G161/08 no damage to ole please close  ]
""
""
""
""
""
""
""
""
Checked indicated area and bridges nothing found ]
Checked indicated area and bridges nothing found ]
Patrolled on nights no fault found ]
Patrolled on nights no fault found ]
Patrolled from congeleton station to the flash. No fault found  ]
Patrolled from congeleton station to the flash. No fault found  ]
X 2 class 90's fault. OMPTIMHO reading taken  ]
X 2 class 90's fault. OMPTIMHO reading taken  ]
X 2 class 90's fault. OMPTIMHO reading taken  ]
Bird strike reported by train staff on inspection of damaged pan  ]
Bird strike reported by train staff on inspection of damaged pan  ]
Follow on from fault 1096660 pan damaged by bird strike causing trip ]
Follow on from fault 1096660 pan damaged by bird strike causing trip ]
Follow on from fault 1096660 pan damaged by bird causing trip]
Follow on from fault 1096660 pan damaged by bird causing trip]
Follow on from fault 1096660 pan damaged by bird causing trip]
Follow on from fault 1096660 pan damaged by bird causing trip]
"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
OHL trip due to waste blowing off waste tip at longsight depot. No damage to OHL. Waste management company need to raise compound fencing to stop reoccurrence ]
high level inspection booked and possible replacement of insulator]
high level inspection booked and possible replacement of insulator]
high level inspection booked and possible replacement of insulator]
""
""
"Area checked from cab, noon shift also checked areas on foot nothing found ole is all ok in our area. It's a shared asset so Stafford will need to check there area. Please assign fault to Stafford OLE. ]"
"Area checked from cab, noon shift also checked areas on foot nothing found ole is all ok in our area. It's a shared asset so Stafford will need to check there area. Please assign fault to Stafford OLE. ]"
Dead bird found @ HC02/03 on OHL foot patrol ]
Dead bird found @ HC02/03 on OHL foot patrol ]
KT-5 patrolled. No fault found  ]
KT-5 patrolled. No fault found  ]
Cab patrolled in both directions to inspect cause  ]
Cab patrol completed from Ashburys to guide bridge due to multiple trips Camera footage reviewed on AIVR but could not determine cause of Fault - OLE fit for purpose ]
Cab patrol completed from Ashburys to guide bridge due to multiple trips Camera footage reviewed on AIVR but could not determine cause of Fault - OLE fit for purpose ]
Cab patrol completed from Ashburys to guide bridge due to multiple trips Camera footage reviewed on AIVR but could not determine cause of Fault - OLE fit for purpose ]
Suspected overload from the trains in section  ]
Trees cut back touching live wire ]
Trees cut back touching live wire ]
Burnt lug found at L183/59 on the Down slow due to possible bird strike. Lug has been replaced no further damage to OLE.]
Burnt lug found at L183/59 on the Down slow due to possible bird strike. Lug has been replaced no further damage to OLE.]
Bird strike at under bridge L188/38 ]
Bird strike at under bridge L188/38 ]
Bird found at G299/27 ]
fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
Breaker trip on SM14. Area patrolled and inspected. Bird found at dinting station near structure MH11/38. Down and up Main ]
"Likely unit fault, multiple cab patrols since, no repeat failure or damage seen]"
"Likely unit fault, multiple cab patrols since, no repeat failure or damage seen]"
"Likely unit fault, multiple cab patrols since, no repeat failure or damage seen]"
Breaker trip on SX37. Longsight depot patrolled and inspected. Pigeon found at structure MX187/49. Shed road 3]
Breaker trip on SX37. Longsight depot patrolled and inspected. Pigeon found at structure MX187/49. Shed road 3]
Patrolled from the 27m to the 30m. Nothing case fpund on this area.   ]
Patrolled from the 27m to the 30m. Nothing case fpund on this area.   ]
Patrolled from the 27m to the 30m. Nothing case fpund on this area.   ]
"Walked area where safe, found potential bird strike at OB 2, G158/111, could be train fault also, loss of line light, one in section.]"
"Walked area where safe, found potential bird strike at OB 2, G158/111, could be train fault also, loss of line light, one in section.]"
"Walked area where safe, found potential bird strike at OB 2, G158/111, could be train fault also, loss of line light, one in section.]"
Ongoing 2x class 90 issue ]
Ongoing 2x class 90 issue ]
No issues found fault can be closed and removed from the list]
No issues found fault can be closed and removed from the list]
No issues found fault can be closed and removed from the list]
Suspected overload 2 class 90s in section ]
Ongoing 2x class 90 issue ]
Ongoing 2x class 90 issue ]
Ongoing 2x class 90 issue ]
Breaker trip in SM14. Area cab patrolled and platform inspections. Bird found at structure MH07/09 down main ]
""
""
"Bird found MXH187/35, high bird activity around refuse area.  ]"
"Bird found MXH187/35, high bird activity around refuse area.  ]"
Bird strike around cheadle Hulme  ]
Bird strike around cheadle Hulme  ]
Bird strike around cheadle Hulme  ]
Ongoing 2x class 90 issue Cw15 tripped with 2 class 90's in section Patrolled section nothing found  ]
Ongoing 2x class 90 issue Cw15 tripped with 2 class 90's in section Patrolled section nothing found  ]
2 class 90s in section ]
Twigg removed from Insulator at L181/37.]
Twigg removed from Insulator at L181/37.]
Twigg removed from Insulator at L181/37.]
Twigg removed from Insulator at L181/37.]
Twigg removed from Insulator at L181/37.]
""
""
Dead pigeon found platform 1 bridge 252 ]
Dead pigeon found platform 1 bridge 252 ]
"Bird strike at Structure G158/106, No Damage to OLE.]"
Possible Bird Strike Possible Bird Strike Possible Bird Strike ]
Possible Bird Strike Possible Bird Strike Possible Bird Strike ]
Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Patrolled full section no fault found. Possible train fault ]
Patrolled full section no fault found. Possible train fault ]
Patrolled full section no fault found. Possible train fault ]
Patrolled full section no fault found. Possible train fault ]
Patrolled full section no fault found. Possible train fault ]
Bird found on 37 road longsight depot @ MXH187/33 ]
Breaker trip on HF16 - Cab patrolled using OHL to inspect full electrical section- at SO07/09 found evidence of squirrel strike at portal (squirrel was found in DN 4ft below portal) - no visual damage witness - open/close WAIF to follow]
Breaker trip on HF16 - Cab patrolled using OHL to inspect full electrical section- at SO07/09 found evidence of squirrel strike at portal (squirrel was found in DN 4ft below portal) - no visual damage witness - open/close WAIF to follow]
Bird strike found at L188/50 possible cause for trip no damage to ole please close ]
Bird strike found at L188/50 possible cause for trip no damage to ole please close ]
Pots slightly buzzing under bridge 18 HAJ ( due for cleaning)  . Patrol from 3 mile post to 4.5 mile post]
Pots slightly buzzing under bridge 18 HAJ ( due for cleaning)  . Patrol from 3 mile post to 4.5 mile post]
Breaker trip on SX37 - patrolled Alstrom depot using safe walking route and found suspected bird strike at MXH187/31A near rubbish trip - high bird activity near structure and no other causes found during inspection - suspected root cause (bird strike) - no visual damage to OHL - open/close WAIF to follow]
Breaker trip on SX37 - patrolled Alstrom depot using safe walking route and found suspected bird strike at MXH187/31A near rubbish trip - high bird activity near structure and no other causes found during inspection - suspected root cause (bird strike) - no visual damage to OHL - open/close WAIF to follow]
Breaker trip on SM3 - working lineside (separated) visually inspected area of concern - no vegetation close/encroaching on UP (SM3) - on approach to MVL05/20 saw fox and magpie fighting over (presumably) dead bird with the fox carrying it away as we approached - root cause is suspected bird strike at MVL05/20 with no visual damage to OHL - open/close WAIF to follow]
Breaker trip on SM3 - working lineside (separated) visually inspected area of concern - no vegetation close/encroaching on UP (SM3) - on approach to MVL05/20 saw fox and magpie fighting over (presumably) dead bird with the fox carrying it away as we approached - root cause is suspected bird strike at MVL05/20 with no visual damage to OHL - open/close WAIF to follow]
Bird strike found at LX192/19 no damage to ole please close  ]
""
""
Ongoing 2x class 90 issue ]
Bird strike found at bridge 41 no damage to ole please close]
Bird strike found at bridge 41 no damage to ole please close]
"Cab patrolled after trip, found paper bag on track with burn marks. MH03/08. ]"
"Cab patrolled after trip, found paper bag on track with burn marks. MH03/08. ]"
"Cab patrolled after trip  Hattersley - Hadfield/Glossop, no damage to OLE. Train in section when trip occurred  ]"
""
""
Breaker trip on SX37 at Longsight Alstrom Depot - using safe walking routes patrolled and inspected area - spoke to Alstrom staff who reported hearing bang near MXH187/36 (near rubbish trip) and suspected bird strike on train pantograph (when raising) in high bird activity area - suspected root cause bird strike - advise TOC to check train roofs for damage/birds - no visual damage seen during patrol - open/close WAIF to follow ]
Breaker trip on SX37 at Longsight Alstrom Depot - using safe walking routes patrolled and inspected area - spoke to Alstrom staff who reported hearing bang near MXH187/36 (near rubbish trip) and suspected bird strike on train pantograph (when raising) in high bird activity area - suspected root cause bird strike - advise TOC to check train roofs for damage/birds - no visual damage seen during patrol - open/close WAIF to follow ]
"Cab patrolled area, all in good condition time of inspection ]"
""
"Bird strike, remains on the side of the track Bridge 129 ]"
"Bird strike, remains on the side of the track Bridge 129 ]"
Reported bird strike . No bird remains found on site ]
Reported bird strike . No bird remains found on site ]
"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
"Cab patrolled after trip, bird found in cess at structure MH6/11. No damage to OLE. ]"
"Cab patrolled after trip, bird found in cess at structure MH6/11. No damage to OLE. ]"
Dead bird cause of fault at MH12/1 (Dinting station) checked condition of OLE all in good working order]
Ongoing 2x class 90 issue causing overload. ]
Vegetation touching bare feeder north of Ardwick station.  ]
Vegetation touching bare feeder north of Ardwick station.  ]
"Encroaching vegetation at L188/33, vegetation to be removed by offtrack.]"
"Encroaching vegetation at L188/33, vegetation to be removed by offtrack.]"
""
""
At night set up a possession work site and went in with machine and fixed the fault ]
At night set up a possession work site and went in with machine and fixed the fault ]
At night set up a possession work site and went in with machine and fixed the fault ]
At night set up a possession work site and went in with machine and fixed the fault ]
At night set up a possession work site and went in with machine and fixed the fault ]
At night set up a possession work site and went in with machine and fixed the fault ]
2x class 90 issue ]
2x class 90 issue ]
2x class 90 issue ]
"Cab patrolled heald green to Gatley both ways, bird found at head green stn  ]"
"Cab patrolled heald green to Gatley both ways, bird found at head green stn  ]"
PL7 OCB. Bird strike found L192/89. No visible damage to the OHL ]
staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
Nothing found ]
Nothing found ]
2x class 90 issue ]
overload]
2x class 90 issue ]
Carried out cab patrol from Stockport to Alderney edge. Nothing suspicious found . ]
Carried out cab patrol from Stockport to Alderney edge. Nothing suspicious found . ]
Carried out cab patrol from Stockport to Alderney edge. Nothing suspicious found . ]
No obvious issues possible vegetation  ]
No obvious issues possible vegetation  ]
No obvious issues possible vegetation  ]
No obvious issues possible vegetation  ]
Cab patrol done from Stockport to Alderley edge. Footage reviewed on AIVR. No cause found. ]
Cab patrol done from Stockport to Alderley edge. Footage reviewed on AIVR. No cause found. ]
2 x class 90s in section causing trip. The section of track was patrolled. ]
