Action
"Bird strike at HG08/30, Standish street OB41 Dn St Helens. No damage seen to OHLE ]"
"Bird strike at HG08/30, Standish street OB41 Dn St Helens. No damage seen to OHLE ]"
""
""
""
"Bird strike at M164/14, no damage to ohle ]"
"Bird strike at M164/14, no damage to ohle ]"
"Bird strike at M164/14, no damage to ohle ]"
Bridge examined ole ok bird strike found. ]
Bridge examined ole ok bird strike found. ]
"Patrolled are bird found at Fishergate bridge at G336/48, no damage. ]"
"Patrolled are bird found at Fishergate bridge at G336/48, no damage. ]"
""
""
Cab patrol completed no faults with the ole  ]
Cab patrol completed no faults with the ole  ]
Sidings 2 bridge 252 bird strike ]
Sidings 2 bridge 252 bird strike ]
Sidings 2 bridge 252 bird strike ]
Ongoing 2x class 90 issue causing overload. ]
""
""
Patrolled the section of track and found possible vegetation as cause of trip @ G307/20 UP Slow ]
Patrolled the section of track and found possible vegetation as cause of trip @ G307/20 UP Slow ]
"Squirrel strike @ Bridge 18 Bryn station, looks like slight burn to contact wire. High level inspection planned ]"
"Squirrel strike @ Bridge 18 Bryn station, looks like slight burn to contact wire. High level inspection planned ]"
"WW4 OCB, G159/39, Bird strike found. No visible damage to the OHL ]"
"WW4 OCB, G159/39, Bird strike found. No visible damage to the OHL ]"
"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
Evidence of fresh bird strike platform 8 bridge 252 ]
Evidence of fresh bird strike platform 8 bridge 252 ]
Breaker trip on SX37 - using safe walking routes found at MXH187/31A rubbish in four foot- with adverse weather (wet and gusty) suspected root cause is rubbish being blown from tip to OHL - inspected area and found no visual damage to OHL - open/closed WAIF to follow ]
Breaker trip on SX37 - using safe walking routes found at MXH187/31A rubbish in four foot- with adverse weather (wet and gusty) suspected root cause is rubbish being blown from tip to OHL - inspected area and found no visual damage to OHL - open/closed WAIF to follow ]
Vegetation removed from structure L189/33 on the up smsitton fast  ]
Vegetation removed from structure L189/33 on the up smsitton fast  ]
CF8 OCB Bird strike found @ M164/35 Bridge 27. No visible damage to the OLE.]
CF8 OCB Bird strike found @ M164/35 Bridge 27. No visible damage to the OLE.]
CF8 OCB Bird strike found @ M164/35 Bridge 27. No visible damage to the OLE.]
"Possible bird strike @ footbridge located near G374/13 structure, splash marks on underside of footbridge, no bird found  ]"
"Possible bird strike @ footbridge located near G374/13 structure, splash marks on underside of footbridge, no bird found  ]"
"Foot patrolled NE-5, burned bird found at bridge 17, burn marks on contact wire and tyco ]"
"Foot patrolled NE-5, burned bird found at bridge 17, burn marks on contact wire and tyco ]"
Bird found after being patrolled by OHL Staff]
Bird found after being patrolled by OHL Staff]
""
""
"patrolled, no issues]"
"patrolled, no issues]"
"patrolled, no issues]"
"patrolled, no issues]"
"patrolled, no issues]"
Breaker trip on SM14. Area cab patrolled and inspected via platforms and accesses. Bird found under bridge near structure MH11/38. Down and up main ]
"WW6 OCB. Optimho reading taken from winsford, 513.2%. 2x class 90. No visible damage to OHL  ]"
WW4 OCB. Optimho reading taken from winsford 401.7% 2x class 90. No visible damage to OHL ]
Breaker trip on SX37. Depot patrolled and inspected. Bird strike reported by staff in ETD Road 2. No damage to OLE ]
Breaker trip on SX37. Depot patrolled and inspected. Bird strike reported by staff in ETD Road 2. No damage to OLE ]
""
""
""
Vegetation growing out of the wall close to M182/15 Structure has been Cut back. No visible damage to the OLE was noticed on inspection. ]
Vegetation growing out of the wall close to M182/15 Structure has been Cut back. No visible damage to the OLE was noticed on inspection. ]
Vegetation growing out of the wall close to M182/15 Structure has been Cut back. No visible damage to the OLE was noticed on inspection. ]
""
""
2 x class 90's in section. Overload ]
Bird founding during CAB patrol around M173/28 ]
Bird founding during CAB patrol around M173/28 ]
"Trees close to Live OLE growing out of nearside Wall, closest OLE Structure M182/15. Branches causing the issues have been cut back. No visible damage to the OLE was noticed on inspection.  ]"
"Trees close to Live OLE growing out of nearside Wall, closest OLE Structure M182/15. Branches causing the issues have been cut back. No visible damage to the OLE was noticed on inspection.  ]"
"Trees close to Live OLE growing out of nearside Wall, closest OLE Structure M182/15. Branches causing the issues have been cut back. No visible damage to the OLE was noticed on inspection.  ]"
"Vegetation at G158/86 up Liv Indt, all cleared and ok ]"
"Confirmed overload, fault closed]"
WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
Cab patrol completed. Checked neutral section both ways. Ole looks ok]
Cab patrol completed. Checked neutral section both ways. Ole looks ok]
"Inspection done via cab patrol, inspection off bridge and Aivr. Nothing found.  ]"
"Inspection done via cab patrol, inspection off bridge and Aivr. Nothing found.  ]"
No cause found]
No cause found]
cab patrol completed in both directions no fault found with ole ]
"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
Ongoing 2x class 90 issue causing overload. ]
"Bird strike at HG05/17 Bird strike at face of tunnel, HG05/17 ucm. No damage to ohl. ]"
"Bird strike at HG05/17 Bird strike at face of tunnel, HG05/17 ucm. No damage to ohl. ]"
Reported from Station staff at the station insulator has flash over  WILL NEED TECH TEAM TO GO OUT TO IT  ]
Reported from Station staff at the station insulator has flash over  WILL NEED TECH TEAM TO GO OUT TO IT  ]
"Area cab patrolled and inspected from trackside also. No sign of cause found. OLE inspected, no signs of damage or obstruction to the OLE at the time of inspection and cab patrol.  ]"
"Area cab patrolled and inspected from trackside also. No sign of cause found. OLE inspected, no signs of damage or obstruction to the OLE at the time of inspection and cab patrol.  ]"
"Area cab patrolled and inspected from trackside also. No sign of cause found. OLE inspected, no signs of damage or obstruction to the OLE at the time of inspection and cab patrol.  ]"
Reccomend neutral section maintenance  ]
Reccomend neutral section maintenance  ]
Bird at bridge 12 at Dallam ]
Bird at bridge 12 at Dallam ]
"Vegetation close to ole, waif raised for off track  ]"
"Vegetation close to ole, waif raised for off track  ]"
"Vegetation close to ole, waif raised for off track  ]"
"Probable bird strike@bridge 56 G288/21 splash marks and feathers with black smoke marks on underside of bridge, no visible damage to contenary, no bird ]"
"Probable bird strike@bridge 56 G288/21 splash marks and feathers with black smoke marks on underside of bridge, no visible damage to contenary, no bird ]"
"Patrolled by staff on duty,in approx area. Superficial splash marks on underside of bridge 12 G304/33,superficial splash marks on contenary,Probable bird strike, no bird found ]"
"Patrolled by staff on duty,in approx area. Superficial splash marks on underside of bridge 12 G304/33,superficial splash marks on contenary,Probable bird strike, no bird found ]"
Cab patrol completed and also walked safe access routes to investigate breaker trip. No faults found with the OLE ]
Cab patrol completed and also walked safe access routes to investigate breaker trip. No faults found with the OLE ]
Possible bird strike  ]
Possible bird strike  ]
"Crow struck OHL at L191/26, road into Alstrom depot. No damage to ohl ]"
"Crow struck OHL at L191/26, road into Alstrom depot. No damage to ohl ]"
"Crow struck OHL at L191/26, road into Alstrom depot. No damage to ohl ]"
 removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
 removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
 removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Bird strike at G157/94. Platform 5 Crewe station. No damage to ohl ]
Ongoing 2x class 90 issue causing overload. ]
removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
"Area cab patrolled and inspected trackside for signs of breaker trip cause including checking wheel lathe sidings.  No cause found, suspected unit fault as train was in section at time of breaker trip. ]"
"Area cab patrolled and inspected trackside for signs of breaker trip cause including checking wheel lathe sidings.  No cause found, suspected unit fault as train was in section at time of breaker trip. ]"
Dead bird found on top of structure at MH 1/18 on the down road at the end of Ashburys station. Could not access the track to get the bird off. Next pland work inspection to do it. ]
Dead bird found on top of structure at MH 1/18 on the down road at the end of Ashburys station. Could not access the track to get the bird off. Next pland work inspection to do it. ]
Vegetation found close to ole at L182/24 this has been cleared no damage to ole please close  ]
Vegetation found close to ole at L182/24 this has been cleared no damage to ole please close  ]
Ongoing 2x class 90 issue causing overload. ]
PW5 OCB BIRD STRIKE FOUND AT GL176/34 ]
PW5 OCB BIRD STRIKE FOUND AT GL176/34 ]
Opimho readings taken bitts park and etterby AIVR checked nothing found  ]
Opimho readings taken bitts park and etterby AIVR checked nothing found  ]
"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
x2 90s section overload. ]
Patrolled using AIVR Little Strickland to Great Strickland using most recent footage and in both directions. No cause found.]
Patrolled using AIVR Little Strickland to Great Strickland using most recent footage and in both directions. No cause found.]
Patrolled using AIVR Little Strickland to Great Strickland using most recent footage and in both directions. No cause found.]
we removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
we removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
we removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
"Possible vegetation @ G294/20 waif being raised for further investigation  Probable vegetation between G294/20 to G294/30 photos taken, unable to get direct photos due to sswop constraints and man power, but vegetation is prevalent at this location. Requires off track to remove ]"
"Possible vegetation @ G294/20 waif being raised for further investigation  Probable vegetation between G294/20 to G294/30 photos taken, unable to get direct photos due to sswop constraints and man power, but vegetation is prevalent at this location. Requires off track to remove ]"
Bird strike at shed 9 ]
Bird strike at shed 9 ]
Bird strike at shed 9 ]
Bird strike at shed 9 ]
Bird strike at shed 9 on depot  ]
"Bird strike caused breaker to trip. Attended site, confirmed cause, no damage found. Structure ID G376/05 ]"
"Bird strike caused breaker to trip. Attended site, confirmed cause, no damage found. Structure ID G376/05 ]"
Area inspected with AIVR and cab ride ]
Area inspected with AIVR and cab ride ]
Area inspected with AIVR and cab ride ]
Area inspected with AIVR and cab ride ]
Double headed class 90 fault  ]
"Fresh burn marks found at M160/12 dn man Indt, all ok ]"
* Failure Closure Details (action field in FMS): Breaker trip on SM14. Area cab patrolled and inspected via accesses and platforms. Bird found at structure DG00/39. Up and down Glossop ]
Area patrolled burnt clothing found at G159/13 no damage to OLE ]
Area patrolled burnt clothing found at G159/13 no damage to OLE ]
Option readings taken bridge 252 checked and AIVR inspected ]
Option readings taken bridge 252 checked and AIVR inspected ]
"Di-wirement on Sunday morning, rectified Sunday night and cleared monday ]"
"Di-wirement on Sunday morning, rectified Sunday night and cleared monday ]"
"Di-wirement on Sunday morning, rectified Sunday night and cleared monday ]"
Pans raised in error in Allerton depot the breaker went back in when the pans were dropped. ]
Pans raised in error in Allerton depot the breaker went back in when the pans were dropped. ]
Pans raised in error in Allerton depot the breaker went back in when the pans were dropped. ]
"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
Area of affected OLE inspected. No damage to OLE. ]
Area of affected OLE inspected. No damage to OLE. ]
found bond that took a blast at gantry G97/99; renewal to be planned.]
found bond that took a blast at gantry G97/99; renewal to be planned.]
found bond that took a blast at gantry G97/99; renewal to be planned.]
"Bird strike at L181/04 Dn Ditton, no damage to ohle  ]"
"Bird strike at L181/04 Dn Ditton, no damage to ohle  ]"
Bird strike at LL157/62 Bridge.  ]
Ash on registration arms being wet from rain is causing tripping. Overhead line in good condition at time of inspection. ]
Ash on registration arms being wet from rain is causing tripping. Overhead line in good condition at time of inspection. ]
Ash on registration arms being wet from rain is causing tripping. Overhead line in good condition at time of inspection. ]
Vegetation removed from DW 05/10]
Vegetation removed from DW 05/10]
"Bird in cess area SO06/27, OLE all in good working condition ]"
"Bird in cess area SO06/27, OLE all in good working condition ]"
Patrolled PW6 under line blockage within the mileage given. Two cab rides from Runcorn to Liverpool south parkway and nothing found. ]
Patrolled PW6 under line blockage within the mileage given. Two cab rides from Runcorn to Liverpool south parkway and nothing found. ]
""
""
""
""
Area inspected nothing found ]
Area inspected nothing found ]
Breaker trip on SM14. Area patrolled and inspected. Bird found at structure MH05/23. Burn marks on catenary but no damage. Down road ]
Bird strike at land gate lane bridge. Structure no. HG18/05 no damage to the OLE.  ]
Bird strike at land gate lane bridge. Structure no. HG18/05 no damage to the OLE.  ]
removed by OHL Stafford OHL]
removed by OHL Stafford OHL]
removed by OHL Stafford OHL]
Burnt lug and helium balloon found at G164/14 ]
Area patrolled nothing found ]
Area patrolled nothing found ]
removed by OHL Stafford OHL]
removed by OHL Stafford OHL]
Bird strike at OB 115 on the down main at HC28/13 causing line side fire and structure to rail bonds x 2 damaged and also bridge bond damage and slight contenary damage  ]
Bird strike at OB 115 on the down main at HC28/13 causing line side fire and structure to rail bonds x 2 damaged and also bridge bond damage and slight contenary damage  ]
Bird strike at OB 115 on the down main at HC28/13 causing line side fire and structure to rail bonds x 2 damaged and also bridge bond damage and slight contenary damage  ]
"Bird found at M183/75, area cab patrolled no damage to OLE ]"
"Bird found at M183/75, area cab patrolled no damage to OLE ]"
""
""
"Train in section, area patrolled no damage to OLE. 2G67, 2G27 in section when tripped ]"
Dead bird @ MXH 187/32 longsight depot (waste tip side)  ]
"squirrel found at MH07/18, area patrolled no damage to OLE ]"
"squirrel found at MH07/18, area patrolled no damage to OLE ]"
Patrolled full section of wx-15 springs branch wash road/sidings roads with ole staff and no obvious fault could be found. ]
Single end breaker trip on SX37 - team patrolled Alstrom traincare depot using safe walking routes and found at structure MXH187/28 evidence of a bird strike - suspected root cause of trip - area inspected and found no visual damage to OHL - open/close WAIF to follow - completed by J. Rainford &amp; G. Turkington ]
""
""
This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
