No fault found,No cause found  ]
No fault found,No cause found  ]
No fault found,Section inspected by staff and no cause found ]
No fault found,Section inspected by staff and no cause found ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Electrical section patrolled no fault found. ]
No fault found,Electrical section patrolled no fault found. ]
No fault found,Patrol of section nothing found. ]
No fault found,Patrol of section nothing found. ]
No fault found,No fault found ]
No fault found,Area patrolled and no fault found Rugby OLE section patrolled NFF.]
No fault found,Area patrolled and no fault found Rugby OLE section patrolled NFF.]
No fault found,Area patrolled and no fault found Rugby OLE section patrolled NFF.]
No fault found,"There were 3 Pendolino stabled in Longsight carriage sidings, we used the GoPro camera to inspect on top of the units, nothing found. There were a number of EMU,s stabled in the siding at the time of the breaker trip, however these units had departed for service by the time we carried out the inspection. ]"
No fault found,Area patrolled no fault found  Rugby section patrolled NFF.]
No fault found,Area patrolled no fault found  Rugby section patrolled NFF.]
No fault found,Area patrolled no fault found  Rugby section patrolled NFF.]
No fault found,Area patrolled no fault found  Rugby section patrolled NFF.]
No fault found,Area patrolled no fault found  Rugby section patrolled NFF.]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled under lineblockage no fault found  ]
No fault found,Patrolled under lineblockage no fault found  ]
No fault found,Area patrolled but no cause found. ]
No fault found,Area patrolled but no cause found. ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,"Area patrolled on foot with MoM. Cab patrolled between Lime St and Wigan, nothing untoward found. ]"
No fault found,Patrolled with no fault found ]
No fault found,Patrolled with no fault found ]
No fault found,Breaker trip on SX-51 section with DTF of 16.8km from ordsall lane. Section checked by OHL staff but no cause found. ]
No fault found,Breaker trip on SX-51 section with DTF of 16.8km from ordsall lane. Section checked by OHL staff but no cause found. ]
No fault found,"No damage found, OLE fit for purpose  ]"
No fault found,No damage found  ]
No fault found,Nothing found ]
No fault found,Nothing found ]
No fault found,Patrol of section AH-5 no problems found with OLE. ]
No fault found,Area inspected no fault found ]
No fault found,Patrolled by late shift ( nothing found ) ]
No fault found,Patrolled by late shift ( nothing found ) ]
No fault found,Section of track patrolled and inspected for cause. No cause found.  ]
No fault found,Section of track patrolled and inspected for cause. No cause found.  ]
No fault found,Section of track patrolled and inspected for cause. No cause found.  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,"No fault found, ole fit for purpose ]"
No fault found,"No fault found, ole fit for purpose ]"
No fault found,"No fault found, ole fit for purpose ]"
No fault found,OHL inspected Wembley sheds north end of road 1 no damage to OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Manchester airport platforms patrolled by Jeff Richardson no cause was found and all OLE confirmed fit for purpose.  ]
No fault found,Manchester airport platforms patrolled by Jeff Richardson no cause was found and all OLE confirmed fit for purpose.  ]
No fault found,"Preston OHL staff attended site and patrolled the area & watched trains through the section, no cause found.]"
No fault found,"Preston OHL staff attended site and patrolled the area & watched trains through the section, no cause found.]"
No fault found,PW2 electrical section patrolled nothing found  ]
No fault found,PW2 electrical section patrolled nothing found  ]
No fault found,Area inspected under line blockage and also Longsight depot patrolled - no cause found ]
No fault found,Area inspected under line blockage and also Longsight depot patrolled - no cause found ]
No fault found,Area cab patrolled no cause found.  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,Patrol of section BH-22 North Wembley distance to fault 10m 668yards Red Zone no problems found with ole. ]
No fault found,Patrol of section BH-22 North Wembley distance to fault 10m 668yards Red Zone no problems found with ole. ]
No fault found,Patrol of section BH-22 North Wembley distance to fault 10m 668yards Red Zone no problems found with ole. ]
No fault found,
No fault found,
No fault found,Equipment checked no immediate issue  ]
No fault found,Equipment checked no immediate issue  ]
No fault found,"Patrolled and found burn marks, stranded catenary and burnt bond. No sign of bird.  ]"
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,No fault found. Clear on arrival  ]
No fault found,"Distance to fault recording incorrect. Patrolled electrical section, nothing found. Ole fir for purpose ]"
No fault found,"Distance to fault recording incorrect. Patrolled electrical section, nothing found. Ole fir for purpose ]"
No fault found,OHL Staff patrolled section fit for purpose patrol carried out over the several days ]
No fault found,OHL Staff patrolled section fit for purpose patrol carried out over the several days ]
No fault found,Area patrolled by S Jones no fault found . Please close  ]
No fault found,Area patrolled by S Jones no fault found . Please close  ]
No fault found,Area patrolled by S Jones no fault found . Please close  ]
No fault found,Patroled nothing found ]
No fault found,Patroled nothing found ]
No fault found,"No obvious fault or problem found, OHL fit for purpose ]"
No fault found,"No obvious fault or problem found, OHL fit for purpose ]"
No fault found," Area patrolled inside T3 possession, no fault found ]"
No fault found," Area patrolled inside T3 possession, no fault found ]"
No fault found,Section patrolled no cause found ]
No fault found,Section patrolled no cause found ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Patroled nothing found ]
No fault found,Patroled nothing found ]
No fault found,"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
No fault found,"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
No fault found,"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
No fault found,"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
No fault found,"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
No fault found,"Checked the Neutral Section on the DN MN at Oxenholme and the magnets associated with it, all in spec and working correctly watched an electric train through went through with smooth passage and no sparking.  ]"
No fault found,Ohle clear on inspection  ]
No fault found,Ohle clear on inspection  ]
No fault found,"Breaker trip on HM-7 section. Up fast, and depot sidings checked between Longsight South and North. No cause was found.]"
No fault found,"Breaker trip on HM-7 section. Up fast, and depot sidings checked between Longsight South and North. No cause was found.]"
No fault found,"Breaker trip on HM-7 section. Up fast, and depot sidings checked between Longsight South and North. No cause was found.]"
No fault found,Ohle inspected and no damage found.  ]
No fault found,Ohle inspected and no damage found.  ]
No fault found,Inspection completed and found nothing. Ohle fit on inspection  ]
No fault found,Inspection completed and found nothing. Ohle fit on inspection  ]
No fault found,Whole section patrolled no fault found Whole section patrolled no fault found ]
No fault found,Whole section patrolled no fault found Whole section patrolled no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,section patrolled and inspected all ok no cause found]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,
No fault found,
No fault found,Platform 2 inspected by Jody Mottram and confirmed no cause found and all OLE was fit for purpose.  ]
No fault found,Patrol of area carried out no issues found ]
No fault found,Patrol of area carried out no issues found ]
No fault found,"Area Patrolled, no cause found.  ]"
No fault found,"Area Patrolled, no cause found.  ]"
No fault found,Area patrolled by John rainford and confirmed fit for purpose no cause could be found.  ]
No fault found,Area patrolled by John rainford and confirmed fit for purpose no cause could be found.  ]
No fault found,"Patrolled nothing found, fit for purpose  ]"
No fault found,"Patrolled nothing found, fit for purpose  ]"
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,Equipment checked no immediate issue  ]
No fault found,Equipment checked no immediate issue  ]
No fault found,"PATROL OF AH-5 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
No fault found,fault on line closed correctly when fault removed 03.06.20 06:30]
No fault found,fault on line closed correctly when fault removed 03.06.20 06:30]
No fault found,fault on line closed correctly when fault removed 03.06.20 06:30]
No fault found,fault on line closed correctly when fault removed 03.06.20 06:30]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled but nothing found.  ]
No fault found,Patrolled but nothing found.  ]
No fault found,Patrolled but nothing found.  ]
No fault found,Breaker trip on HM-4. Cab patrol carried out 06/08/2020 and no cause found. Area inspected on foot 09/08/2020 and no cause found.  ]
No fault found,Breaker trip on HM-4. Cab patrol carried out 06/08/2020 and no cause found. Area inspected on foot 09/08/2020 and no cause found.  ]
No fault found,Patrolled from the 13m20c to 14m60c  Nothing found  ]
No fault found,Patrolled from the 13m20c to 14m60c  Nothing found  ]
No fault found,Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
No fault found,Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
No fault found,Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
No fault found,Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
No fault found,Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
No fault found,Hunsbury hill tunnel checked by Bletchley Ohl   Rugby Ohl patrolled from no1 box Npton to patfordbridge nothing found no further action required  ]
No fault found,Patrolled nothing amiss all clear  ]
No fault found,Area patrolled under lineblockage no fault found ]
No fault found,Area patrolled under lineblockage no fault found ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
No fault found,Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
No fault found,Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
No fault found,Wx-14 down main breaker trip . Area patrolled and nothing found .  ]
No fault found,Area patrolled no fault found. Please close  ]
No fault found,Area patrolled by O WIlson no fault found please close. ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Patrolled where we could get to when trains are running. Some parts not patrolled. Section patrol completed nothing found amiss to fully restore]
No fault found,Patrolled where we could get to when trains are running. Some parts not patrolled. Section patrol completed nothing found amiss to fully restore]
No fault found,Cab patrolled no cause found ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,Area patrolled under lookout protection no cause found ]
No fault found,Area patrolled under lookout protection no cause found ]
No fault found,Patrolled on foot no fault found.  ]
No fault found,Patrolled on foot no fault found.  ]
No fault found,OLE staff patrolled as much of the site as possible and nothing found ]
No fault found,OLE staff patrolled as much of the site as possible and nothing found ]
No fault found,Whole section patrolled no fault found ]
No fault found,Whole section patrolled no fault found ]
No fault found,Pn-13 patrolled after tripping  PATROLLED NOTHING FOUND  ]
No fault found,Pn-13 patrolled after tripping  PATROLLED NOTHING FOUND  ]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,"Inspected,no fault found ]"
No fault found,"Inspected,no fault found ]"
No fault found,Inspected from safe cess using IRP. Can patrolled also and no cause found ]
No fault found,Inspected from safe cess using IRP. Can patrolled also and no cause found ]
No fault found,Depot inspected no cause found ]
No fault found,Depot inspected no cause found ]
No fault found,Patrolled- no fault found within section - no cause for concern  ]
No fault found,Patrolled- no fault found within section - no cause for concern  ]
No fault found,
No fault found,
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found after patrolled  ]
No fault found,No fault found after patrolled  ]
No fault found,No fault found after patrolled  ]
No fault found,No fault found after patrolled  ]
No fault found,No fault found. ]
No fault found,OLE fit for purpose  ]
No fault found,OLE fit for purpose  ]
No fault found,Area patrolled between Ashburys and Guide Bridge using IRP.   No cause found ]
No fault found,Area patrolled between Ashburys and Guide Bridge using IRP.   No cause found ]
No fault found,
No fault found,
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,Cab patrol no cause found Cab patrolled no cause found no accurate DTF available due to isolations in this area so optimho readings station V-Fail ]
No fault found,
No fault found,
No fault found,
No fault found,"Location of flash and bang patrolled nothing found, staff to carry out further patrol and raise a work order. ]"
No fault found,"Location of flash and bang patrolled nothing found, staff to carry out further patrol and raise a work order. ]"
No fault found,"Sections were patrolled via a Cab Patrol, from Manchester Airport to Manchester Piccadilly and back. No Fault or OHL Defect was found. ]"
No fault found,Line opened to line speed after A Armiger watched a train through re-instated section of OLE ]
No fault found,Line opened to line speed after A Armiger watched a train through re-instated section of OLE ]
No fault found,Line opened to line speed after A Armiger watched a train through re-instated section of OLE ]
No fault found,Patrolled distant to fault area G98/01 to G96/13 ]
No fault found,Patrolled distant to fault area G98/01 to G96/13 ]
No fault found,Patrolled distant to fault area G98/01 to G96/13 ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled in vicinity of distance to fault nothing found  ]
No fault found,Patrolled in vicinity of distance to fault nothing found  ]
No fault found,Equipment checked no immediate issue  ]
No fault found,Equipment checked no immediate issue  ]
No fault found,Electrical section patrolled. Not cause of fault found ]
No fault found,Patrolled by Jeff Richardson no cause found ole in good condition ]
No fault found,Patrolled by Jeff Richardson no cause found ole in good condition ]
No fault found,Patrolled from bent lane to centurion way no cause found ]
No fault found,Patrolled from bent lane to centurion way no cause found ]
No fault found,Patrolled in vicinity of distance to fault from Stoke tsc to the 19mp ]
No fault found,Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
No fault found,Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
No fault found,Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
No fault found,Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
No fault found,Patroled from Carleton Crossing PB25/05 to Blackpool Station Blackpool  North Station PB28/17. Nothing found No damage to OLE ]
No fault found,Patrol of AH-5 no problems found with OLE. ]
No fault found,Area patrolled no fault found]
No fault found,Area patrolled no fault found]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Area patrolled by P Manaher and reports NFF please close  ]
No fault found,
No fault found,
No fault found,
No fault found,Electrical section patrolled. No fault found ]
No fault found,Electrical section patrolled. No fault found ]
No fault found,Electrical section patrolled. No fault found ]
No fault found,Area inspected on foot patrol no cause found ]
No fault found,Area inspected on foot patrol no cause found ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
No fault found,"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
No fault found,"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
No fault found,"PATROL OF AE-3 CARRIED OUT. NO POSSIBLE CAUSE FOUND, NO DAMAGE TO O.L.E. FOUND.]"
No fault found,Area inspected on foot no cause found ]
No fault found,Area inspected on foot no cause found ]
No fault found,Foot patrol completed from Leighton Buzzard-Bletchley TSC.  ]
No fault found,Foot patrol completed from Leighton Buzzard-Bletchley TSC.  ]
No fault found,
No fault found,
No fault found,"Patrolled through site G146/01 to G150/11 checking for damage or cause , nothing found .   ]"
No fault found,"Patrolled through site G146/01 to G150/11 checking for damage or cause , nothing found .   ]"
No fault found,Section of the up fast including alstom depot patrolled on foot. No cause found  ]
No fault found,
No fault found,
No fault found,Patrol of section AH-5 no problems found with the ole. ]
No fault found,OLE fit for purpose  ]
No fault found,patroled]
No fault found,patroled]
No fault found,Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
No fault found,Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
No fault found,Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
No fault found,Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
No fault found,Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
No fault found,Patrol of section AH-5 red zone no problems found with OLE. ]
No fault found,Patrol of section AH-5 red zone no problems found with OLE. ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Section foot patrolled and neutral sections inspected.  No cause found. ]
No fault found,Section foot patrolled and neutral sections inspected.  No cause found. ]
No fault found,No fault found after patrolling. All fit for purpose  ]
No fault found,No fault found after patrolling. All fit for purpose  ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Patrol of electrical section patrolled. No cause of fault found ]
No fault found,
No fault found,
No fault found,Optimho reading taken from Newton and section patrolled. No cause found.  ]
No fault found,Inspected but no fault found  Patrolled all okay nothing seen by Stafford OHL. ]
No fault found,Inspected but no fault found  Patrolled all okay nothing seen by Stafford OHL. ]
No fault found,Optimhos taken from Newton TSC and section inspected on foot. No cause found. ]
No fault found,Cab patrolled from Manchester Piccadilly to Manchester Airport & Back. No OHL Defect was found.  ]
No fault found,Cab patrolled from Manchester Piccadilly to Manchester Airport & Back. No OHL Defect was found.  ]
No fault found,Patrolled electrical section no fault found ]
No fault found,Area cab patrolled by Ryan smith no cause found  ]
No fault found,Area cab patrolled by Ryan smith no cause found  ]
No fault found,Patrolled with LOWS protection no fault found  ]
No fault found,Patrolled with LOWS protection no fault found  ]
No fault found,Pn-13 patrolled after tripping  Patrolled Brinklow to Shilton E.O.A.  Nothing found.  ]
No fault found,Pn-13 patrolled after tripping  Patrolled Brinklow to Shilton E.O.A.  Nothing found.  ]
No fault found,"Been in the area all week doing high level inspection and no fault found, also the weekend before the rest of the section was patrolled under lineblockage and no fault found ]"
No fault found,"Been in the area all week doing high level inspection and no fault found, also the weekend before the rest of the section was patrolled under lineblockage and no fault found ]"
No fault found,"Been in the area all week doing high level inspection and no fault found, also the weekend before the rest of the section was patrolled under lineblockage and no fault found ]"
No fault found,Patrolled and no fault found ]
No fault found,Patrolled and no fault found ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Restored.]
No fault found,Restored.]
No fault found,Restored.]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,"Foot patrol from Leighton Buzzard-Bletchley TSC, nothing found.]"
No fault found,"Foot patrol from Leighton Buzzard-Bletchley TSC, nothing found.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled under lineblockage over 2 nights and no fault found  ]
No fault found,PATROLLED nothing found ]
No fault found,PATROLLED nothing found ]
No fault found,No fault found  No fault found  ]
No fault found,No fault found  No fault found  ]
No fault found,Foot patrol and cab ride nothing found HM14  ]
No fault found,Foot patrol and cab ride nothing found HM14  ]
No fault found,Full patrol nothing found fit for passage of trains  ]
No fault found,"Area patrolled, inspected and also carried out a cab ride. No fault found. Suspected pan fault because train in section at time of trip ]"
No fault found,Nothing found. No further action.]
No fault found,Nothing found. No further action.]
No fault found,Electrical section walked from Guide bridge to Gorton. No fault found with the OLE  ]
No fault found,Electrical section walked from Guide bridge to Gorton. No fault found with the OLE  ]
No fault found,PL4 OCB Fault patrolled full section nothing found please close  ]
No fault found,PL4 OCB Fault patrolled full section nothing found please close  ]
No fault found,Patrol of section AE-12 Red zone no problems found with OLE. ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Inspected from Ford sidings through to St Michael's road. Nothing found ]
No fault found,Inspected from Ford sidings through to St Michael's road. Nothing found ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,ALL PATROLLED AOK..]
No fault found,ALL PATROLLED AOK..]
No fault found,ALL PATROLLED AOK..]
No fault found,Area patrolled No fault found please close  ]
No fault found,Area patrolled No fault found please close  ]
No fault found,Area patrolled No fault found please close  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled section nothing found no further action required  ]
No fault found,Patrolled section nothing found no further action required  ]
No fault found,PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
No fault found,PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
No fault found,PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
No fault found,PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
No fault found,PL1 - 4 PL5 OCB Fault. Reports of wire hanging in the depot. I have arrived and spoken to the train crew who reported the fault he showed me where he saw the flash and there is no damage to the OLE. I have walked the depot and nothing found. Possibly a train fault as it doesn't make sense we're the flash happened midspan. Please close this Fault. L Millea  16:00 Breakers reset and held.]
No fault found,Inspected NFF]
No fault found,Inspected NFF]
No fault found,Area patrolled no damage found]
No fault found,Area patrolled no damage found]
No fault found,Area inspected by Tony arkell. No cause found. Optimho readings taken ]
No fault found,Area inspected by Tony arkell. No cause found. Distance to fault suggests area to be around Newton Sub. Distribution advised.  ]
No fault found,Area inspected by Tony arkell. No cause found. Distance to fault suggests area to be around Newton Sub. Distribution advised.  ]
No fault found,
No fault found,
No fault found,"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
No fault found,"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
No fault found,"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
No fault found,"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
No fault found,"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
No fault found,"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
No fault found,"Foot patrol Ashton Neutral Section- Weedon TSC, nothing found that you could attribute for this breaker op. ]"
No fault found,Patrolled ]
No fault found,Patrolled ]
No fault found,Inspected around neutral section after reports bs28/12 flash and bang. We inspected all bonding and earthing in neutral section no faults found ]
No fault found,Inspected around neutral section after reports bs28/12 flash and bang. We inspected all bonding and earthing in neutral section no faults found ]
No fault found,"Fit for purpose, no action needed ]"
No fault found,"Fit for purpose, no action needed ]"
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,Area inspected by Tony arkell and no cause found. Distance to fault suggest issue is around Newton sub. Distribution advised ]
No fault found,Area inspected by Tony arkell and no cause found. Distance to fault suggest issue is around Newton sub. Distribution advised ]
No fault found,Patrol of section AH-5 No problems found with OLE. ]
No fault found,No fault found after patrolled area  ]
No fault found,No fault found after patrolled area  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,No fault found  No fault found  ]
No fault found,No fault found  No fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Area identified by optimo reading patrolled by Ohl staff no cause found ]
No fault found,Area identified by optimo reading patrolled by Ohl staff no cause found ]
No fault found,Patrol of AH-5 around the ALSTROM Yard no problems found with OLE. ]
No fault found,Visual inspection no fault found ]
No fault found,Visual inspection no fault found ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Area patrolled using Zolner no fault found ]
No fault found,Area patrolled using Zolner no fault found ]
No fault found,
No fault found,
No fault found,CW-20 tripped on 27/05/2020 at 0652 on the DS 2.7km from Whitmore.  Patrolled on the 27/05/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage.  ]
No fault found,CW-20 tripped on 27/05/2020 at 0652 on the DS 2.7km from Whitmore.  Patrolled on the 27/05/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage.  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found," Section patrolled on foot during planned access.  No cause found, Ohle inspected and is fit for purpose. ]"
No fault found," Section patrolled on foot during planned access.  No cause found, Ohle inspected and is fit for purpose. ]"
No fault found,Foot patrol Ashton Neutral Section- Weedon TSC. Nothing found that you could attribute for this breaker op. ]
No fault found,Foot patrol Ashton Neutral Section- Weedon TSC. Nothing found that you could attribute for this breaker op. ]
No fault found,Foot patrol Ashton Neutral Section- Weedon TSC. Nothing found that you could attribute for this breaker op. ]
No fault found,Checked opimho readings at cranberry Tsc 88% to fault which is well off our section please pass on to Carstairs department  ]
No fault found,Checked opimho readings at cranberry Tsc 88% to fault which is well off our section please pass on to Carstairs department  ]
No fault found,"1000 on site, 1400 section patrolled nff  advised by Pete Charlesworth]"
No fault found,"1000 on site, 1400 section patrolled nff  advised by Pete Charlesworth]"
No fault found,
No fault found,
No fault found,Breaker patrol carried out by J Richardson and S Mackie ]
No fault found,Breaker patrol carried out by J Richardson and S Mackie ]
No fault found,Area patrolled with no cause found ]
No fault found,Area patrolled with no cause found ]
No fault found,Area patrolled with no cause found ]
No fault found,Area patrolled with no cause found ]
No fault found,
No fault found,
No fault found,Area patrolled and no fault found ]
No fault found,Area patrolled and no fault found ]
No fault found,Preston OHL team patrolled were possible nothing found  ]
No fault found,Preston OHL team patrolled were possible nothing found  ]
No fault found,"Patrol carried out on the depot, GoPro camera used to check pantograph well in the stabled EMU's of the north end of the depot. Nothing found with the camera. ]"
No fault found,"Patrol carried out on the depot, GoPro camera used to check pantograph well in the stabled EMU's of the north end of the depot. Nothing found with the camera. ]"
No fault found,Full patrol carried out at distance to fault location G03/17 DOWN SLOW. No fault found around that location.  ]
No fault found,Full patrol carried out at distance to fault location G03/17 DOWN SLOW. No fault found around that location.  ]
No fault found,Patrolled distant to fault area G98/01 to G96/13 nothing found  ]
No fault found,Patrolled distant to fault area G98/01 to G96/13 nothing found  ]
No fault found,Patrolled distant to fault area G98/01 to G96/13 nothing found  ]
No fault found,Crewe ECR advised feed back to normal. ongoing fault monitoring equipment to be put in place completed 06.04.20 16:30]
No fault found,Area patrolled under line blockage by John Rainford. No cause could be found ]
No fault found,Area patrolled under line blockage by John Rainford. No cause could be found ]
No fault found,
No fault found,
No fault found,Patrolled to Penkridge nothing found  ]
No fault found,Patrolled to Penkridge nothing found  ]
No fault found,Patrolled to Penkridge nothing found  ]
No fault found,
No fault found,
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,No cause found]
No fault found,No cause found]
No fault found,Section cab patrolled by S.Mackie and no cause identified with the OHLE.  Fault passed to George Martin (P&D SM) due to suspected scada issue again.  ]
No fault found,Section cab patrolled by S.Mackie and no cause identified with the OHLE.  Fault passed to George Martin (P&D SM) due to suspected scada issue again.  ]
No fault found,Section cab patrolled by S.Mackie and no cause identified with the OHLE.  Fault passed to George Martin (P&D SM) due to suspected scada issue again.  ]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found, Burnt lug at Holmes Chapel station bridge. Nothing else found. No damage to OLE.]
No fault found, Burnt lug at Holmes Chapel station bridge. Nothing else found. No damage to OLE.]
No fault found,Patrolled Weedon - Long Buckby wharf nothing found]
No fault found,Patrolled Weedon - Long Buckby wharf nothing found]
No fault found,Patrolled Weedon - Long Buckby wharf nothing found]
No fault found,Patrolled and nothing found.  ]
No fault found,Patrolled and nothing found.  ]
No fault found,Patrolled 1km either side of fault reading. Nothing found ]
No fault found,Patrolled 1km either side of fault reading. Nothing found ]
No fault found,Wx-AF 8 inspected 3.97KM FROM SPRINGS BRANCH.NOTHING FOUND. ]
No fault found,Wx-AF 8 inspected 3.97KM FROM SPRINGS BRANCH.NOTHING FOUND. ]
No fault found,Wx-AF 8 inspected 3.97KM FROM SPRINGS BRANCH.NOTHING FOUND. ]
No fault found,We have patrolled HM4 and found there was no issues with the OLE. Overheads is fit for the passage of trains.]
No fault found,We have patrolled HM4 and found there was no issues with the OLE. Overheads is fit for the passage of trains.]
No fault found,We have patrolled HM4 and found there was no issues with the OLE. Overheads is fit for the passage of trains.]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,No fault found please close  ]
No fault found,No fault found please close  ]
No fault found,Section patrolled nothing found. There were earths applied in the sheds and pantographs up on a number of trains. The Gauls. Oils be as a result of that ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,We patrolled CF8 between Chelford station and Jordell bank and watched a train go throw section. There was nothing found.]
No fault found,We patrolled CF8 between Chelford station and Jordell bank and watched a train go throw section. There was nothing found.]
No fault found,Patrolled through site kidsgrove to stoke nothing found  ]
No fault found,Patrolled through site kidsgrove to stoke nothing found  ]
No fault found,BW-18 tripped on 19/6/20 at 0612 on the Down Main 6.5 miles from Colwich and reset without issue at 0614.  Patrolled on the 19/6/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage. ]
No fault found,BW-18 tripped on 19/6/20 at 0612 on the Down Main 6.5 miles from Colwich and reset without issue at 0614.  Patrolled on the 19/6/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage. ]
No fault found,BW-18 tripped on 19/6/20 at 0612 on the Down Main 6.5 miles from Colwich and reset without issue at 0614.  Patrolled on the 19/6/20 with no fault found and no obvious reason for the breaker operation.  OHL fit for purpose with no obvious damage. ]
No fault found,"We walked from Wilmslow to Alderley edge, there was no trees close to the infrastructure or any deceased animals, Could of been train pantograph faulty on unit 1R08?]"
No fault found,"We walked from Wilmslow to Alderley edge, there was no trees close to the infrastructure or any deceased animals, Could of been train pantograph faulty on unit 1R08?]"
No fault found,Patrolled and no cause found  ]
No fault found,Patrolled and no cause found  ]
No fault found,Patrolled from Ardwick TSC to Gorton and OLE fit for purpose. No cause for trip could be found ]
No fault found,Patrolled from Ardwick TSC to Gorton and OLE fit for purpose. No cause for trip could be found ]
No fault found,Patroled from G332/19 OB103 toG334/04 OB114 Nothing found  No damage to OLE ]
No fault found,Patroled from G332/19 OB103 toG334/04 OB114 Nothing found  No damage to OLE ]
No fault found,Area patrolled from Ashburys to Fairfield. No cause could be found. All ole is fit for purpose ]
No fault found,Area patrolled from Ashburys to Fairfield. No cause could be found. All ole is fit for purpose ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Area patrolled by Lee Jamieson no cause could be found all OLE fit for use ]
No fault found,Patrolled as we were there doing routine maintenance  ]
No fault found,Nothing Found ]
No fault found,Nothing Found ]
No fault found,Nothing Found ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found please close  ]
No fault found,No fault found please close  ]
No fault found,No fault found please close  ]
No fault found,No fault found please close  ]
No fault found,Patrolled pn7 nothing found  Patrolled section and no fault found no further action required  ]
No fault found,Patrolled pn7 nothing found  Patrolled section and no fault found no further action required  ]
No fault found, Section patrolled by ohl staff and no cause found.]
No fault found, Section patrolled by ohl staff and no cause found.]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,"OHL checked, fit for purpose  ]"
No fault found,"OHL checked, fit for purpose  ]"
No fault found,Nothing found amiss]
No fault found,Nothing found amiss]
No fault found, Section patrolled by ohl staff but no cause found.]
No fault found, Section patrolled by ohl staff but no cause found.]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,We patrolled the section but there was no fault to report ]
No fault found,We patrolled the section but there was no fault to report ]
No fault found,Patrolled distant to fault area no fault found G148/01 to G145/33]
No fault found,Patrolled distant to fault area no fault found G148/01 to G145/33]
No fault found,Section patrolled ]
No fault found,Section patrolled ]
No fault found,Patrolled by a contractor and no fault.]
No fault found,Patrolled by a contractor and no fault.]
No fault found,Patrolled by a contractor and no fault.]
No fault found,No cause found]
No fault found,No cause found]
No fault found,Optimho reading taken from Newton TSC and section inspected by ohl staff. No cause found.]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Patrolled under T3 as we were there doing routine maintenance  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,No cause found]
No fault found,No cause found]
No fault found,Patrolled but nothing found]
No fault found,Patrolled but nothing found]
No fault found,Breaker trip on. HM11. Section inspected by S.Mackie by cab ride. No cause could be identified. ]
No fault found,Breaker trip on. HM11. Section inspected by S.Mackie by cab ride. No cause could be identified. ]
No fault found,No cause found patrolled ]
No fault found,No cause found patrolled ]
No fault found,No cause found patrolled ]
No fault found,No cause found patrolled ]
No fault found,No cause found patrolled ]
No fault found,"Area patrolled between HG09/10 and HG10/36 wheee safe access is available. Nothing found, line blockages required or cab patrol  ]"
No fault found,"Area patrolled between HG09/10 and HG10/36 wheee safe access is available. Nothing found, line blockages required or cab patrol  ]"
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
