No fault found,No cause found  ]
No fault found,"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
No fault found,"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
No fault found,"Hoover found in four foot at o/b RG 21/03 up Cannock near rugeley station, electrical section be1 patrolled nothing else found. ]"
No fault found,WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
No fault found,WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
No fault found,WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
No fault found,WW1 patrolled between Hartford and Winsford no cause found fit for purpose.  ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,Patrol undertaken but no faults found ]
No fault found,Patrol undertaken but no faults found ]
No fault found,Circuit breaker working as should and fault is intermittent.Further investigation booked with tech teams  ]
No fault found,Circuit breaker working as should and fault is intermittent.Further investigation booked with tech teams  ]
No fault found, Investigation of HV circuit breaker. Operated locally and remotely. No alarms on protection relay. No fault found]
No fault found,Patrolled no fault found  No fault found ]
No fault found,Patrolled no fault found  No fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,No fault found please close  ]
No fault found,No fault found please close  ]
No fault found,Section inspected by T.Arkell and no cause found. Ohle fit for purpose. ]
No fault found,Section inspected by T.Arkell and no cause found. Ohle fit for purpose. ]
No fault found,No fault found please close  ]
No fault found,No fault found please close  ]
No fault found,No fault found please close  ]
No fault found,Area patrolled under lineblockage no fault found  ]
No fault found,Area patrolled under lineblockage no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Area patrolled and inspected. No fault found ]
No fault found,Area patrolled and inspected. No fault found ]
No fault found,Area patrolled with no cause found.]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Area patrolled no no fault found  ]
No fault found,Area patrolled no no fault found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Part patrolled from from rugeley station to colwich no fault found  ]
No fault found,Part patrolled from from rugeley station to colwich no fault found  ]
No fault found,Section inspected by cab patrol by J.Mottram as there is no DTF available. No cause found no damage to the ohle reported. ]
No fault found,Section inspected by cab patrol by J.Mottram as there is no DTF available. No cause found no damage to the ohle reported. ]
No fault found,Section inspected by cab patrol by J.Mottram as there is no DTF available. No cause found no damage to the ohle reported. ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Optimho readings taken from Newton TSC (98%). J.Rainford inspected section from Dinting to Hadfield and Glossop. No cause found.  ]
No fault found,Wires checked under Mosley hill  bridge (bridge 89) no damage caused  ]
No fault found,Wires checked under Mosley hill  bridge (bridge 89) no damage caused  ]
No fault found,Patrol of AH-5 no problems found with OLE. ]
No fault found,Patrolled with nothing found ]
No fault found,NO FAULT FOUND]
No fault found,NO FAULT FOUND]
No fault found,Full patrol nothing amiss  ]
No fault found,Full patrol nothing amiss  ]
No fault found,Area patrolled including Penrith neutral section nothing found  ]
No fault found,Area patrolled including Penrith neutral section nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrol carried out nothing found ]
No fault found,Patrol carried out nothing found ]
No fault found,Full patrol nothing found  ]
No fault found,Patrolled under lows protection no fault found  ]
No fault found,Patrolled under lows protection no fault found  ]
No fault found,Track clear and fit for purpose  ]
No fault found,Track clear and fit for purpose  ]
No fault found,Full patrol  ]
No fault found,Full patrol  ]
No fault found,Full patrol  ]
No fault found,Full patrol  ]
No fault found,NONE]
No fault found,Patrolled no fault found  ALL INSPECTED AOK..]
No fault found,Patrolled no fault found  ALL INSPECTED AOK..]
No fault found,Patrolled no fault found  ALL INSPECTED AOK..]
No fault found,
No fault found,
No fault found,
No fault found,"Breaker trip on HF-20 section. Suspected area were fault occurred Adlington to Prestbury checked, but no issues found with the OHLE. Possible fault on unit in section at the time of the trip. ]"
No fault found,"Breaker trip on HF-20 section. Suspected area were fault occurred Adlington to Prestbury checked, but no issues found with the OHLE. Possible fault on unit in section at the time of the trip. ]"
No fault found,"Breaker trip on HF-20 section. Suspected area were fault occurred Adlington to Prestbury checked, but no issues found with the OHLE. Possible fault on unit in section at the time of the trip. ]"
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Full patrol no fault found  ]
No fault found,Full patrol no fault found  ]
No fault found,"Failure Closure Details (action field in FMS): CW3 section patrolled no signs of vegetation or bird strikes, all bonds in good condition. ]"
No fault found,"Failure Closure Details (action field in FMS): CW3 section patrolled no signs of vegetation or bird strikes, all bonds in good condition. ]"
No fault found,Patrolled over a couple of days nothing found  ]
No fault found,Investigations carried out by ICS. No apparent fault. Given to ICS to investigate ]
No fault found,Investigations carried out by ICS. No apparent fault. Given to ICS to investigate ]
No fault found,Investigations carried out by ICS. No apparent fault. Given to ICS to investigate ]
No fault found,Patrolled over a couple of days nothing found  ]
No fault found,Patrolled over a couple of days nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Area patrolled under lineblockage no fault found  ]
No fault found,Area patrolled under lineblockage no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Section patrol by ole team nothing found fault number 899297 section LQ-11 oxley sidings  ]
No fault found,Patrolled and no cause found]
No fault found,Patrolled and no cause found]
No fault found,Patrolled and no cause found]
No fault found,Fit Inspection all ok]
No fault found,Fit Inspection all ok]
No fault found,Fit Inspection all ok]
No fault found,Patrol AH-5 no problems found with OLE. ]
No fault found,Patrolled OCB 1-mile either side of Distance to Fault - Nothing Found. ]
No fault found,Patrolled OCB 1-mile either side of Distance to Fault - Nothing Found. ]
No fault found,"Breaker trip on SX-50 section. Patrolled 02/07/20, but no cause was found. ]"
No fault found,"Breaker trip on SX-50 section. Patrolled 02/07/20, but no cause was found. ]"
No fault found,"Breaker trip on SX-50 section. Patrolled 02/07/20, but no cause was found. ]"
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,No further action s morrison ]
No fault found,No further action s morrison ]
No fault found,No further action s morrison ]
No fault found,Historic marks on contact from bird and left up earths but no new burns can be seen   ]
No fault found,Historic marks on contact from bird and left up earths but no new burns can be seen   ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled by day shift ( nothing found )]
No fault found,Patrolled by day shift ( nothing found )]
No fault found,Area cab patrolled. No cause found ]
No fault found,Area cab patrolled. No cause found ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled under lows protection no fault found  ]
No fault found,Patrolled under lows protection no fault found  ]
No fault found,Section patrolled on foot from Longsight to Ardwick and a cab patrol carried out from Levenshulme to Piccadilly. No cause found. ]
No fault found,Section patrolled on foot from Longsight to Ardwick and a cab patrol carried out from Levenshulme to Piccadilly. No cause found. ]
No fault found,"Patrolled under line blockage up norton bridge, no fault found ]"
No fault found,"Patrolled under line blockage up norton bridge, no fault found ]"
No fault found,Area patrolled around DTF. No cause could be found. OLE fit for purpose]
No fault found,Area patrolled around DTF. No cause could be found. OLE fit for purpose]
No fault found,AH-5 Up and Down carriage lines patrolled. No cause found  ]
No fault found,historic fault closed  historic fault closed  NFF]
No fault found,historic fault closed  historic fault closed  NFF]
No fault found,Patrolled in vicinity of distance to fault nothing found  ]
No fault found,NFF]
No fault found,NFF]
No fault found,AE-3 electrical section patrolled no fault found. ]
No fault found,AE-3 electrical section patrolled no fault found. ]
No fault found,No fault found. Clear for passage of trains ]
No fault found,No fault found. Clear for passage of trains ]
No fault found,No fault found. Clear for passage of trains ]
No fault found,No fault found. Clear for passage of trains ]
No fault found,No fault found. Clear for passage of trains ]
No fault found,No fault found. Clear for passage of trains ]
No fault found,Not fault found Rugby patrolled area nothing found. ]
No fault found,Not fault found Rugby patrolled area nothing found. ]
No fault found,Not fault found Rugby patrolled area nothing found. ]
No fault found,Not fault found Rugby patrolled area nothing found. ]
No fault found,Not fault found Rugby patrolled area nothing found. ]
No fault found,Not fault found Rugby patrolled area nothing found. ]
No fault found,Not fault found Rugby patrolled area nothing found. ]
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,Crewe eco informed auth person tested in incorrect place no further action req ]
No fault found,Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
No fault found,Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
No fault found,Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
No fault found,Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
No fault found,Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
No fault found,Pa-3 and paaf3 tripped are fault patrolled to EOA and passed to Bletchley Ohl to complete. Nothing found  Area patrolled with no fault found  - ]
No fault found,NFF after patrolled ]
No fault found,Patrolled under a lineblockage and no fault found ]
No fault found,Patrolled under a lineblockage and no fault found ]
No fault found,BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
No fault found,BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
No fault found,BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
No fault found,BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
No fault found,BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
No fault found,BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
No fault found,BW-13 tripped on 13/08/20 at 17.04  the Up Fast 7.5km from Whitmore  and would not reset. Patrolled from G141/12 to Norton Bridge which included the distance to fault.  No damage to the OHL was found so the decision was made to test the circuit breaker in question by opening BW-13/1F feeder switch.  This proved the breaker was at fault as it still tripped.  BW-13 was then powered from a single point which is WU/BW-13 while maintaining BW-13/1F at open.  The OHL was cleared for use ]
No fault found,No repeat trip ]
No fault found,No repeat trip ]
No fault found,No repeat trip ]
No fault found,No repeat trip ]
No fault found,Area patrolled and no cause found. Inspected and fit for purpose  ]
No fault found,Area patrolled and no cause found. Inspected and fit for purpose  ]
No fault found,Area patrolled and no cause found. Inspected and fit for purpose  ]
No fault found,Petrol carried out nothing found ]
No fault found,Petrol carried out nothing found ]
No fault found,Area Inspected no cause found.  ]
No fault found,Area Inspected no cause found.  ]
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,OCB LA-3 patrolled nothing found  ]
No fault found,OCB LA-3 patrolled nothing found  ]
No fault found,No fault found  ]
No fault found,Patrol of AH-5 no problems found with OLE. ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,No fault found after patol ]
No fault found,No fault found after patol ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,Patrolled electrical section no fault found  ]
No fault found,Patrolled electrical section no fault found  ]
No fault found,Patrolled electrical section no fault found  ]
No fault found,INSPECTED]
No fault found,INSPECTED]
No fault found,INSPECTED]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Foot patrolled by S walker and J Rainford from Edgeley signal box to heath bank road nothing seen that could potentially bring out the breakers  ]
No fault found,Foot patrolled by S walker and J Rainford from Edgeley signal box to heath bank road nothing seen that could potentially bring out the breakers  ]
No fault found,Foot patrolled by S walker and J Rainford from Edgeley signal box to heath bank road nothing seen that could potentially bring out the breakers  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,"OHL staff patrolled where permitted, access, over bridges, & suspect areas, although there were three trains in section which could have added to the tripping at willenhall feeder  ]"
No fault found,"OHL staff patrolled where permitted, access, over bridges, & suspect areas, although there were three trains in section which could have added to the tripping at willenhall feeder  ]"
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Area inspected around broad bottom using optimho readings from Newton TSC.  No fault found and OLE fit for purpose.  ]
No fault found,Staff received scada reading 6.8km patrolled location nothing found fit for purpose  ]
No fault found,Staff received scada reading 6.8km patrolled location nothing found fit for purpose  ]
No fault found,Staff received scada reading 6.8km patrolled location nothing found fit for purpose  ]
No fault found,"OHL staff checked access points, over bridges & suspect areas where permitted, nothing found fit for purpose ]"
No fault found,"OHL staff checked access points, over bridges & suspect areas where permitted, nothing found fit for purpose ]"
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled under lineblockage no fault found  ]
No fault found,Area patrolled under lineblockage no fault found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,OHL staff attended site and patrolled the area. No fault found. ]
No fault found,OHL staff attended site and patrolled the area. No fault found. ]
No fault found,OHL staff attended site and patrolled the area. No fault found. ]
No fault found,OHL staff attended site and patrolled the area. No fault found. ]
No fault found,OHL staff attended site and patrolled the area. No fault found. ]
No fault found,OHL staff attended site and patrolled the area. No fault found. ]
No fault found,OHL staff attended site and patrolled the area. No fault found. ]
No fault found,"2 breaker trips on HM-15 section at 19:07 and 19:13. Optimho readings obtained from Newton TSC with readings 34.19% and 35.64% pointing to a fault location between 8 mile at Godley and 9 mile at Hattersley. Suspected section patrol, but no cause found. All OHLE in good order. ]"
No fault found,"2 breaker trips on HM-15 section at 19:07 and 19:13. Optimho readings obtained from Newton TSC with readings 34.19% and 35.64% pointing to a fault location between 8 mile at Godley and 9 mile at Hattersley. Suspected section patrol, but no cause found. All OHLE in good order. ]"
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Patrol of AH-5 no problems found with OLE. ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Patrol of AH-5 no problems found with OLE. ]
No fault found,Area inspected. No fault found ]
No fault found,Area inspected. No fault found ]
No fault found,Patrolled Crewe area - DTF shows Betley  We patrolled from g150/12 through to g154/18 ]
No fault found,Patrolled Crewe area - DTF shows Betley  We patrolled from g150/12 through to g154/18 ]
No fault found,Visually inspected the electrical section.  Nothing found that could cause the trip.  ]
No fault found,Visually inspected the electrical section.  Nothing found that could cause the trip.  ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,Inspected nothing found ]
No fault found,Patrolled where possible by late shift on duty no cause found ]
No fault found,Patrolled where possible by late shift on duty no cause found ]
No fault found,Patrol of section AH-5 no problems with the ole. ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Alstom depot patrolled on foot and stabled units and pantographs examined using the GoPro camera and live line poles. No cause could be found.]
No fault found,Alstom depot patrolled on foot and stabled units and pantographs examined using the GoPro camera and live line poles. No cause could be found.]
No fault found,Patrolled WS16 Nothing found ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,"All station, access and over bridges areas areas checked ]"
No fault found,"All station, access and over bridges areas areas checked ]"
No fault found,Patrolled from G96/08 - G94/18 no fault found  Patrolled from G96/08 - G94/18 no fault found  ]
No fault found,Patrolled from G96/08 - G94/18 no fault found  Patrolled from G96/08 - G94/18 no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,  * Failure Closure Details (action field in FMS): Patrolled either side of the fault and no fault found.  There was 2 trains in section unit 2A92 & 1M99 which could of caused fault  ]
No fault found,  * Failure Closure Details (action field in FMS): Patrolled either side of the fault and no fault found.  There was 2 trains in section unit 2A92 & 1M99 which could of caused fault  ]
No fault found,  * Failure Closure Details (action field in FMS): Patrolled either side of the fault and no fault found.  There was 2 trains in section unit 2A92 & 1M99 which could of caused fault  ]
No fault found,AH-5 Electrical section patrolled no fault found. ]
No fault found,"Breaker trip on HM-7 section with a distance to fault of 1.9km from Slade Lane, and Alstom staff reporting loud bang and flash on Longsight depot. Section checked along the up fast, up and down good and depot sidings between Longsight South and North, but no cause found. All OHLE in working order. ]"
No fault found,"Breaker trip on HM-7 section with a distance to fault of 1.9km from Slade Lane, and Alstom staff reporting loud bang and flash on Longsight depot. Section checked along the up fast, up and down good and depot sidings between Longsight South and North, but no cause found. All OHLE in working order. ]"
No fault found,Nothing found]
No fault found,Nothing found]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,AH-5 Electrical section patrolled no fault found. ]
No fault found,Patrolled no damage found.]
No fault found,Patrolled no damage found.]
No fault found,Patrolled no damage found.]
No fault found,Patrolled no damage found.]
No fault found,Inspected by OHL Staff nothing found amiss]
No fault found,Inspected by OHL Staff nothing found amiss]
No fault found,"Electrical section tripped at 06.02 and reset at 06.06,section patrolled and nothing found ]"
No fault found,"Electrical section tripped at 06.02 and reset at 06.06,section patrolled and nothing found ]"
No fault found,CF-4 patrolled with no cause found & in good order. ]
No fault found,Had a distance to fault of 0.6km patrolled from Ardwick station to MH 01/20 nothing found which could potentially cause a breaker trip  Had a distance to fault of 0.6km from ardwick patrolled from ardwick to MH01/20 checking the bare feeder and neutral section nothing found which could potentially cause a breaker trip  ]
No fault found,Had a distance to fault of 0.6km patrolled from Ardwick station to MH 01/20 nothing found which could potentially cause a breaker trip  Had a distance to fault of 0.6km from ardwick patrolled from ardwick to MH01/20 checking the bare feeder and neutral section nothing found which could potentially cause a breaker trip  ]
No fault found,No fault was found. Area was patrolled ]
No fault found,OHL inspected nothing found]
No fault found,OHL inspected nothing found]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolling completed nothing found. Please pass this back to Bletchley  This is not on our patch  Many thanks  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Had a distance to fault of 6.30km which is around 3.5 mile patrolled from Gorton station to bridge 18b which should more than cover the distance to fault nothing found which could potentially cause a breaker trip  ]
No fault found,Had a distance to fault of 6.30km which is around 3.5 mile patrolled from Gorton station to bridge 18b which should more than cover the distance to fault nothing found which could potentially cause a breaker trip  ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Line was walked. No fault was found ]
No fault found,Line blocks to short . Cab ride from chelford to goostery  ]
No fault found,Line blocks to short . Cab ride from chelford to goostery  ]
No fault found,Tripping but no fault found ]
No fault found,Patrolled nothing found  Ws16 cab patrolled and bridges checked.  Nothing found.  ]
No fault found,Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
No fault found,Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
No fault found,Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
No fault found,Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
No fault found,Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
No fault found,Staff inspected area but nothing found. Later confirmed fault with train 2H40 which was later recovered  ]
No fault found,
No fault found,
No fault found,"Patrolled Section, Nothing Found ]"
No fault found,"Patrolled Section, Nothing Found ]"
No fault found,C King team tested feedsets on affected TC.  ]
No fault found,C King team tested feedsets on affected TC.  ]
No fault found,No fault found to case tripping ]
No fault found,No fault found to case tripping ]
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,Area inspected on foot no cause found ]
No fault found,Area inspected on foot no cause found ]
No fault found,Fault clear on arrival. Not fault found  ]
No fault found,Fault clear on arrival. Not fault found  ]
No fault found,Area inspected on foot no cause found ]
No fault found,Area inspected on foot no cause found ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,No damage found]
No fault found,No damage found]
No fault found,No damage found]
No fault found,
No fault found,
No fault found,Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
No fault found,Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
No fault found,Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
No fault found,Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
No fault found,Old Fault Cleared Close with Authority of Rugby ECR Old Fault Cleared Close with Authority of Rugby ECR No fault found please close  ]
No fault found,No cause found  ]
No fault found,No cause found  ]
No fault found,Patrolled electrical section WW5 no fault found ]
No fault found,AH-5 Electrical section inspected no fault found. ]
No fault found,"All station, access and over bridges areas checked due to no line blockage avaliable  ]"
No fault found,"All station, access and over bridges areas checked due to no line blockage avaliable  ]"
No fault found,Patrolled NFF.]
No fault found,Patrolled NFF.]
No fault found,Patrolled NFF.]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
No fault found,Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
No fault found,Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
No fault found,Breaker opp on HF 16. Area patrolled inspected and carried out a cab ride. No fault found ]
No fault found,High level inspection no fault found ]
No fault found,High level inspection no fault found ]
No fault found,"Investigated,nothing found,took advice can close down.]"
No fault found,13:30 Longsight OLE confirm they have inspected the OLE on HM.9(A) and the roof well on the 323 unit and nothing amiss was found.]
No fault found,13:30 Longsight OLE confirm they have inspected the OLE on HM.9(A) and the roof well on the 323 unit and nothing amiss was found.]
No fault found,CF 1 and CF4 patrolled from Crewe to Sandbach nothing found  ]
No fault found,CF 1 and CF4 patrolled from Crewe to Sandbach nothing found  ]
No fault found,CF 1 and CF4 patrolled from Crewe to Sandbach nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Patrolled rugby's section after nothing found in hunburry hill tunnel. Nothing found and no further action required  ]
No fault found,Patrolled rugby's section after nothing found in hunburry hill tunnel. Nothing found and no further action required  ]
No fault found,Patrolled rugby's section after nothing found in hunburry hill tunnel. Nothing found and no further action required  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Nothing found.]
No fault found,Nothing found.]
No fault found,Patrolled under lows protection no fault found  ]
No fault found,Patrolled under lows protection no fault found  ]
No fault found,Patrolled under lows protection no fault found  ]
No fault found,After nothing was identified on several cab patrols the section was patrolled on foot during planned access by D Arkell 15/11/2020 but no cause was found. ]
No fault found,Patrol of section no problems found with OLE. ]
No fault found,Area patrolled by Ohl staff nothing found ]
No fault found,"All station, access and over bridges areas checked due to line blockage not avaliable ]"
No fault found,"All station, access and over bridges areas checked due to line blockage not avaliable ]"
No fault found,"All station, access and over bridges areas checked due to line blockage not avaliable ]"
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,"No damage to ole, fit for purpose  ]"
No fault found,"No damage to ole, fit for purpose  ]"
No fault found,Section patrolled by OLE staff - no issues found.]
No fault found,AH-5 Electrical section patrolled no fault found. ]
No fault found,Patrolled and no fault found ]
No fault found,Patrolled and no fault found ]
No fault found,Patrolled and no fault found ]
No fault found,Patrolled and no fault found ]
No fault found,High level inspection no fault found ]
No fault found,High level inspection no fault found ]
No fault found,Area patrolled no fault found fit for purpose  ]
No fault found,Area patrolled no fault found fit for purpose  ]
No fault found,Patrolled under routine foot patrol  No fault found  ]
No fault found,Patrolled under routine foot patrol  No fault found  ]
No fault found,"Patrolled PN14 OCB, nothing found. ]"
No fault found,"Patrolled PN14 OCB, nothing found. ]"
No fault found,Tripped on fault patrolled nothing found  ]
No fault found,Tripped on fault patrolled nothing found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,OLE fit for purpose ]
No fault found,Patrol of section AH-5 no problems found with the ole. ]
No fault found,Area patrolled by Ohl staff nothing found ]
No fault found,Area patrolled by Ohl staff nothing found ]
No fault found,
No fault found,
No fault found,"Section inspected (Between Flag Lane and Mill Street) no fault found, info from D Banks.]"
No fault found,"Section inspected (Between Flag Lane and Mill Street) no fault found, info from D Banks.]"
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled nothing found]
No fault found,Area patrolled nothing found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled no fault found  Tightened bond at G70/28 ]
No fault found,Patrolled no fault found  Tightened bond at G70/28 ]
No fault found,Patrolled no fault found  Tightened bond at G70/28 ]
No fault found,Patrolled no fault found  Tightened bond at G70/28 ]
No fault found,Patrolled no fault found  Tightened bond at G70/28 ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Section patrolled and no cause found. ]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Patrolled  ]
No fault found,Patrolled as we were there doing routine maintenance ]
No fault found,Patrolled as we were there doing routine maintenance ]
No fault found,DDF patrolled from Edge Hill to TOW at Lime St. nothing untoward found. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,CW4 electrical section patrolled no cause or damage found ]
No fault found,CW4 electrical section patrolled no cause or damage found ]
No fault found,Report off flash on ohl HM16 .Spoke to dinting signal box and was shown the area where the flash happened checked the area and no fault found. ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,"Ground level visual inspection carried out, also GoPro camera inspection carried out on 1 x 390 Pendolino and 2 x 397 new class EMU's. Nothing was identified as the cause for the breaker trip. ]"
No fault found,"Ground level visual inspection carried out, also GoPro camera inspection carried out on 1 x 390 Pendolino and 2 x 397 new class EMU's. Nothing was identified as the cause for the breaker trip. ]"
No fault found,Visual inspection no fault found ]
No fault found,Visual inspection no fault found ]
No fault found,
No fault found,
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,Area patrolled with no fault found ]
No fault found,Longsight depot and the up fast were inspected where possible. No cause was found. ]
No fault found,Longsight depot and the up fast were inspected where possible. No cause was found. ]
No fault found,"Patrolled area concerned,nothing found. ]"
No fault found,"Patrolled area concerned,nothing found. ]"
No fault found,"Patrolled area concerned,nothing found. ]"
No fault found,"Patrolled area concerned,nothing found. ]"
No fault found,Staff patrolled over 4 shifts ]
No fault found,Staff patrolled over 4 shifts ]
No fault found,Staff patrolled over 4 shifts ]
No fault found,"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
No fault found,"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
No fault found,"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
No fault found,"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
No fault found,"Area patrolled with no fault found  Pa2 tripped on fault @12:11 reset 12:12 12/02/20, 1y13 in section patrolled pat ford bridge to rr65/02. Nothing found Bletchley to patrol to Ashton ]"
No fault found,Platform 12 inspected and no cause found. Ole fit for purpose ]
No fault found,Platform 12 inspected and no cause found. Ole fit for purpose ]
No fault found,Platform 12 inspected and no cause found. Ole fit for purpose ]
No fault found,Checked distant to fault area nothing found  ]
No fault found,Checked distant to fault area nothing found  ]
No fault found,Checked distant to fault area nothing found  ]
No fault found,Cab patrolled - no cause found ]
No fault found,Cab patrolled - no cause found ]
No fault found,Cab patrolled - no cause found ]
No fault found,Cab patrolled - no cause found ]
No fault found,Cab patrolled - no cause found ]
No fault found,Patrolled OCB within region of DTF ]
No fault found,Patrolled OCB within region of DTF ]
No fault found,Patrolled OCB within region of DTF ]
No fault found,Ole fit for purpose  ]
No fault found,Ole fit for purpose  ]
No fault found,
No fault found,
No fault found,AH-9 section patrolled. No cause found. ]
No fault found,AH-9 section patrolled. No cause found. ]
No fault found,Patrolled through site from Hc09/15 to HC13/38 nothing found  Manchester Area patrolled by Paul Jones with no cause found and OLE in good condition ]
No fault found,Patrolled through site from Hc09/15 to HC13/38 nothing found  Manchester Area patrolled by Paul Jones with no cause found and OLE in good condition ]
No fault found,CW4 OCB. X2 350's In PL 2 & 4 please close down this Fault due to the trains in section. L Millea 20/07/2020. ]
No fault found,Patrolled no fault found  Patrolled nothing found no further action req ]
No fault found,Patrolled no fault found  Patrolled nothing found no further action req ]
No fault found,Patrolled no fault found  Patrolled nothing found no further action req ]
No fault found,Area patrolled - nothing found]
No fault found,Area patrolled - nothing found]
No fault found,Area patrolled - nothing found]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Patrolled area and nothing found all fit for purpose  ]
No fault found,Nothing found ]
No fault found,Patrolled from Hyde north to guide bridge. No fault found. ]
No fault found,Patrolled from Hyde north to guide bridge. No fault found. ]
No fault found,Area patrolled and no fault found ]
No fault found,Area patrolled and no fault found ]
No fault found,"Patrolling completed, nothing found. ]"
No fault found,"Patrolling completed, nothing found. ]"
No fault found,"Patrolling completed, nothing found. ]"
No fault found,"Patrolling completed, nothing found. ]"
No fault found,Breaker trip on HF 3. Area patrolled and inspected. Spoke to signaller and no reports of a flash. No fault found ]
No fault found,Breaker trip on HF 3. Area patrolled and inspected. Spoke to signaller and no reports of a flash. No fault found ]
No fault found,Breaker trip on HF 3. Area patrolled and inspected. Spoke to signaller and no reports of a flash. No fault found ]
No fault found,Part patrolled the section that was patrolled nothing was Amiss  ]
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,OLE team inspected electrical section &amp; found No cause for section trip ]
No fault found,OLE team inspected electrical section &amp; found No cause for section trip ]
No fault found,"No Obstruction found, OLE fit for the running of trains ]"
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,"Section patrolled, nothing amiss and no infrastructure damage noted.]"
No fault found,"Section patrolled, nothing amiss and no infrastructure damage noted.]"
No fault found,OLE team patrolled section. NO FAULT FOUND. CLEAR ON ARRIVAL. ]
No fault found,OLE team patrolled section. NO FAULT FOUND. CLEAR ON ARRIVAL. ]
No fault found,Patrolled PN6 nothing found  ]
No fault found,Patrolled PN6 nothing found  ]
No fault found,Patrolled PN6 nothing found  ]
No fault found,Patrolled PN6 nothing found  ]
No fault found,Patrolled PN6 nothing found  ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,
No fault found,
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,Nothing found  Nothing found  ]
No fault found,Checked and no fault found ]
No fault found,Checked and no fault found ]
No fault found,CW 4 electrical section patrolled nothing found probable cause was icicles as when patrolling icicles were melting. No damage found.  Patrolled electrical section nothing found ]
No fault found,CW 4 electrical section patrolled nothing found probable cause was icicles as when patrolling icicles were melting. No damage found.  Patrolled electrical section nothing found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,Patrolled with lows / line blockage during a routine foot patrol and no fault found ]
No fault found,* Failure Closure Details (action field in FMS): Area identified by optimo readings patrolled by Ohl staff nothing found ]
No fault found,* Failure Closure Details (action field in FMS): Area identified by optimo readings patrolled by Ohl staff nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
