No fault found,No cause found  ]
No fault found,Patrolled our area nothing found all ole is good. This now needs assigning to Stafford to patrol there side of the breaker thanks Jason. ]
No fault found,Patrolled our area nothing found all ole is good. This now needs assigning to Stafford to patrol there side of the breaker thanks Jason. ]
No fault found,No fault found no issues with the OLE. ]
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,PATROL OF AE-4 CARRIED OUT. NOTHING FOUND. ]
No fault found,PATROL OF AE-4 CARRIED OUT. NOTHING FOUND. ]
No fault found,Foot patrol of LA-3 all inspected no faults found ]
No fault found,Foot patrol of LA-3 all inspected no faults found ]
No fault found,"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
No fault found,"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
No fault found,"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
No fault found,"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
No fault found,"Patrolled from the Saltings to Queensville to check BW7 also, nothing found. Also Patrolled Searchlight Lane to Heamies to investigate the Flash, also nothing found. This is a strange one with no theory from Crewe ECR.]"
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,"BB-3 PATROLLED AND NOTHING FOUND AMISS. TRAINS WATCHED OVER, NO ISSUES. ]"
No fault found,"BB-3 PATROLLED AND NOTHING FOUND AMISS. TRAINS WATCHED OVER, NO ISSUES. ]"
No fault found,No cause for concern - OLE fit for purpose ]
No fault found,No cause for concern - OLE fit for purpose ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,PATROL OF BH-22 CARRIED OUT. NOTHING FOUND. ]
No fault found,PATROL OF BH-22 CARRIED OUT. NOTHING FOUND. ]
No fault found,PATROL OF BH-22 CARRIED OUT. NOTHING FOUND. ]
No fault found,Patrolled whole area no fault found ]
No fault found,Patrolled whole area no fault found ]
No fault found,Patrolled whole area no fault found ]
No fault found,Patrolled whole area no fault found ]
No fault found,Ah-5 patrol carried out no fault found. ]
No fault found,Patrolled PN4 nothing found  ]
No fault found,Patrolled PN4 nothing found  ]
No fault found,Area patrolled under T3 possession and no fault found ]
No fault found,Area patrolled under T3 possession and no fault found ]
No fault found,"LQ11 walked due to tripping, nothing found as the route cause. ]"
No fault found,No cause for concern - OLE fit for purpose ]
No fault found,No cause for concern - OLE fit for purpose ]
No fault found,No cause for concern - OLE fit for purpose ]
No fault found,No cause for concern - OLE fit for purpose ]
No fault found,No fault found. Clear on arrival  ]
No fault found,No fault found. Clear on arrival  ]
No fault found,No fault found. Clear on arrival  ]
No fault found,No fault found. Clear on arrival  ]
No fault found,No cause for concern - OLE for for purpose ]
No fault found,No cause for concern - OLE for for purpose ]
No fault found,No fault found. Clear on arrival ]
No fault found,No fault found. Clear on arrival ]
No fault found,BREAKERS CHECKED AND CLEARED  ]
No fault found,BREAKERS CHECKED AND CLEARED  ]
No fault found,No cause for concern - OLE for for purpose ]
No fault found,No cause for concern - OLE for for purpose ]
No fault found,No cause for concern - OLE for for purpose ]
No fault found,No cause for concern - OLE for for purpose ]
No fault found,INSPECTED ]
No fault found,INSPECTED ]
No fault found,INSPECTED ]
No fault found,INSPECTED ]
No fault found,INSPECTED ]
No fault found,Section patrolled and no issues found. ]
No fault found,Section patrolled and no issues found. ]
No fault found,Ledburn Jn checked and insulators checked no fault found. ]
No fault found,Ledburn Jn checked and insulators checked no fault found. ]
No fault found,Ledburn Jn checked and insulators checked no fault found. ]
No fault found,BE-3 section cleared of any faults causing trippings. SCF form received from OLE staff ]
No fault found,BE-3 section cleared of any faults causing trippings. SCF form received from OLE staff ]
No fault found,BE-3 section cleared of any faults causing trippings. SCF form received from OLE staff ]
No fault found,Patroled through the sidings(electric section wx-15) at wigan. Nothing found No damage to OLE ]
No fault found,PATROLLED NOTHING FOUND]
No fault found,PATROLLED NOTHING FOUND]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Patrolled nothing found in vicinity of distance to fault  ]
No fault found,Patrolled nothing found in vicinity of distance to fault  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,"Electrical section patrolled from wood acre crossing to Catterall f/s, no fault found.]"
No fault found,"Electrical section patrolled from wood acre crossing to Catterall f/s, no fault found.]"
No fault found,"Inspected as part of patrol,no fault found  patrol completed by O.Edge ]"
No fault found,Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
No fault found,Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
No fault found,Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
No fault found,Patrolled distance to fault with no issue found.  Patrolled Nuneaton Neutral Section to Hartshill 96m to 99m ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Bb3 patrolled no damage to ole found  ]
No fault found,Bb3 patrolled no damage to ole found  ]
No fault found,Patrolled bw5 and nothing found ]
No fault found,Patrolled bw5 and nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section AE-10 were possible no problems found with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Area patrolled, nothing found. ]"
No fault found,"Area patrolled, nothing found. ]"
No fault found, Area patrolled no defect found ]
No fault found, Area patrolled no defect found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
No fault found,Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
No fault found,Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled from optimo readings inspected by ole staff nothing found fit for purpose  ]
No fault found,Area patrolled from optimo readings inspected by ole staff nothing found fit for purpose  ]
No fault found,Area patrolled from optimo readings inspected by ole staff nothing found fit for purpose  ]
No fault found,No faults found ]
No fault found,No faults found ]
No fault found,No faults found ]
No fault found,Ole North team at Oxley sidings patrolled and inspected LQ11 no fault found  ]
No fault found,Ole North team at Oxley sidings patrolled and inspected LQ11 no fault found  ]
No fault found,Ole North team at Oxley sidings patrolled and inspected LQ11 no fault found  ]
No fault found,
No fault found,CW4 electrical section patrolled nothing found. Fit for purpose  ]
No fault found,CW4 electrical section patrolled nothing found. Fit for purpose  ]
No fault found,LQ 1&amp;2 sections checked nothing found. ]
No fault found,LQ 1&amp;2 sections checked nothing found. ]
No fault found,LQ 1&amp;2 sections checked nothing found. ]
No fault found,Full night time patrol no fault found  ]
No fault found,Full night time patrol no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,"Patrolled, nothing found  Crewe area patrol completed by C Weilding, suspected Stafford patch.  ]"
No fault found,"Patrolled, nothing found  Crewe area patrol completed by C Weilding, suspected Stafford patch.  ]"
No fault found,Patrolled electrical section nothing found  ]
No fault found,Patrolled electrical section nothing found  ]
No fault found,Patrolled electrical section nothing found  ]
No fault found,Section patrolled under line blockage and no fault found ]
No fault found,Section patrolled under line blockage and no fault found ]
No fault found,Patrol of north end of Alston depot. Nothing found upon inspection of area. ]
No fault found,A number of electric units were observed passing through the neutral section with no problems visible.]
No fault found,A number of electric units were observed passing through the neutral section with no problems visible.]
No fault found,A number of electric units were observed passing through the neutral section with no problems visible.]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found. OLE fit for purpose  ]
No fault found,No fault found. OLE fit for purpose  ]
No fault found,"Patrolled from whitehouse to bishton, no fault found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,ALL PATROLLED AOK..]
No fault found,ALL PATROLLED AOK..]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Inspected area watched a train through all okay ]
No fault found,Inspected area watched a train through all okay ]
No fault found,Inspected area watched a train through all okay ]
No fault found,Inspected area watched a train through all okay ]
No fault found,Inspected area watched a train through all okay ]
No fault found,Inspected area watched a train through all okay ]
No fault found,
No fault found,
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,Shane Harding patrolled most on the 14/3/21 with nothing found. I walked from G99/24 to G101/01 with both found ]
No fault found,Shane Harding patrolled most on the 14/3/21 with nothing found. I walked from G99/24 to G101/01 with both found ]
No fault found,Shane Harding patrolled most on the 14/3/21 with nothing found. I walked from G99/24 to G101/01 with both found ]
No fault found,Foot Patrol completed and OLE inspected - No Fault Found]
No fault found,Foot Patrol completed and OLE inspected - No Fault Found]
No fault found,Foot Patrol completed and OLE inspected - No Fault Found]
No fault found,
No fault found,
No fault found,
No fault found,Ah-5 patrolled no fault found. ]
No fault found,Ah-5 patrolled no fault found. ]
No fault found,D . Johnson walked the section on Thursday afternoon shift and didn't find any fault  ]
No fault found,D . Johnson walked the section on Thursday afternoon shift and didn't find any fault  ]
No fault found,Section checked during routine OHL inspection in a T3 ]
No fault found,Section checked during routine OHL inspection in a T3 ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,Section checked during routine OHL inspection in a T3 possession  ]
No fault found,Section checked during routine OHL inspection in a T3 possession  ]
No fault found,patrolled and nothing found ]
No fault found,patrolled and nothing found ]
No fault found,Patrolled during routine patrol ]
No fault found,Patrolled during routine patrol ]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled affected area nothing found.  ]
No fault found,Patrolled affected area nothing found.  ]
No fault found,No fault found. Clear on arrival ]
No fault found,No fault found. Clear on arrival ]
No fault found,Just a burn mark found on the arch catcher on the approach.Nothing else found. ]
No fault found,Just a burn mark found on the arch catcher on the approach.Nothing else found. ]
No fault found,Staff patrolled over 2 shifts fit for purpose  ]
No fault found,Staff patrolled over 2 shifts fit for purpose  ]
No fault found,Patrolled on 03/04/2021 No fault found  ]
No fault found,Patrolled on 03/04/2021 No fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Patrolled electrical section nothing found ]
No fault found,"WW-6 patrolled where safe to do so Also cab patrolled 4 times , and no cause found ]"
No fault found,"WW-6 patrolled where safe to do so Also cab patrolled 4 times , and no cause found ]"
No fault found,Patrolled in possession and no fault found ]
No fault found,Patrolled in possession and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled nothing found]
No fault found,Section patrolled nothing found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled no fault found - asset fit for the passage of trains  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,LP2 tripped bridges platforms and accesses inspected no faults found. ]
No fault found,LP2 tripped bridges platforms and accesses inspected no faults found. ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Line A partly patrolled due to possession  From 1mile 34 ch going north  ]
No fault found,Line A partly patrolled due to possession  From 1mile 34 ch going north  ]
No fault found,Walked round EPS depot found nothing. Walked on Platform and inspected the down slow and inspected sidings found nothing to cause the trip. ]
No fault found,Walked round EPS depot found nothing. Walked on Platform and inspected the down slow and inspected sidings found nothing to cause the trip. ]
No fault found,Checked area nothing found . ]
No fault found,Checked area nothing found . ]
No fault found,"Patrolled electrical section with ole staff, and no obvious fault could be found. ]"
No fault found,"Patrolled electrical section with ole staff, and no obvious fault could be found. ]"
No fault found,Walked through depot sidings and checked mainline. Could not find cause of the breaker trip. ]
No fault found,Walked through depot sidings and checked mainline. Could not find cause of the breaker trip. ]
No fault found,No fault found. OLE fit for purpose  ]
No fault found,No fault found. OLE fit for purpose  ]
No fault found,Fault closed in fcl ]
No fault found,Fault closed in fcl ]
No fault found,Patrolled electrical section nothing found ]
No fault found,Patrolled electrical section nothing found ]
No fault found,Section patrolled by OHL staff ]
No fault found,Section patrolled by OHL staff ]
No fault found,Bird strike at kings Thorpe  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,WS-11 tripped at Birmingham university OLE South patrolled area and no fault found  ]
No fault found,WS-11 tripped at Birmingham university OLE South patrolled area and no fault found  ]
No fault found,Nothing found Stafford need to patrol the rest  ]
No fault found,Nothing found Stafford need to patrol the rest  ]
No fault found,Nothing found Stafford need to patrol the rest  ]
No fault found,Nothing found Stafford need to patrol the rest  ]
No fault found,"Patrolled section from weaver junction to Sutton weaver, no fault found, no damage to OHL  ]"
No fault found,"Patrolled section from weaver junction to Sutton weaver, no fault found, no damage to OHL  ]"
No fault found,Patrolled section between WD165 to WD 167 nothing foumd ]
No fault found,Patrolled section between WD165 to WD 167 nothing foumd ]
No fault found,Patrolled BW10 nothing found ]
No fault found,Patrolled BW10 nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol carried out by John Rainford ]
No fault found,
No fault found,
No fault found,
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,Area patrolled and no fault found ]
No fault found,Area patrolled during the routine patrol ]
No fault found,Area patrolled during the routine patrol ]
No fault found,Area patrolled during the routine patrol ]
No fault found,Area patrolled during the routine patrol ]
No fault found,Patrolled section nothing found  Patrolled g93/14 to g96/04. Nothing found ]
No fault found,Patrolled section nothing found  Patrolled g93/14 to g96/04. Nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,Inspected all ok]
No fault found,Inspected all ok]
No fault found,Inspected all ok]
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,Patrolled from g131/04 to g132/43. Nothing found.  ]
No fault found,Patrolled from g131/04 to g132/43. Nothing found.  ]
No fault found,
No fault found,
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,"Patrolled from whitehouse to bishton lane , no fault found ]"
No fault found,No reason for tripping found. Inspected &amp; fit for passage of trains  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Checked by day shift, nothing found ]"
No fault found,"Checked by day shift, nothing found ]"
No fault found,Section patrolled nothing found]
No fault found,Section patrolled nothing found]
No fault found,"Area patrolled, no cause found. ]"
No fault found,"Area patrolled, no cause found. ]"
No fault found,"Breaker trip on HF-2 section, with DTF of 2.5km from Slade lane. Section patrolled and ar M185/05 on the down slow, trees found close to live OHLE. Trees cut back clear using live line tools.  Work order/ WAIF created for the full clearance by off track staff. ]"
No fault found,"Breaker trip on HF-2 section, with DTF of 2.5km from Slade lane. Section patrolled and ar M185/05 on the down slow, trees found close to live OHLE. Trees cut back clear using live line tools.  Work order/ WAIF created for the full clearance by off track staff. ]"
No fault found,"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
No fault found,"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
No fault found,"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
No fault found,"Visual inspection using binoculars from safe cess, over bridges, stations etc.  ]"
No fault found,Stonebdg OHL team have patrolled the section and report no damage found]
No fault found,Stonebdg OHL team have patrolled the section and report no damage found]
No fault found,"Patrolled from Whitmore MPATS to the 150m, nothing found. ]"
No fault found,"Patrolled from Whitmore MPATS to the 150m, nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled the section no fault found all fit for purpose  ]
No fault found,Patrolled the section no fault found all fit for purpose  ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
No fault found,Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
No fault found,Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
No fault found,Area checked and nothing a miss Believed that it has tripped in sympathy because of rugby's feeder ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled indicated fault area nothing found  ]
No fault found,Patrolled indicated fault area nothing found  ]
No fault found,Section patrolled nothing found a miss]
No fault found,Section patrolled nothing found a miss]
No fault found,OLE have examined the are and cannot find anything amiss. ]
No fault found,OLE have examined the are and cannot find anything amiss. ]
No fault found,OLE have examined the are and cannot find anything amiss. ]
No fault found,Inspected area of concern and reported back to line manager. No further action required. ]
No fault found,Inspected area of concern and reported back to line manager. No further action required. ]
No fault found,Patrolled distance to fault nothing found  ]
No fault found,Patrolled distance to fault nothing found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,AE-3 Section patrolled no fault found. ]
No fault found,AE-3 Section patrolled no fault found. ]
No fault found,"Patrolled KY2 from 9m9ch to 13m40ch, nothing found. ]"
No fault found,"Patrolled KY2 from 9m9ch to 13m40ch, nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Patrolled distance to fault whilst in a Worksite and nothing found covering a mile either side of Optimo readings. ]
No fault found,
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Patrolled section of electrical trip no fault found  ]
No fault found,Patrolled section of electrical trip no fault found  ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled nothing found ]
No fault found,Section patrolled ]
No fault found,Section patrolled ]
No fault found,Section patrolled ]
No fault found,OHL if fit for purpose  ]
No fault found,OHL if fit for purpose  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,"Ne-af4 patrolled in various locations , Wavertree , Huyton , roby and also cab patrolled , nothing found  ]"
No fault found,"Ne-af4 patrolled in various locations , Wavertree , Huyton , roby and also cab patrolled , nothing found  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled nothing found Rugby Advise they have patrolled their section, nothing to report. ]"
No fault found,"Patrolled nothing found Rugby Advise they have patrolled their section, nothing to report. ]"
No fault found,Patrolled nothing found ]
No fault found,Patrolled nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Arrived on site 15.57hrs and took a line blockage with the signaller to patrol DN/DC & DS. All OLE was in satisfactory condition. 99% Certain that something was thrown off the bridge but we could not determine exactly what it was. ]
No fault found,Arrived on site 15.57hrs and took a line blockage with the signaller to patrol DN/DC & DS. All OLE was in satisfactory condition. 99% Certain that something was thrown off the bridge but we could not determine exactly what it was. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,PATROL OF BB-3 CARRIED OUT. NOTHING FOUND. ]
No fault found,PATROL OF BB-3 CARRIED OUT. NOTHING FOUND. ]
No fault found,PATROL OF BB-3 CARRIED OUT. NOTHING FOUND. ]
No fault found,Patrolled from up side inspecting the down side with nothing found.]
No fault found,Patrolled from up side inspecting the down side with nothing found.]
No fault found,"Patrolled Mow Cop to Kidsgrove covering approximately 1m either side of the DtF, nothing found. ]"
No fault found,"Patrolled Mow Cop to Kidsgrove covering approximately 1m either side of the DtF, nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled. 3 weeks since tripping. No visible damage to ole or associated equipment. No signs of dead birds either. A few flash marks but nothing fresh to suggest cause. ]
No fault found,Area patrolled. 3 weeks since tripping. No visible damage to ole or associated equipment. No signs of dead birds either. A few flash marks but nothing fresh to suggest cause. ]
No fault found,
No fault found,
No fault found,OCB LP-2tripping removed from system replace with work order number 6712695 ]
No fault found,OCB LP-2tripping removed from system replace with work order number 6712695 ]
No fault found,"Walked four oaks to butlers lane, down Sutton, no cause found.  ]"
No fault found,"Walked four oaks to butlers lane, down Sutton, no cause found.  ]"
No fault found,"Breaker trip was witnessed by fitter in the sidings. Checked trains in sidings with the Go-Pro and also checked the structures. Was unable to locate the bird, feathers was found at structure MXH/187/35E-28 road in sidings which was mentioned by the fitter  ]"
No fault found,"Breaker trip was witnessed by fitter in the sidings. Checked trains in sidings with the Go-Pro and also checked the structures. Was unable to locate the bird, feathers was found at structure MXH/187/35E-28 road in sidings which was mentioned by the fitter  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled through site stableford to whitmore G145/25toG147/17 , nothing found  ]"
No fault found,"Patrolled through site stableford to whitmore G145/25toG147/17 , nothing found  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled from penkridge station to swan lane, no fault found. ]"
No fault found,"Patrolled from penkridge station to swan lane, no fault found. ]"
No fault found,Area patrolled and NFF]
No fault found,Area patrolled and NFF]
No fault found,Area patrolled and NFF]
No fault found,Area patrolled and NFF]
No fault found,Patrolled Milford to whitehouse but nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled between Chelford and Jodrell Bank. Nothing seen as cause and no visible damage to OLE equipment.]
No fault found,Area patrolled between Chelford and Jodrell Bank. Nothing seen as cause and no visible damage to OLE equipment.]
No fault found,Area patrolled between Chelford and Jodrell Bank. Nothing seen as cause and no visible damage to OLE equipment.]
No fault found,Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. ]
No fault found,Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. Area traced to Adlington and is covered by Crewe OHL Depot. So no further investigation on our side. ]
No fault found,"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
No fault found,"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
No fault found,"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
No fault found,"Line blockage taken and patrolled between tile hill station and beechwood tunnel where train driver reported loosing his lime light, no problems found Nothing found amiss by Rugby OLE on their area.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Nothing found. Walked safe areas where we could eg bridges. Couldn't walk red zone areas. Cab ride completed and saw nothing untowards.  ]
No fault found,Nothing found. Walked safe areas where we could eg bridges. Couldn't walk red zone areas. Cab ride completed and saw nothing untowards.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled from Rugeley tv station to Cowarden no fault found. ]
No fault found,Patrolled from Rugeley tv station to Cowarden no fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,"CX-5 up slow, up fylde, patrolled by day shift, nothing found. ]"
No fault found,"CX-5 up slow, up fylde, patrolled by day shift, nothing found. ]"
No fault found,
No fault found,
No fault found,Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
No fault found,Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
No fault found,Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
No fault found,Patrolled from the 110m 20ch down to the 116m 10ch which covers the distance to fault mileage. ]
No fault found,
No fault found,
No fault found,
No fault found,Rrc contacted use to tell us that this fault was a APC fault on the train 1m 07 ]
No fault found,Rrc contacted use to tell us that this fault was a APC fault on the train 1m 07 ]
No fault found,Rrc contacted use to tell us this faults was a APC fault on a train ]
No fault found,Rrc contacted use to tell us this faults was a APC fault on a train ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"  No fault found distribution. Fault Nothing found for cause on our side, the fault has been passed to distribution, please close on our board ]"
No fault found,"  No fault found distribution. Fault Nothing found for cause on our side, the fault has been passed to distribution, please close on our board ]"
No fault found,"  No fault found distribution. Fault Nothing found for cause on our side, the fault has been passed to distribution, please close on our board ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,OHL inspected no damage caused  ]
No fault found,OHL inspected no damage caused  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"OHL inspected slight mark on contenary platform 8 at bridge 252, OHL is fit for purpose  ]"
No fault found,"OHL inspected slight mark on contenary platform 8 at bridge 252, OHL is fit for purpose  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No action taken isolation required  ]
No fault found,No action taken isolation required  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Patrolled BW10 nothing found ]
No fault found,Patrolled BW10 nothing found ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found. OLE fit for purpose ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,"Patrolled cranberry to Graham's hill nothing found,advised tech department and fault is getting passed onto Scotearth nwr ]"
No fault found,"Patrolled cranberry to Graham's hill nothing found,advised tech department and fault is getting passed onto Scotearth nwr ]"
No fault found,Patrolled Dunston to Stafford (11/06/21) Patrolled Penkridge to Stafford (14/06/21) - Nothing Found. ]
No fault found,Patrolled Dunston to Stafford (11/06/21) Patrolled Penkridge to Stafford (14/06/21) - Nothing Found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,LA 2 patrolled nothing found  ]
No fault found,LA 2 patrolled nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section AH-5 no fault found with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Checked with Crewe eco about distance to fault and found nothing at the location, or in the surrounding area. ]"
No fault found,"Checked with Crewe eco about distance to fault and found nothing at the location, or in the surrounding area. ]"
No fault found,"Checked with Crewe eco about distance to fault and found nothing at the location, or in the surrounding area. ]"
No fault found,Patrolled no fault found  ]
No fault found,Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
No fault found,Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
No fault found,Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
No fault found,Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
No fault found,Trip unknow also bringing out all other roads  Suspected line side cabin trip affecting all roads nothing found on patrol ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,This fault belongs to Bletchley DU. ]
No fault found,This fault belongs to Bletchley DU. ]
No fault found,This fault belongs to Bletchley DU. ]
No fault found,OCB LP 1 tripping removed from system replaced with work order number 67127089  Staff to patrol OCB during routine maintenance ]
No fault found,OCB LP 1 tripping removed from system replaced with work order number 67127089  Staff to patrol OCB during routine maintenance ]
No fault found,
No fault found,
No fault found,Fault cleared from system and allocated work order number to be completed during next routine foot patrol Work order - 67127199]
No fault found,Fault cleared from system and allocated work order number to be completed during next routine foot patrol Work order - 67127199]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Inspected no cause found]
No fault found,Inspected no cause found]
No fault found,
No fault found,
No fault found,
No fault found,Indicated area patrolled. No fault found  ]
No fault found,Indicated area patrolled. No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No Cause Identified ]
No fault found,No Cause Identified ]
No fault found,No Cause Identified ]
No fault found,No Cause Identified ]
No fault found,
No fault found,
No fault found,
No fault found,OCB BE-3 tripping removed from system replace with work order number 6712695 ]
No fault found,OCB BE-3 tripping removed from system replace with work order number 6712695 ]
No fault found,OCB BE-3 tripping removed from system replace with work order number 6712695 ]
No fault found,No Cause Identified ]
No fault found,No Cause Identified ]
No fault found,Inspected area but nothing found ]
No fault found,Inspected area but nothing found ]
No fault found,Inspected area but nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,OCB GW2 tripping removed from system and replaced with work order number 67127118  Staff to patrol during routine planned maintenance  ]
No fault found,OCB GW2 tripping removed from system and replaced with work order number 67127118  Staff to patrol during routine planned maintenance  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found. Clear on arrival  ]
No fault found,No fault found. Clear on arrival  ]
No fault found,No fault found. Clear on arrival  ]
No fault found,No fault found. Clear on arrival  ]
No fault found,No fault found. Clear on arrival  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No cause for concern - OLE for duty ]
No fault found,"Section patrolled, flash marks found on bridge 17 at that to heath station, no damage to ole ]"
No fault found,"Section patrolled, flash marks found on bridge 17 at that to heath station, no damage to ole ]"
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Area patrolled with no fault found  ]
No fault found,Patrolled area nothing found  Area patrolled with no fault found  No faults found ]
No fault found,Patrolled area nothing found  Area patrolled with no fault found  No faults found ]
No fault found,Patrolled area nothing found  Area patrolled with no fault found  No faults found ]
No fault found,
No fault found,
No fault found,
No fault found,"GW4 Patrolled over two shifts, inspected fit for purpose ]"
No fault found,"GW4 Patrolled over two shifts, inspected fit for purpose ]"
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  No fault found  ]
No fault found,No fault found  No fault found  ]
No fault found,Patrolled section and report nothing amiss.]
No fault found,Patrolled section and report nothing amiss.]
No fault found,Patrolled nothing found Rugby OLE patrolled their section (Brinklow  - Shilton) and nothing found.]
No fault found,Patrolled nothing found Rugby OLE patrolled their section (Brinklow  - Shilton) and nothing found.]
No fault found,"Patrolled various areas covering the multiple Distance to Fault, nothing found. ]"
No fault found,"Patrolled various areas covering the multiple Distance to Fault, nothing found. ]"
No fault found,"Patrolled various areas covering the multiple Distance to Fault, nothing found. ]"
No fault found,
No fault found,
No fault found,Patrolled area concerned but nothing found. ]
No fault found,Patrolled area concerned but nothing found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled around the distance to fault readings. ]
No fault found,Area patrolled around the distance to fault readings. ]
No fault found,Area patrolled around the distance to fault readings. ]
No fault found,Area patrolled around the distance to fault readings. ]
No fault found,
No fault found,
No fault found,Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
No fault found,Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
No fault found,Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
No fault found,Patrol carried out from gailey to penkridge Stafford to carry out rest of patrol ]
No fault found,
No fault found,
No fault found,
No fault found,Patrol no cause found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of sheds roads 1-6 check for OLE damage nothing found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled throughout  ]
No fault found,Patrolled throughout  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled from Kidsgrove to Stoke, Nothing Found. ]"
No fault found,"Patrolled from Kidsgrove to Stoke, Nothing Found. ]"
No fault found,
No fault found,
No fault found,Unable to get any optimho readings from Newton (raised with P&D) because of this no DTF could be obtained so a cab ride was completed to inspect the full electrical section. The section is fit for purpose. Unable to get any optimho readings from Newton (raised with P&amp;D) because of this no DTF could be obtained so a cab ride was completed to inspect the full electrical section. The section is fit for purpose. ]
No fault found,Unable to get any optimho readings from Newton (raised with P&D) because of this no DTF could be obtained so a cab ride was completed to inspect the full electrical section. The section is fit for purpose.]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,Patroled throughout ]
No fault found,Patroled throughout ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found fit for purpose  ]
No fault found,No fault found fit for purpose  ]
No fault found,
No fault found,
No fault found,Patrol of AE-5 carried out. No damage to ole found  ]
No fault found,Patrol of AE-5 carried out. No damage to ole found  ]
No fault found,Patrol of area No fault found with the OLE. ]
No fault found,Patrol of area No fault found with the OLE. ]
No fault found,Patrolled through from carnforth station to council yard and nothing found  ]
No fault found,Patrolled through from carnforth station to council yard and nothing found  ]
No fault found,Patrolled through from carnforth station to council yard and nothing found  ]
No fault found,Patrolled through from carnforth station to council yard and nothing found  ]
No fault found,"Patrolled DTF area, nothing found. ]"
No fault found,"Patrolled DTF area, nothing found. ]"
No fault found,"Patrolled DTF area, nothing found. ]"
No fault found,"Patrolled DTF area, nothing found. ]"
No fault found,"PATROLLED HILLMORTON TO PARKFIELD RD. / BANNER YARD, ALL LINES AND SIDINGS. NOTHING FOUND.  ]"
No fault found,"PATROLLED HILLMORTON TO PARKFIELD RD. / BANNER YARD, ALL LINES AND SIDINGS. NOTHING FOUND.  ]"
No fault found,Patrolled section no fault found all fit for purpose ]
No fault found,Patrolled section no fault found all fit for purpose ]
No fault found,Patrolled section no fault found all fit for purpose ]
No fault found,
No fault found,
No fault found,Part patrolled nothing amiss that could be seen  ]
No fault found,Part patrolled nothing amiss that could be seen  ]
No fault found,Part patrolled nothing amiss that could be seen  ]
