No fault found,No cause found  ]
No fault found,Area patrolled and nothing found  ]
No fault found,Area patrolled and nothing found  ]
No fault found,No fault found. ]
No fault found,No fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,Electrical section patrolled where safe to do so. No visible signs of damage to OHL  ]
No fault found,Electrical section patrolled where safe to do so. No visible signs of damage to OHL  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found fit for purpose. ]
No fault found,No fault found fit for purpose. ]
No fault found,No fault found fit for purpose. ]
No fault found,Burnt bag found at bridge 30 (structure MH5/22) ]
No fault found,
No fault found,
No fault found,"PW5 and PW6 sections inspected from neutral sections to YKK access no faults found, could distribution look into this at both sections tripped at exact same time. J Mellor reports whilst carrying out the L6 patrol which goes over Runcorn Viaduct I have found a dead bird and burn mark on the boom no damage to ole  ]"
No fault found,"PW5 and PW6 sections inspected from neutral sections to YKK access no faults found, could distribution look into this at both sections tripped at exact same time. J Mellor reports whilst carrying out the L6 patrol which goes over Runcorn Viaduct I have found a dead bird and burn mark on the boom no damage to ole  ]"
No fault found,"PW5 and PW6 sections inspected from neutral sections to YKK access no faults found, could distribution look into this at both sections tripped at exact same time. J Mellor reports whilst carrying out the L6 patrol which goes over Runcorn Viaduct I have found a dead bird and burn mark on the boom no damage to ole  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"PN-14 OCB patrolled with no fault found, OHL appears fit for purpose with no issues found. ]"
No fault found,"PN-14 OCB patrolled with no fault found, OHL appears fit for purpose with no issues found. ]"
No fault found,Patrolled area nothing found.  ]
No fault found,Patrolled area nothing found.  ]
No fault found,"Patrolled electrical section, no cause of tripping found ]"
No fault found,"Patrolled electrical section, no cause of tripping found ]"
No fault found,Area indicated patrolled nothing found  ]
No fault found,Area indicated patrolled nothing found  ]
No fault found,Electrical Section AH-5 patrolled. No cause for fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled from lineside using binoculars  Nothing found  No damage to OLE  ]
No fault found,Patrolled from lineside using binoculars  Nothing found  No damage to OLE  ]
No fault found,Checked Penrith Feeder Station and Southwaite TSC &amp; SSPs also patrolled from Penrith N/S to Kitchen Hill access.  ]
No fault found,Checked Penrith Feeder Station and Southwaite TSC &amp; SSPs also patrolled from Penrith N/S to Kitchen Hill access.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,ADD D/S NORTHCHUCH TUNNEL NO DAMAGE TO OHLE. REMAINS OF A STRIP LIGHT FOUND ON PATROL.  ]
No fault found,ADD D/S NORTHCHUCH TUNNEL NO DAMAGE TO OHLE. REMAINS OF A STRIP LIGHT FOUND ON PATROL.  ]
No fault found,ADD D/S NORTHCHUCH TUNNEL NO DAMAGE TO OHLE. REMAINS OF A STRIP LIGHT FOUND ON PATROL.  ]
No fault found,Patrol of section AE-10 were possible no problems found with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled section with ole staff, no fault found. ]"
No fault found,"Patrolled section with ole staff, no fault found. ]"
No fault found,No fault found. Fit for purpose. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled from Duston to Wolverhampton road tsc, no fault found, fit for purpose. ]"
No fault found,"Patrolled from Duston to Wolverhampton road tsc, no fault found, fit for purpose. ]"
No fault found,"Patrolled from Duston to Wolverhampton road tsc, no fault found, fit for purpose. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Inspected,no fault found  Patrolled from Basford to start of Stafford OHL area. Nothing found. Fault ref still open for Stafford  ]"
No fault found,"Inspected,no fault found  Patrolled from Basford to start of Stafford OHL area. Nothing found. Fault ref still open for Stafford  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled no fault found]
No fault found,Section patrolled no fault found]
No fault found,Patrolled by late shift. ]
No fault found,Patrolled by late shift. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,"Inspected, nothing found]"
No fault found,"Inspected, nothing found]"
No fault found,"Inspected, nothing found]"
No fault found,"Inspected, nothing found]"
No fault found,"Inspected, nothing found]"
No fault found,OLE fit for purpose ]
No fault found,NOT REQUIRED TO PATROL. ]
No fault found,No further action. TOC's advised to arrange pan checks.]
No fault found,
No fault found,Checked platforms and patrol carried out. Nothing found. No damage to OLE  ]
No fault found,No further action single end trip]
No fault found,"Area patrolled, no cause found]"
No fault found,"Area patrolled, no cause found]"
No fault found,"Area patrolled, no cause found]"
No fault found,"Area patrolled, no cause found]"
No fault found,"Area patrolled, no cause found]"
No fault found,Staff patrolled on nights No fault found ]
No fault found,Staff patrolled on nights No fault found ]
No fault found,"Patrol carried out between Fairfield and Guide bridge areas, nothing found but train in section at Flowery fields possible cause.]"
No fault found,"Patrol carried out between Fairfield and Guide bridge areas, nothing found but train in section at Flowery fields possible cause.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Visual inspection carried out from the end of platform 2 Manchester Airport train station. Reports from a train driver he had seen a flash and heard a bang while coming into platform 2. ]
No fault found,Rugby patrolled nothing found a miss]
No fault found,Rugby patrolled nothing found a miss]
No fault found,
No fault found,Patel of section nothing found. ]
No fault found,Patel of section nothing found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section Patrolled nothing found amiss]
No fault found,Section Patrolled nothing found amiss]
No fault found,
No fault found,
No fault found,Distance to fault location patrolled...no fault found ]
No fault found,Distance to fault location patrolled...no fault found ]
No fault found,Patrolled nothing found.  ]
No fault found,Patrolled nothing found.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Nothing found on our patch high level and low level inspection carried out by L Smith , Stafford now need to do there part of CW13 ocb. Patrolled Stafford side of fault nothing found ]"
No fault found,"Nothing found on our patch high level and low level inspection carried out by L Smith , Stafford now need to do there part of CW13 ocb. Patrolled Stafford side of fault nothing found ]"
No fault found,
No fault found,
No fault found,
No fault found,Inspected fit for purpose]
No fault found,Patrolled ]
No fault found,Patrolled ]
No fault found,B ndhlovu patrolled our area nothing found  Train pantograph secured after isolation put on. Isolation cancelled and train taken back to depot ]
No fault found,B ndhlovu patrolled our area nothing found  Train pantograph secured after isolation put on. Isolation cancelled and train taken back to depot ]
No fault found,B ndhlovu patrolled our area nothing found  Train pantograph secured after isolation put on. Isolation cancelled and train taken back to depot ]
No fault found,Patrolled from Hest Bank N/S G375/01 to Hest Bank L/C G 375/01 Nothing found No damage to OLE ]
No fault found,Patrolled from Hest Bank N/S G375/01 to Hest Bank L/C G 375/01 Nothing found No damage to OLE ]
No fault found,
No fault found,
No fault found,Vcb trip OG1 section area identified patrolled no fault found  ]
No fault found,Vcb trip OG1 section area identified patrolled no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"WP-8 Tripped w train in section ,Down Sutton Between Ley Hill- Lichfield TV. OCB patrol carried out between accesses , Bridges and stations no cause found]"
No fault found,"WP-8 Tripped w train in section ,Down Sutton Between Ley Hill- Lichfield TV. OCB patrol carried out between accesses , Bridges and stations no cause found]"
No fault found,"Checked between Adlington station and Chorley station, nothing found ]"
No fault found,"Checked between Adlington station and Chorley station, nothing found ]"
No fault found,"Checked between Adlington station and Chorley station, nothing found ]"
No fault found,"Checked between Adlington station and Chorley station, nothing found ]"
No fault found,"Checked between Adlington station and Chorley station, nothing found ]"
No fault found,"Checked between Adlington station and Chorley station, nothing found ]"
No fault found,"Failure Closure Details (action field in FMS): WS-14 tripped with train in section,breaker went back in.Shift checked accesses ,stations and bridges between the section and no cause found]"
No fault found,"Failure Closure Details (action field in FMS): WS-14 tripped with train in section,breaker went back in.Shift checked accesses ,stations and bridges between the section and no cause found]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled the section no fault found fit for purpose  ]
No fault found,Patrolled the section no fault found fit for purpose  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Area patrol completed, nothing found.  ]"
No fault found,"Area patrol completed, nothing found.  ]"
No fault found,PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
No fault found,PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
No fault found,PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
No fault found,PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
No fault found,PATROL CARRIED OUT OF BB-4. NOTHING FOUND. PATROL CARRIED OUT OF BB-4. NOTHING FOUND. ]
No fault found,"Area patrolled, no cause found ]"
No fault found,"Area patrolled, no cause found ]"
No fault found,Foot patrol completed OLE inspected no fault found]
No fault found,Foot patrol completed OLE inspected no fault found]
No fault found,"Brambles hanging from north of tunnel face on Down Liverpool Independent. Which caused CW8 to trip and breakers to stay out. Brambles had detached themselves from main body upon ECR resetting CW8. Tunnel patrolled, breakers reset. ]"
No fault found,Area patrolled no cause found ]
No fault found,Area patrolled no cause found ]
No fault found,Section patrol 70% including bridges access and local hot spots nothing found  ]
No fault found,Section patrol 70% including bridges access and local hot spots nothing found  ]
No fault found,Section patrol 70% including bridges access and local hot spots nothing found  ]
No fault found,Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. ]
No fault found,Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. Patrolled g132/43 to g134/01. Will be passed to maintenance to inspect bridge further. ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Nothing found ]
No fault found,Nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area identified by optimo readings inspected nothing found  ]
No fault found,Area identified by optimo readings inspected nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Fault cleared from system and allocated work order number to be completed during next routine foot patrol  Work order - 67127199 ]
No fault found,Fault cleared from system and allocated work order number to be completed during next routine foot patrol  Work order - 67127199 ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
No fault found,Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
No fault found,Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
No fault found,Patrolled either side of distance to fault and nothing was found. All fit for purpose.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled from Crewe coal yard n/s to minshull nothing found  ]
No fault found,Patrolled from Crewe coal yard n/s to minshull nothing found  ]
No fault found,"Cw3 - neutral section checked also 1/2 a mile either side checked , no fault found  ]"
No fault found,"Cw3 - neutral section checked also 1/2 a mile either side checked , no fault found  ]"
No fault found,
No fault found,
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Robins bridge to oxenholme patrolled over two days and no defect found. Staff to complete a high level check on neutral section in week 38 ]
No fault found,Robins bridge to oxenholme patrolled over two days and no defect found. Staff to complete a high level check on neutral section in week 38 ]
No fault found,Robins bridge to oxenholme patrolled over two days and no defect found. Staff to complete a high level check on neutral section in week 38 ]
No fault found,No fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Ne-af3 patrolled  from wavertree to broad green nothing found  ]
No fault found,Ne-af3 patrolled  from wavertree to broad green nothing found  ]
No fault found,
No fault found,
No fault found,Reported location of fault (5.44KM from Harker) patrolled and no issues found. info from Simon Berry]
No fault found,Reported location of fault (5.44KM from Harker) patrolled and no issues found. info from Simon Berry]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled during T3 possession ]
No fault found,Area patrolled during T3 possession ]
No fault found,Area patrolled during T3 possession ]
No fault found,Area patrolled during T3 possession ]
No fault found,BREAKERS CHECKED FOR FOR DAMAGES NON FOUND ]
No fault found,Patrolled and nothing found  ]
No fault found,Patrolled and nothing found  ]
No fault found,Inspected no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,OCB LP-2tripping removed from system replace with work order number 67126988 ]
No fault found,OCB LP-2tripping removed from system replace with work order number 67126988 ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Checked and no fault found  ]
No fault found,Checked and no fault found  ]
No fault found,Checked and no fault found  ]
No fault found,Checked and no fault found  ]
No fault found,Checked and no fault found  ]
No fault found,Patrol of section AE-5 done and no damage to OLE found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Walked the whole section nothing found ]
No fault found,Walked the whole section nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found," STAFFORD : BN-7 BR : XBN-7 breaker section tripped 14:03 reset 14:05, 4M25 (0706  Mossend Euroterminal - Daventry Int RFT Recep RFD 1437 ) in section (2x class 90's) "
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found,All repairs have nonow been completed - Fault to be closed. ]
No fault found, Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
No fault found, Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
No fault found, Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
No fault found, Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
No fault found, Stonebridge Pk E&PME : BH-21 : XBH21 circuit breakers tripped at 1652 reset at 1656 NIS. 
No fault found,Nothing found  Section patrol nothing found  ]
No fault found,Nothing found  Section patrol nothing found  ]
No fault found,OHL staff attended site and Patrolled the area.  No fault found. No damage to OHLE. ]
No fault found,OHL staff attended site and Patrolled the area.  No fault found. No damage to OHLE. ]
No fault found,Full patrol nothing  found  ]
No fault found,Patrolled no fault found]
No fault found,Patrolled no fault found]
No fault found,Tripping to be patrolled on next inspection  Being patrolled during maintenance activities  ]
No fault found,Tripping to be patrolled on next inspection  Being patrolled during maintenance activities  ]
No fault found,OCB BW17 patrolled from stone to church lane crossing during  possession  ]
No fault found,OCB BW17 patrolled from stone to church lane crossing during  possession  ]
No fault found,OCB BW17 patrolled from stone to church lane crossing during  possession  ]
No fault found,"No cause for tripping found, clear on arrival  ]"
No fault found,Patrolled nothing found ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled during T3 possession and no fault found ]
No fault found,Patrolled during T3 possession and no fault found ]
No fault found,Patrolled during T3 possession and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,  * Failure Closure Details (action field in FMS): Patrolled full electrical section no fault found ]
No fault found,  * Failure Closure Details (action field in FMS): Patrolled full electrical section no fault found ]
No fault found,Area patrolled and no fault found  ]
No fault found,Area patrolled and no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Willenhall tsc checked as per the scada reading and no fault found ]
No fault found,Willenhall tsc checked as per the scada reading and no fault found ]
No fault found,
No fault found,
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Crewe OHL staff report have patrolled section that 1A14 traversed and can find no faults.]
No fault found,Walked during T3 possession and no faults found ]
No fault found,Walked during T3 possession and no faults found ]
No fault found,
No fault found,
No fault found,Patrolled G113-G116 which included the distance to fault on the DN ATF.  No obvious issues found with large areas been in the open with no vegetation in proximity.  The ATF is fit for purpose. ]
No fault found,Patrolled G113-G116 which included the distance to fault on the DN ATF.  No obvious issues found with large areas been in the open with no vegetation in proximity.  The ATF is fit for purpose. ]
No fault found,Patrolled G113-G116 which included the distance to fault on the DN ATF.  No obvious issues found with large areas been in the open with no vegetation in proximity.  The ATF is fit for purpose. ]
No fault found,Platform 8 inspected no cause found although 3 x insulators to be renewed at M188/67 ]
No fault found,Part patrolled were possible no problems found. ]
No fault found,Platform 10 inspected no cause found although three insulators to renew at M188/67 ]
No fault found,Breaker trip on sx50 male electrocuted at far worth station  ]
No fault found,Breaker trip on sx50 male electrocuted at far worth station  ]
No fault found,Breaker trip on sx50 male electrocuted at far worth station  ]
No fault found,"NE-5 patrolled were it was safe to do so , also bridge hot spots checked  and the neutral section at ince moss where the mileage states , Also cab ride done from Wigan - Huyton ]"
No fault found,"NE-5 patrolled were it was safe to do so , also bridge hot spots checked  and the neutral section at ince moss where the mileage states , Also cab ride done from Wigan - Huyton ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled electrical section within distance to fault limits , and no obvious fault was found. ]"
No fault found,"Patrolled electrical section within distance to fault limits , and no obvious fault was found. ]"
No fault found,"No cause found , been patrolled 2 times , but could be due to the fast lines being blocked and isolated due to a house fire at mossley hill , this could be due to excessive crossing at the junction from the fast to the slow lines and vice versa  ]"
No fault found,"No cause found , been patrolled 2 times , but could be due to the fast lines being blocked and isolated due to a house fire at mossley hill , this could be due to excessive crossing at the junction from the fast to the slow lines and vice versa  ]"
No fault found, Sandwell & Dudley E&PME : GW-2 : XGW2 tripped at 09:09 and reset at 09:11. 1F36 & 2W12 in section. 
No fault found, Sandwell & Dudley E&PME : GW-2 : XGW2 tripped at 09:09 and reset at 09:11. 1F36 & 2W12 in section. 
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by day shift ( nothing found) ]
No fault found,Patrolled by day shift ( nothing found) ]
No fault found,
No fault found,
No fault found,
No fault found,Stations bridges and accesses all checked . Will be fully walked on next block  ]
No fault found,Stations bridges and accesses all checked . Will be fully walked on next block  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Checked no issues. ]
No fault found,Checked no issues. ]
No fault found,Checked no issues. ]
No fault found,Checked no issues. ]
No fault found,Checked no issues. ]
No fault found,"Area indicated patrolled,nothing found. ]"
No fault found,"Area indicated patrolled,nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled from slow line possession at night . No obvious fault found ]
No fault found,Area patrolled from slow line possession at night . No obvious fault found ]
No fault found,
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,PATROLLED AOK..]
No fault found,PATROLLED AOK..]
No fault found,PATROLLED AOK..]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"CF-2 re-energised at 16:36, OLE report feed to OLE switch CF-2/4 / AT/SB has been blowing in the wind and touching the stove pipe at M161/40A]"
No fault found,"CF-2 re-energised at 16:36, OLE report feed to OLE switch CF-2/4 / AT/SB has been blowing in the wind and touching the stove pipe at M161/40A]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,
No fault found,"Patrolled by late shift, ( nothing found ) ]"
No fault found,"Patrolled by late shift, ( nothing found ) ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No further action.]
No fault found,No further action.]
No fault found,Patrolled and nothing found. ]
No fault found,Patrolled and nothing found. ]
No fault found,Patrolled and nothing found. ]
No fault found,Patrolled and nothing found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"OHL staff advise they walked from Bathgate station to Armadale station with no issues found. Happy for fault to be closed, all in order and no damage to OHLE.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found with the OLE. ]
No fault found,
No fault found,
No fault found,Patrolled electrical section from safe vessels nothing found fit for purpose  ]
No fault found,Patrolled electrical section from safe vessels nothing found fit for purpose  ]
No fault found,
No fault found,
No fault found,
No fault found,Platforms 7&amp;8 inspected all OLE fit for purpose no cause identified ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,PL/5 patrolled nothing untoward found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area of breaker trip patrolled but nothing found. ]
No fault found,Area of breaker trip patrolled but nothing found. ]
No fault found,OCB patrol around the Harrow Station area roughly were the distance to fault was but no problems found with the OLE. ]
No fault found,OCB patrol around the Harrow Station area roughly were the distance to fault was but no problems found with the OLE. ]
No fault found,OCB patrol around the Harrow Station area roughly were the distance to fault was but no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,"Stations , bridges and accesses checked and will be inspected on next patrol  ]"
No fault found,"Stations , bridges and accesses checked and will be inspected on next patrol  ]"
No fault found,Area patrolled under a line blockage and no fault found ]
No fault found,Area patrolled under a line blockage and no fault found ]
No fault found,Area patrolled under a line blockage and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Inspected and nothing found.]
No fault found,Inspected and nothing found.]
No fault found,Inspected and nothing found.]
No fault found,Inspected and nothing found.]
No fault found,Inspected and nothing found.]
No fault found,Inspected and nothing found.]
No fault found,No obvious cause found during the breaker op patrolling  ]
No fault found,No obvious cause found during the breaker op patrolling  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,ALL INSPECTED..]
No fault found,  WMT's advise pan check carried out at MKC with no issues to report. 
No fault found,Section patrolled nothing found  ]
No fault found,Section patrolled nothing found  ]
No fault found,Section patrolled nothing found  ]
No fault found,Section patrolled nothing found  ]
No fault found,ALL INSPECTED..]
No fault found,"OHL team patrolled area with assistance from OHL South team, inspected fit for purpose ]"
No fault found,"OHL team patrolled area with assistance from OHL South team, inspected fit for purpose ]"
No fault found,  Trust Details Amended:[Trust Number (old) 446349 (new) 446349]:[Date/Time (old) 18/03/2022 13:50:00 (new) 18/03/2022 13:50:00]:[Train Delay (old) (No Value) (new) 4]
No fault found,  Trust Details Amended:[Trust Number (old) 446349 (new) 446349]:[Date/Time (old) 18/03/2022 13:50:00 (new) 18/03/2022 13:50:00]:[Train Delay (old) (No Value) (new) 4]
No fault found,  Stonebridge OHL team advised and will patrol section
No fault found, Sandwell & Dudley E&PME : WS-11 : XWS-11 section tripped from 1411-1412. Up Gloucester KNN-BHM. 2U32 and 2P33 in section. 2U32 departing canal tunnel heard a bang in rear. 
No fault found, Sandwell & Dudley E&PME : WS-11 : XWS-11 section tripped from 1411-1412. Up Gloucester KNN-BHM. 2U32 and 2P33 in section. 2U32 departing canal tunnel heard a bang in rear. 
No fault found," SANDWELL & DUDLEY : LP-1H : XLP1 tripped 1042, reset 1044. no trains in section.  "
No fault found," SANDWELL & DUDLEY : LP-1H : XLP1 tripped 1042, reset 1044. no trains in section.  "
No fault found,  21/03/2022 02:12 OHL report the distance to fault is 1% north of the neutral section at Crewe Coal Yard and they are on route. Crewe MOM updated.
No fault found,  21/03/2022 02:12 OHL report the distance to fault is 1% north of the neutral section at Crewe Coal Yard and they are on route. Crewe MOM updated.
No fault found,  21/03/2022 02:12 OHL report the distance to fault is 1% north of the neutral section at Crewe Coal Yard and they are on route. Crewe MOM updated.
No fault found,  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
No fault found,  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
No fault found,  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
No fault found,  Trust Details Amended:[Trust Number (old) 455483 (new) 455483]:[Date/Time (old) 22/03/2022 14:24:01 (new) 22/03/2022 14:24:01]:[Train Delay (old) (No Value) (new) 17]
No fault found,inspected nothing found  ]
No fault found,inspected nothing found  ]
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found,  AWC asked to carry out pan checks of units involved.
No fault found," STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
No fault found," STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
No fault found," STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
No fault found," STAFFORD : BN-7 BR : XBN-7 breaker section tripped 05:42 reset 05:46 no trains in section, DTF 6.5km from Nuneaton "
No fault found,Patrolled area concerned but nothing found. ]
No fault found,Patrolled area concerned but nothing found. ]
No fault found,Patrolled area concerned but nothing found. ]
No fault found,Patrolled area concerned but nothing found. ]
No fault found,"Contacted South End Ops at Longsight who confirmed gthey heard a bang at the south end of depot. Production manager confirmed no reports of any incident. Staff patrolled depot (C Huckle & L Moss) around area where bang was heard, but nothing was found. ECR informed and reset successfully. ]"
No fault found,"Contacted South End Ops at Longsight who confirmed gthey heard a bang at the south end of depot. Production manager confirmed no reports of any incident. Staff patrolled depot (C Huckle & L Moss) around area where bang was heard, but nothing was found. ECR informed and reset successfully. ]"
No fault found,"OHL team checked on OCB WS2 whilst carrying out a foot patrol on opposite road WS1, assistance from OHL team South new street side, fit for purpose ]"
No fault found,"OHL team checked on OCB WS2 whilst carrying out a foot patrol on opposite road WS1, assistance from OHL team South new street side, fit for purpose ]"
No fault found,"WB-3 tripped. All stations ,bridges and accesses observed. No cause found.  ]"
No fault found,"WB-3 tripped. All stations ,bridges and accesses observed. No cause found.  ]"
No fault found, Sandwell & Dudley E&PME : WS-1 : XWS1 OCB trip 0826-0827 no trains in section 
No fault found, Sandwell & Dudley E&PME : WS-1 : XWS1 OCB trip 0826-0827 no trains in section 
No fault found,
No fault found, Stonebridge Pk E&PME : AS-2 : XAS2 tripped at 0914 reset at 0916 2L01 in section - No reports  
No fault found, Preston E&PME : CX-4 : XTRIP 09:33 RESET  09:35 DTF 2.33 KM FROM EUXTON JN. NO TRAINS IN SECTION 
No fault found, Preston E&PME : CX-4 : XTRIP 09:33 RESET  09:35 DTF 2.33 KM FROM EUXTON JN. NO TRAINS IN SECTION 
No fault found,Section patrolled by both south and north ole teams nothing found  ]
No fault found,Section patrolled by both south and north ole teams nothing found  ]
No fault found,PL7 ocb patrolled low and high level with machine access nothing found fit for purpose.  ]
No fault found, BLETCHLEY E&PME : PN-6 : XPN6 tripped at 1604 reset 1605 no trains no reports - Distance to fault 1.80 from Rugby  - 3.60 from Hillmorton  
No fault found, BLETCHLEY E&PME : PN-6 : XPN6 tripped at 1604 reset 1605 no trains no reports - Distance to fault 1.80 from Rugby  - 3.60 from Hillmorton  
No fault found,Patrolled no cause found]
No fault found,Patrolled no cause found]
No fault found,[Detail]:[Tripping on SX50 NOTHING IN SECTION DISTANCE TO FAULT 1.95KM FROM LOCKSTOCK TRIPPED AT 00:44 RE-ENERGISED WITH NO ISSUES AT 00:45 ]:[Cause]:[   ]:[Action]:[SX-50 tripped  Patrolled from lostock station past bridge 19. Checked bridges etc unable to find cause ]
No fault found,[Detail]:[Tripping on SX50 NOTHING IN SECTION DISTANCE TO FAULT 1.95KM FROM LOCKSTOCK TRIPPED AT 00:44 RE-ENERGISED WITH NO ISSUES AT 00:45 ]:[Cause]:[   ]:[Action]:[SX-50 tripped  Patrolled from lostock station past bridge 19. Checked bridges etc unable to find cause ]
No fault found,[Detail]:[Tripping on SX50 NOTHING IN SECTION DISTANCE TO FAULT 1.95KM FROM LOCKSTOCK TRIPPED AT 00:44 RE-ENERGISED WITH NO ISSUES AT 00:45 ]:[Cause]:[   ]:[Action]:[SX-50 tripped  Patrolled from lostock station past bridge 19. Checked bridges etc unable to find cause ]
No fault found,
No fault found,
No fault found,  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
No fault found,  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
No fault found,  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
No fault found,  Trust Details Amended:[Trust Number (old) 478512 (new) 478512]:[Date/Time (old) 31/03/2022 15:50:09 (new) 31/03/2022 15:50:09]:[Train Delay (old) (No Value) (new) 15]
No fault found," Preston E&PME : CX-3 : XBreaker Op CX-3 tripped 11:04, reset 11:06, 1M09 in section no reports no pan check required, distance to fault from Euxton Jn 2.39km. "
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area of breaker trip patrolled but nothing found ]
No fault found,Area of breaker trip patrolled but nothing found ]
No fault found,Area of breaker trip patrolled but nothing found ]
No fault found,Area of breaker trip patrolled but nothing found ]
No fault found,Area of breaker trip patrolled but nothing found ]
No fault found,Area of breaker trip patrolled but nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled during maintenance possession  ]
No fault found,Patrolled during maintenance possession  ]
No fault found,Patrolled Coton to Cabbage Patch covering DTF but Nothing Found. ]
No fault found,Patrolled Coton to Cabbage Patch covering DTF but Nothing Found. ]
No fault found,Patrolled Coton to Cabbage Patch covering DTF but Nothing Found. ]
No fault found,"Patrolled complete section, nothing found  ]"
No fault found,"Patrolled complete section, nothing found  ]"
No fault found,"Patrolled complete section, nothing found  ]"
No fault found,"Patrolled complete section, nothing found  ]"
No fault found,"Patrolled complete section, nothing found  ]"
No fault found,"Patrolled complete section, nothing found  ]"
No fault found,"Patrolled complete section, nothing found  ]"
No fault found,"Stations , bridges and accesses checked Will be fully walked on next block  ]"
No fault found,"Stations , bridges and accesses checked Will be fully walked on next block  ]"
No fault found,Whole section patrolled. Nothing found  ]
No fault found,Whole section patrolled. Nothing found  ]
No fault found,Cab ride carried out nothing found  ]
No fault found,Cab ride carried out nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section were possible no issues to report with OLE. ]
No fault found,Patrol of section were possible no issues to report with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
No fault found,"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
No fault found,"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
No fault found,"The feeding arrangements are different due to substation upgrade, the vcb tripped in 40 milliseconds and the ram team are happy with this and see no issue. Please close fault as no issues and all worked correctly  ]"
No fault found,No cause found both roads patrolled ]
No fault found,No cause found both roads patrolled ]
No fault found,No cause found both roads patrolled ]
No fault found,No cause found both roads patrolled ]
No fault found,No cause found both roads patrolled ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by day shift ( nothing found ) - Info Mick Taberner ]
No fault found,Patrolled by day shift ( nothing found ) - Info Mick Taberner ]
No fault found,WP-8 tripping . Section patrolled and nothing found  ]
No fault found,WP-8 tripping . Section patrolled and nothing found  ]
No fault found,
No fault found,
No fault found,Area indicated patrolled nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Area patrolled under a T3 possession during routine maintenance ]
No fault found,Area patrolled under a T3 possession during routine maintenance ]
No fault found,"Patrol undertaken from 17 m 50ch to 21m 20ch , no fault found ]"
No fault found,"Patrol undertaken from 17 m 50ch to 21m 20ch , no fault found ]"
No fault found,Patrol from 17m 50 ch to 21 m 20 ch . No fault found ]
No fault found,Patrol from 17m 50 ch to 21 m 20 ch . No fault found ]
No fault found,"Patrolled by day shift, line blockage taken on the up fast Farringdon area,  (nothing found) ]"
No fault found,"Patrolled by day shift, line blockage taken on the up fast Farringdon area,  (nothing found) ]"
No fault found,No action required  ]
No fault found,No action required  ]
No fault found,WS-5 section tripped . Section patrolled and nothing found  ]
No fault found,WS-5 section tripped . Section patrolled and nothing found  ]
No fault found,WS-5 section tripped . Section patrolled and nothing found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Patrolled in a T3 possession during routine maintenance ]
No fault found,Patrolled in a T3 possession during routine maintenance ]
No fault found,WB-3 walked and nothing found  ]
No fault found,
No fault found,No Distance to fault given Cab patrolled using Samsung camera No fault found  ]
No fault found,No Distance to fault given Cab patrolled using Samsung camera No fault found  ]
No fault found,Patrolled electrical section No fault found  ]
No fault found,Patrolled electrical section No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled BW17 OCB a few miles either side of DTF, nothing found. ]"
No fault found,"Patrolled BW17 OCB a few miles either side of DTF, nothing found. ]"
No fault found,"Patrolled BW17 OCB a few miles either side of DTF, nothing found. ]"
No fault found,WW3 section patrolled nothing found fit for purpose  ]
No fault found,WW3 section patrolled nothing found fit for purpose  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled  area nothing  found amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Part patrolled  where possible  at know locations nothing found  ]
No fault found,Part patrolled  where possible  at know locations nothing found  ]
No fault found,Problem found under bridge at Bryn station ]
No fault found,Problem found under bridge at Bryn station ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled area nothing found.  ]
No fault found,Patrolled area nothing found.  ]
No fault found,Patrolled area nothing found.  ]
No fault found,Patrolled area nothing found.  ]
No fault found,ALL AOK..]
No fault found,ALL AOK..]
No fault found,Inspected no issues ]
No fault found,Inspected no issues ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrolled under line block nothing found ]
No fault found,Patrol of section AE-5 were possible no problems found with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"LL158/25 veg touching live A25 pot dn Liv ind , veg cut back and cleared under isolation. Vegetation removed from structure ll158/28 down Liverpool Independent  ]"
