No fault found,No cause found  ]
No fault found,Area inspected nothing found  ]
No fault found,Area inspected nothing found  ]
No fault found,Area inspected nothing found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
No fault found,Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
No fault found,Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
No fault found,Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station under the bridge which is around 0.75 from ordsall lane sub.   Cab patrol from farnworth to man vic Some vegetation on the down said Bolton side of Salford crescent station not close enough to cause a breaker trip will raise waif for them. Nothing found at Salford crescent station]
No fault found,Nothing  amiss   ]
No fault found,Patrolled nothing found.]
No fault found,Patrolled nothing found.]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No Fault found  ]
No fault found,No Fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,"No cause for tripping found, clear on arrival ]"
No fault found,Patrolled using LOWS and no fault found Patrolled by Stafford OHL with nothing found]
No fault found,Patrolled using LOWS and no fault found Patrolled by Stafford OHL with nothing found]
No fault found,Patrolled using LOWS and no fault found Patrolled by Stafford OHL with nothing found]
No fault found,Tripping to be patrolled on next inspection  ]
No fault found,Tripping to be patrolled on next inspection  ]
No fault found,"Stations , bridges and accesses looked at and will be inspected on next patrol  ]"
No fault found,"Stations , bridges and accesses looked at and will be inspected on next patrol  ]"
No fault found,Area patrolled no fault found ]
No fault found,Area patrolled no fault found ]
No fault found,Patrolled during maintenance possession  ]
No fault found,Patrolled during maintenance possession  ]
No fault found,Relevant parts of electrical section were patrolled via separated green zone. No faults or damage to overheads were found. ]
No fault found,Relevant parts of electrical section were patrolled via separated green zone. No faults or damage to overheads were found. ]
No fault found,Section patrolled nothing found a miss. ]
No fault found,
No fault found,
No fault found,
No fault found,Inspected the electrical section given from optimo readings no fault found ]
No fault found,Inspected the electrical section given from optimo readings no fault found ]
No fault found,Tripping to be patrolled on next inspection  ]
No fault found,Tripping to be patrolled on next inspection  ]
No fault found,No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
No fault found,No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
No fault found,No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
No fault found,No problems found with OLE it was down to a signalling problem with up &amp; Down reliefs. ]
No fault found,Patrol of the tunnel no problems found with the OLE. ]
No fault found,Patrol of the tunnel no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled and no defect found. The patrolling team noted that there was a RC permit in place that was applied on the same evening. Cathcart stated that there was nothing reported by the Nominated person.]
No fault found,Area patrolled and no defect found. The patrolling team noted that there was a RC permit in place that was applied on the same evening. Cathcart stated that there was nothing reported by the Nominated person.]
No fault found,
No fault found,"Inspected, no damage found. 16:20 - 17:00. ]"
No fault found,WP-8 tripping . Area patrolled and cleared   ]
No fault found,WP-8 tripping . Area patrolled and cleared   ]
No fault found,Section patrolled nothing found. ]
No fault found,Section patrolled nothing found. ]
No fault found,Section patrolled nothing found. ]
No fault found,Patrolled during maintenance worksite T3posession ]
No fault found,Patrolled during maintenance worksite T3posession ]
No fault found,Optimho 73.73% from Basford hall so likely on Stafford OLE patch. Crewe side patrolled with no fault found. Ocb foot patrolled nothing found ]
No fault found,Optimho 73.73% from Basford hall so likely on Stafford OLE patch. Crewe side patrolled with no fault found. Ocb foot patrolled nothing found ]
No fault found,OHL inspected and fit for purpose. ]
No fault found,OHL inspected and fit for purpose. ]
No fault found,
No fault found,
No fault found,Could not sight any visible cause to triping ]
No fault found,"Patrolling  of LB-1 completed, no cause found. ]"
No fault found,"Patrolling  of LB-1 completed, no cause found. ]"
No fault found,"Patrolling  of LB-1 completed, no cause found. ]"
No fault found,Electrical section patrolled. Nothing found  ]
No fault found,Electrical section patrolled. Nothing found  ]
No fault found,Patrol of the section AE-2 from the slow lines no problems found with the OLE. ]
No fault found,Patrol of the section AE-2 from the slow lines no problems found with the OLE. ]
No fault found,Electrical section cab patrolled due to line block restraints. Nothing found  ]
No fault found,Electrical section cab patrolled due to line block restraints. Nothing found  ]
No fault found,area patrolled no issues ]
No fault found,area patrolled no issues ]
No fault found,AE-4 part patrolled no cause found. ]
No fault found,AE-4 part patrolled no cause found. ]
No fault found,Stations accesses and bridges checked along route . Will be checked on next patrol  ]
No fault found,Stations accesses and bridges checked along route . Will be checked on next patrol  ]
No fault found,Are patrolled nothing found ]
No fault found,Are patrolled nothing found ]
No fault found,Are patrolled nothing found ]
No fault found,Patrolled section on Stafford patch and no cause found  ]
No fault found,Patrolled section on Stafford patch and no cause found  ]
No fault found,
No fault found,
No fault found,"Stations , bridges and accesses checked and will be inspected on next planned patrol  ]"
No fault found,"Stations , bridges and accesses checked and will be inspected on next planned patrol  ]"
No fault found,Full patrol nothing  amiss  ]
No fault found,Full patrol nothing  amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Full patrol nothing  amiss  ]
No fault found,Full patrol nothing  amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled during T3 possession and no fault found ]
No fault found,Patrolled during T3 possession and no fault found ]
No fault found,Patrolled during T3 possession and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section AS-1 from walking route no issues found with the OLE. ]
No fault found,Patrol of section AS-1 from walking route no issues found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section AS-1 from walking route no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found, Report of a bang in Kensal  tunnels  on the fasts patrolled  from the slows Nothing  amiss  that could be seen on a night time patrol   ]
No fault found, Report of a bang in Kensal  tunnels  on the fasts patrolled  from the slows Nothing  amiss  that could be seen on a night time patrol   ]
No fault found,
No fault found,
No fault found,"Area patrolled no fault found. Switch opened at penkridge on ECO request, our sections stayed live and Stafford's re-tripped, Cap and Pin insulator failed found by stafford ]"
No fault found,"Area patrolled no fault found. Switch opened at penkridge on ECO request, our sections stayed live and Stafford's re-tripped, Cap and Pin insulator failed found by stafford ]"
No fault found,Area patrolled and nothing found ]
No fault found,
No fault found,
No fault found,No fault found  BH-20 section patrolled no fault found fit for purpose. ]
No fault found,No fault found  BH-20 section patrolled no fault found fit for purpose. ]
No fault found,No fault found  BH-20 section patrolled no fault found fit for purpose. ]
No fault found,"Staff checked from bridges and access points, no issues found ]"
No fault found,"Staff checked from bridges and access points, no issues found ]"
No fault found,"Patrolled by late shift, nothing found  ]"
No fault found,"Patrolled by late shift, nothing found  ]"
No fault found,Patrolled by late shift nothing found fit for purpose  Patrolled by late shift ( nothing found ) ]
No fault found,Patrolled by late shift nothing found fit for purpose  Patrolled by late shift ( nothing found ) ]
No fault found,
No fault found,
No fault found,Staff checked from bridges and access points no issue found ]
No fault found,Staff checked from bridges and access points no issue found ]
No fault found,No cause found ]
No fault found,No cause found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Removed during a line blockage  ]
No fault found,Removed during a line blockage  ]
No fault found,
No fault found,
No fault found,
No fault found,"AH-7 electrical section patrolled, no fault found. ]"
No fault found,"AH-7 electrical section patrolled, no fault found. ]"
No fault found,"AH-7 electrical section patrolled, no fault found. ]"
No fault found,"AH-7 electrical section patrolled, no fault found. ]"
No fault found,Patrolled during lineblockage and no fault found  ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled by late shift ( nothing found ) ]
No fault found,Patrolled by late shift ( nothing found ) ]
No fault found,
No fault found,
No fault found,Patrol of area nothing amiss  ]
No fault found,Patrol of area nothing amiss  ]
No fault found,Sections cab patrolled to Holmes Chapel and back to Manchester. No cause could be identified. Sections CF7&amp;8 have been inspected and our fit for purpose.  ]
No fault found,Sections cab patrolled to Holmes Chapel and back to Manchester. No cause could be identified. Sections CF7&amp;8 have been inspected and our fit for purpose.  ]
No fault found,Sections cab patrolled to Holmes Chapel and back to Manchester. No cause could be identified. Sections CF7&amp;8 have been inspected and our fit for purpose.  ]
No fault found,Patrolled during a line blockage and no fault found ]
No fault found,Patrolled during a line blockage and no fault found ]
No fault found,Patrolled during a line blockage and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area indicated patrolled nothing found ]
No fault found,Area indicated patrolled nothing found ]
No fault found,
No fault found,
No fault found,No faults found could possibly be bird strike  ]
No fault found,No faults found could possibly be bird strike  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled the atf section within distance to fault limits, and no obvious fault was found. ]"
No fault found,"Patrolled the atf section within distance to fault limits, and no obvious fault was found. ]"
No fault found,"Patrolled the atf section within distance to fault limits, and no obvious fault was found. ]"
No fault found,Stafford patrolled nothing seen amiss.]
No fault found,Stafford patrolled nothing seen amiss.]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Cab rode the whole section, nothing seen.]"
No fault found,"Cab rode the whole section, nothing seen.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled and no fault found ]
No fault found,Patrolled and no fault found ]
No fault found,Patrolled/visual inspection from safe cess/bridges using binoculars  Nothing found  No damage to ole  ]
No fault found,Patrolled/visual inspection from safe cess/bridges using binoculars  Nothing found  No damage to ole  ]
No fault found,Full patrol nothing amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,AH-5 electrical section patrolled no fault found. ]
No fault found,Lineblockage taken and patrolled and no fault found ]
No fault found,Lineblockage taken and patrolled and no fault found ]
No fault found,Lineblockage taken and patrolled and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled  nothing amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled area covering DTF from AshbyJncto OB51 ]
No fault found,Patrolled area covering DTF from AshbyJncto OB51 ]
No fault found,Patrolled area covering DTF from AshbyJncto OB51 ]
No fault found,Patroled electric section no fault found ole fit for purpose  ]
No fault found,Patroled electric section no fault found ole fit for purpose  ]
No fault found,
No fault found,Area patrolled and no fault found  Area patrolled and no fault found  ]
No fault found,Area patrolled and no fault found  Area patrolled and no fault found  ]
No fault found,Patrolled under line blockage and no fault found ]
No fault found,Patrolled under line blockage and no fault found ]
No fault found,Patrolled and nothing found  ]
No fault found,Patrolled and nothing found  ]
No fault found,
No fault found,
No fault found,no bird found ]
No fault found,no bird found ]
No fault found,no bird found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,CW-17 patrolled. No cause found  ]
No fault found,CW-17 patrolled. No cause found  ]
No fault found,Patrolled from G436/32 OG3/6 to G433/03a Great Strickearth up main nothing found ]
No fault found,Patrolled from G436/32 OG3/6 to G433/03a Great Strickearth up main nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,patrolled and no fault found. ]
No fault found,patrolled and no fault found. ]
No fault found,patrolled and no fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section no fault found with OLE. ]
No fault found,Patrol of section no fault found with OLE. ]
No fault found,Patrol of section no fault found with OLE. ]
No fault found, SIEMENS DEPOT : PA-5 : XPA5 tripped at 1559 reset 1601 bird strike reported on rd5  
No fault found, SIEMENS DEPOT : PA-5 : XPA5 tripped at 1559 reset 1601 bird strike reported on rd5  
No fault found,WS-4 tripping . Area patrolled and cleared  ]
No fault found,WS-4 tripping . Area patrolled and cleared  ]
No fault found,WS-4 tripping . Area patrolled and cleared  ]
No fault found,WS-4 tripping . Area patrolled and cleared  ]
No fault found,Electrical Section patrolled no fault found ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Area patrolled during T3 possession no fault found  ]
No fault found,Area patrolled during T3 possession no fault found  ]
No fault found,MH-8 breaker trip Down Slow Patrolled down slow from EPS depot unable to find cause. Then did a cab patrol from levenshulme to Piccadilly unable to find the cause. ]
No fault found,MH-8 breaker trip Down Slow Patrolled down slow from EPS depot unable to find cause. Then did a cab patrol from levenshulme to Piccadilly unable to find the cause. ]
No fault found,
No fault found,
No fault found,
No fault found,No fault found walked the section  ]
No fault found,No fault found walked the section  ]
No fault found,No fault found walked the section  ]
No fault found,Full patrol nothing found  ]
No fault found,Full patrol nothing found  ]
No fault found,"Area patrolled, no defect found ]"
No fault found,"Area patrolled, no defect found ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled NFF]
No fault found,Section patrolled NFF]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No visible cause to tripping found at location ]
No fault found,No visible cause to tripping found at location ]
No fault found,
No fault found,
No fault found,"AH-5 patrolled, no fault found. ]"
No fault found,
No fault found,
No fault found,OLE inspected fit for normal running ]
No fault found,OLE inspected fit for normal running ]
No fault found,Cab patrolled and stations and access inspected no cause found ]
No fault found,Cab patrolled and stations and access inspected no cause found ]
No fault found,Cab patrolled and stations and access inspected no cause found ]
No fault found,Area checked and no fault found ]
No fault found,Area checked and no fault found ]
No fault found,Patrolled nothing found amiss.]
No fault found,Patrolled nothing found amiss.]
No fault found,Patrolled nothing found amiss.]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,"No fault found, OLE fit for purpose  ]"
No fault found,Cab Ride Inspection of ws-13 completed with no visible cause found ]
No fault found,Cab Ride Inspection of ws-13 completed with no visible cause found ]
No fault found,
No fault found,
No fault found,"OHL staff patrolled section, no fault found fit for purpose ]"
No fault found,"OHL staff patrolled section, no fault found fit for purpose ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,"No fault found, OLE fit for purpose ]"
No fault found,
No fault found,"Inspected, no fault found ]"
No fault found,"Inspected, no fault found ]"
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Patrolled all of Oxley up and down sidings. Used ocular from dunstall to check down to north junction. No vegetation within 2m of ole and no bird strikes found ]
No fault found,Patrolled all of Oxley up and down sidings. Used ocular from dunstall to check down to north junction. No vegetation within 2m of ole and no bird strikes found ]
No fault found,Patrolled all of Oxley up and down sidings. Used ocular from dunstall to check down to north junction. No vegetation within 2m of ole and no bird strikes found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,WP 3 tripped patrolled section and nothing was found  ]
No fault found,WP 3 tripped patrolled section and nothing was found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,High level inspection to be carried out on next planned maintenance  ]
No fault found,High level inspection to be carried out on next planned maintenance  ]
No fault found,
No fault found,
No fault found,Area of Camden patrolled &amp; no fault found. OHL inspected fit for purpose ]
No fault found,Area of Camden patrolled &amp; no fault found. OHL inspected fit for purpose ]
No fault found," (UV) AH-12 Tripped[Detail]:[AH-12 tripped 14:30 - 14:31, No trains in section, no reports. Up & Down HL Goods]:[Cause]:[   ]:[Action]:[No cause found for tripping. OHL inspected as fit for purpose. ] "
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. ]
No fault found,Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. Patrolled the whole section between Stechford TSC to Washwood.Nothing found. ]
No fault found,Patrolled covering distance to fault but nothing found  ]
No fault found,Patrolled covering distance to fault but nothing found  ]
No fault found,Patrolled covering distance to fault but nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Breaker trip on HM13 at MH2/14. Wire within 300mm of diesel train roof. Area patrolled, no noticeable damage to OHL ]"
No fault found,"Breaker trip on HM13 at MH2/14. Wire within 300mm of diesel train roof. Area patrolled, no noticeable damage to OHL ]"
No fault found,Patrolled by day shift ( nothing found )]
No fault found,Patrolled by day shift ( nothing found )]
No fault found,Patrolled by day shift ( nothing found )]
No fault found,Cab patrolled completed and area inspected. No fault found and section fit for purpose. ]
No fault found,Cab patrolled completed and area inspected. No fault found and section fit for purpose. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Cab patrol of Abby branch line Nothing  amiss  ]
No fault found,Cab patrol of Abby branch line Nothing  amiss  ]
No fault found,Patrolled by OLE Staff  No cause found  ]
No fault found,Patrolled by OLE Staff  No cause found  ]
No fault found,Patrolled with nothing found]
No fault found,Patrolled with nothing found]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,OLE Electrical sections patrolled. No Fault found. ]
No fault found,Part patrolled  nothing  could be found nothing  amiss  ]
No fault found,Electrical section cab patrolled due to time restraints. Nothing found  ]
No fault found,Electrical section cab patrolled due to time restraints. Nothing found  ]
No fault found,Electrical section patrolled. Nothing found . Ole inspected and fit for purpose  ]
No fault found,Electrical section patrolled. Nothing found . Ole inspected and fit for purpose  ]
No fault found,
No fault found,
No fault found,"Optimho from basford is 48% which exceeds the boundary of Crewe OLE's patch Patrolled our part of Section, nothing found. ]"
No fault found,"Optimho from basford is 48% which exceeds the boundary of Crewe OLE's patch Patrolled our part of Section, nothing found. ]"
No fault found,Area indicated inspected and no faults found  ]
No fault found,Area indicated inspected and no faults found  ]
No fault found,Area indicated inspected and no faults found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled from slow line possession at night . No fault found ]
No fault found,Area patrolled from slow line possession at night . No fault found ]
No fault found,"Optimho reading from basford 56% exceeding the boundary of Crewe OLE's patch  Patrolled our part of the Section, nothing found. ]"
No fault found,"Optimho reading from basford 56% exceeding the boundary of Crewe OLE's patch  Patrolled our part of the Section, nothing found. ]"
No fault found,Patrol of some of section no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of some of AH-5 no issues to report with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Line patrolled, nothing found]"
No fault found,"Line patrolled, nothing found]"
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section checked and nothing found. Steam train in section when tripping occurred  ]
No fault found,Section checked and nothing found. Steam train in section when tripping occurred  ]
No fault found,
No fault found,
No fault found,
No fault found,Electrical section patrolled. Nothing found  ]
No fault found,Electrical section patrolled. Nothing found  ]
No fault found,Patrol of affected area  no fault  found  nothing  amiss   ]
No fault found,
No fault found,
No fault found,
No fault found,Electrical section patrolled. Nothing found  ]
No fault found,Electrical section patrolled. Nothing found  ]
No fault found,Electrical section cab patrolled due to line block restraints. Nothing found  ]
No fault found,Electrical section cab patrolled due to line block restraints. Nothing found  ]
No fault found,Electrical section cab patrolled due to restraints on line block access. Nothing found  ]
No fault found,Electrical section cab patrolled due to restraints on line block access. Nothing found  ]
No fault found,Inspected no fault found ]
No fault found,Inspected no fault found ]
No fault found,Inspected no fault found ]
No fault found,Patrolled the area no damage to OLE staff could not see properly  ]
No fault found,Patrolled area and no damage to OLE found  ]
No fault found,"CW15 ocb patrolled from up fast in line blockage nothing found , optimho reading says Vfail pass on to Stafford patch  ]"
No fault found,"CW15 ocb patrolled from up fast in line blockage nothing found , optimho reading says Vfail pass on to Stafford patch  ]"
No fault found,
No fault found,Visual inspection using binoculars from accesses and bridges  No damage to ole  ]
No fault found,Visual inspection using binoculars from accesses and bridges  No damage to ole  ]
No fault found,PATROLLED ELECTRICAL SECTION NOTHING FOUND ]
No fault found,PATROLLED ELECTRICAL SECTION NOTHING FOUND ]
No fault found,PATROLLED ELECTRICAL SECTION NOTHING FOUND ]
No fault found,No Cause found following cab ride of ws-13 ]
No fault found,No Cause found following cab ride of ws-13 ]
No fault found,Fault to distance given as 92% from Kings Norton. Area patrolled and trains watched on overlaps. Nothing found  ]
No fault found,Fault to distance given as 92% from Kings Norton. Area patrolled and trains watched on overlaps. Nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Section Patrolled, no cause found  ]"
No fault found,"Section Patrolled, no cause found  ]"
No fault found,"Section Patrolled, no cause found  ]"
No fault found,"Section Patrolled, no cause found  ]"
No fault found,"Section Patrolled, no cause found  ]"
No fault found,"Section Patrolled, no cause found  ]"
No fault found,"Section Patrolled, no cause found  ]"
No fault found,Electrical section done by cab ride due to line block restraints. Nothing found  ]
No fault found,Electrical section done by cab ride due to line block restraints. Nothing found  ]
No fault found,
No fault found,
No fault found,Patrolled area nothing found]
No fault found,Patrolled section nothing found ]
No fault found,Patrolled section nothing found ]
No fault found,Indicated area patrolled no defect found  ]
No fault found,Indicated area patrolled no defect found  ]
No fault found,Indicated area patrolled no defect found  ]
No fault found,Indicated area patrolled no defect found  ]
No fault found,Patrolled and no fault found]
No fault found,Patrolled and no fault found]
No fault found,Patrolled and no fault found]
No fault found,BB-4 patrolled no fault found. ]
No fault found,BB-4 patrolled no fault found. ]
No fault found,OHL team patrolled electrical section CX3 on the Up main during the patrol we found signs of flashing on the OLE under bridge 100 at Leyearth station but no signs off what caused it  ]
No fault found,OHL team patrolled electrical section CX3 on the Up main during the patrol we found signs of flashing on the OLE under bridge 100 at Leyearth station but no signs off what caused it  ]
No fault found,
No fault found,
No fault found,Manchester section inspected with no fault found. Possibly Stafford DU section.  ]
No fault found,Manchester section inspected with no fault found. Possibly Stafford DU section.  ]
No fault found,
No fault found,
No fault found,"Breaker trip on CX-13 Blackpool carriage Sgds, patrolled by day shift ( nothing found) Boxed in ballast built up shoulder  ]"
No fault found,Cab ride completed from Galton Bridge station to Coseley Station. Nothing found to be the cause of the tripping. ]
No fault found,Cab ride completed from Galton Bridge station to Coseley Station. Nothing found to be the cause of the tripping. ]
No fault found,No visible fault found  ]
No fault found,"Carlisle OLE report inspected, no issues.]"
No fault found,"Carlisle OLE report inspected, no issues.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"No cause found, ATF inspected fit for purpose ]"
No fault found,"No cause found, ATF inspected fit for purpose ]"
No fault found,No cause for concern  ]
No fault found,No cause for concern  ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,S black did cab ride to Milton Keynes in both directions nothing found  ]
No fault found,AE-12 electrical section patrolled no fault found. ]
No fault found,AE-12 electrical section patrolled no fault found. ]
No fault found,AE-12 electrical section patrolled no fault found. ]
No fault found,AE-12 electrical section patrolled no fault found. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrol of section no problems found with the OLE. ]
No fault found,Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
No fault found,Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
No fault found,Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
No fault found,Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
No fault found,"Patrolled area covering DTF, nothing found. ]"
No fault found,"Patrolled area covering DTF, nothing found. ]"
No fault found,"Patrolled area covering DTF, nothing found. ]"
No fault found,Walked OCB WS-2 From Vincent street to New street Nothing found ]
No fault found,Walked OCB WS-2 From Vincent street to New street Nothing found ]
No fault found,"Area patrolled with a line blockage, no fault found Patrolled Area Covering Distance to Fault, Nothing Found. ]"
No fault found,"Area patrolled with a line blockage, no fault found Patrolled Area Covering Distance to Fault, Nothing Found. ]"
No fault found,"Area patrolled with a line blockage, no fault found Patrolled Area Covering Distance to Fault, Nothing Found. ]"
No fault found,G John patrolled nothing found  ]
No fault found,G John patrolled nothing found  ]
No fault found,G John patrolled nothing found  ]
No fault found,G John patrolled nothing found  ]
No fault found,PATROLLED BY OHL]
No fault found,PATROLLED BY OHL]
No fault found,Stations bridges access tunnels checked nothing found ]
No fault found,Stations bridges access tunnels checked nothing found ]
No fault found,Stations bridges access and tunnels checked nothing found ]
No fault found,Stations bridges access and tunnels checked nothing found ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,OCB patrol walked no fault found ]
No fault found,OCB patrol walked no fault found ]
No fault found,OCB patrol walked no fault found ]
No fault found,Patrolled nothing found ]
No fault found,Patrolled nothing found ]
No fault found,"Section patrolled ,nothing found. ]"
No fault found,"Section patrolled ,nothing found. ]"
No fault found,"Section patrolled ,nothing found. ]"
No fault found,Patrolled section nothing found d collyer  15:06:20 Stafford OLE have patrolled their section. ]
No fault found,Patrolled section nothing found d collyer  15:06:20 Stafford OLE have patrolled their section. ]
No fault found,Area patrolled. No fault found. No damage to OLE ]
No fault found,Area patrolled. No fault found. No damage to OLE ]
No fault found,"Relevant mileage of electrical section was patrolled, no fault or damage to overheads found. ]"
No fault found,"Relevant mileage of electrical section was patrolled, no fault or damage to overheads found. ]"
No fault found,AE-3 section patrolled &amp; not fault found. OHL inspected fit for purpose ]
No fault found,AE-3 section patrolled &amp; not fault found. OHL inspected fit for purpose ]
No fault found,Checked area nothing found]
No fault found,Checked area nothing found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work order for the vegetation around Macclesfield.  Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work o]
No fault found,Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work order for the vegetation around Macclesfield.  Cab patrolled from congleton to prestbury with the camera. Didn't see anything which stood out few trees around the Macclesfield area coming close to the ole but not close enough to bring out the breakers. I Will raise a work o]
No fault found,Area patrolled and nothing found after tripping reported  ]
No fault found,Area patrolled and nothing found after tripping reported  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab Ride taken through out section. No Cause found ]
No fault found,Cab Ride taken through out section. No Cause found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,r]
No fault found,r]
No fault found,
No fault found,Electrical section BH23 distance to fault Kenton overlap inspected no fault found. ]
No fault found,Electrical section BH23 distance to fault Kenton overlap inspected no fault found. ]
No fault found,Electrical section BH23 distance to fault Kenton overlap inspected no fault found. ]
No fault found,Alarms cleared and breakers closed]
No fault found,Alarms cleared and breakers closed]
No fault found,
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,No problems with the OLE. ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area indicated patrolled nothing found]
No fault found,OCB patrol walked no fault found  ]
No fault found,OCB patrol walked no fault found  ]
No fault found,OCB patrol walked no fault found  ]
No fault found,OCB patrol walked no fault found  ]
No fault found,
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,WS-14 section checked via cab ride. No cause found ]
No fault found,WS-14 section checked via cab ride. No cause found ]
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Area patrolled nothing found. No damage to OLE ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area patrolled. No fault found  ]
No fault found,Area patrolled. No fault found  ]
No fault found,
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
No fault found,A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
No fault found,A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
No fault found,A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
No fault found,A patrol was completed over 2 nights between the 23m 0ch and 26m 60 ch on the down fast . No obvious faults were found on the down fast  ]
No fault found,"Patrolled section with ole staff within distance to fault measurements. No fault was found, ad no damage to the ole equipment . ]"
No fault found,"Patrolled section with ole staff within distance to fault measurements. No fault was found, ad no damage to the ole equipment . ]"
No fault found,"Patrolled section with ole staff within distance to fault measurements. No fault was found, ad no damage to the ole equipment . ]"
No fault found,
No fault found,
No fault found,Cab patrolled and stations and access inspected no cause found ]
No fault found,Cab patrolled and stations and access inspected no cause found ]
No fault found,OCB patrol walked no fault found ]
No fault found,OCB patrol walked no fault found ]
No fault found,OCB patrol walked no fault found ]
