No fault found,No cause found  ]
No fault found,N/S checked and surrounding area nothing found  ]
No fault found,N/S checked and surrounding area nothing found  ]
No fault found,No fault found  ]
No fault found,AH-5 Part patrolled no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,North / south walked this section over 2 nights nothing found  ]
No fault found,North / south walked this section over 2 nights nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Bridges station access all checked,due to volume of traffic ,nothing found. ]"
No fault found,"Bridges station access all checked,due to volume of traffic ,nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Inspected fit for purpose]
No fault found,Inspected fit for purpose]
No fault found,Inspected nothing found ]
No fault found,Inspected nothing found ]
No fault found,Cab patrol HF-17 ]
No fault found,Area patrolled during a lineblockage and no fault found  ]
No fault found,Area patrolled during a lineblockage and no fault found  ]
No fault found,
No fault found,
No fault found,Area patrolled during a line blockage and no fault found  ]
No fault found,Area patrolled during a line blockage and no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled all the section , no with ole fit purpose. ]"
No fault found,Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
No fault found,Patrolled and no fault found - no cause for concern and OLE fit for the passage of electric trains.  ]
No fault found,Area patrolled and nothing found  ]
No fault found,Area patrolled and nothing found  ]
No fault found,Area patrolled and nothing found  ]
No fault found,"Patrolled where possible by staff on duty within the constraints of the sswop,nothing found. Probable cause 2 trains in section at the time of the trip ]"
No fault found,"Patrolled where possible by staff on duty within the constraints of the sswop,nothing found. Probable cause 2 trains in section at the time of the trip ]"
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,Area patrolled and nothing found  ]
No fault found,Area patrolled and nothing found  ]
No fault found,
No fault found,
No fault found,Symptom of 991658]
No fault found,
No fault found,
No fault found,
No fault found,Section patrol nothing found  ]
No fault found,Section patrol nothing found  ]
No fault found,Section patrol nothing found  ]
No fault found,Section patrol nothing found  ]
No fault found,
No fault found,
No fault found,no fault found]
No fault found,no fault found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,
No fault found,
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,All repairs complete]
No fault found,All repairs complete]
No fault found,All repairs complete]
No fault found,All repairs complete]
No fault found,All repairs complete]
No fault found,All repairs complete]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No action required nothing found  ]
No fault found,No action required nothing found  ]
No fault found,
No fault found,
No fault found,No action required  ]
No fault found,No action required  ]
No fault found,PATROLLED/INSPECTED AOK..]
No fault found,PATROLLED/INSPECTED AOK..]
No fault found,PATROLLED/INSPECTED AOK..]
No fault found,
No fault found,
No fault found,"All stations bridges and access checked in section,nothing found.high volume of trains on day. ]"
No fault found,"All stations bridges and access checked in section,nothing found.high volume of trains on day. ]"
No fault found,Unknown cause of tripping  ]
No fault found,Unknown cause of tripping  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Ole inspected no damage  ]
No fault found,Ole inspected no damage  ]
No fault found,Inspected nothing found  ]
No fault found,Inspected nothing found  ]
No fault found,AE-9 section patrolled no cause found. ]
No fault found,Area patrolled during a lineblockage and no fault found  ]
No fault found,Area patrolled during a lineblockage and no fault found  ]
No fault found,Area patrolled during a lineblockage and no fault found  ]
No fault found,Area patrolled during a lineblockage and no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,AH-5 section patrolled no faults found. ]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled from Stoke junction to Longport found bridge strike at footbridge 71A hc17/05. Inspected via go pro no serious damage  ]
No fault found,Patrolled from Stoke junction to Longport found bridge strike at footbridge 71A hc17/05. Inspected via go pro no serious damage  ]
No fault found,"Sandwell OHL Staff patrolled LQ9 electrical part section, within our boundary Gailey - Penkridge.  Stafford OHL to complete Penkridge - Stafford ]"
No fault found,"Sandwell OHL Staff patrolled LQ9 electrical part section, within our boundary Gailey - Penkridge.  Stafford OHL to complete Penkridge - Stafford ]"
No fault found,AH-10 section inspected no fault found. ]
No fault found,AH-10 section inspected no fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,Gary Saunders completed cab patrol on 23/02/23 no cause found S.walker completed cab patrol with camera on 27/02/23 no cause found ]
No fault found,Gary Saunders completed cab patrol on 23/02/23 no cause found S.walker completed cab patrol with camera on 27/02/23 no cause found ]
No fault found,Gary Saunders completed cab patrol on 23/02/23 no cause found S.walker completed cab patrol with camera on 27/02/23 no cause found ]
No fault found,"Monument lane tunnel part checked , nothing found. ]"
No fault found,"Monument lane tunnel part checked , nothing found. ]"
No fault found,Area patrol completed and nothing found .  ]
No fault found,Area patrol completed and nothing found .  ]
No fault found,Inspected the OLE at road 3 TMD both ends no issues to report. ]
No fault found,Inspected the OLE at road 3 TMD both ends no issues to report. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Electrical  section patrolled nothing found. ]
No fault found,Electrical  section patrolled nothing found. ]
No fault found,
No fault found,
No fault found,Cab ride carried out no cauae found  ]
No fault found,Cab ride carried out no cauae found  ]
No fault found,Electrical section AH-5 patrolled. No fault found  ]
No fault found,Owl found at o/b 20 G380/27 down main   No damage to ole ]
No fault found,Owl found at o/b 20 G380/27 down main   No damage to ole ]
No fault found,Owl found at o/b 20 G380/27 down main   No damage to ole ]
No fault found,
No fault found,Patrol of the sections were possible no fault found. ]
No fault found,Patrol of the sections were possible no fault found. ]
No fault found,"Patrolled site, nothing obvious was found  ]"
No fault found,"Patrolled site, nothing obvious was found  ]"
No fault found,
No fault found,
No fault found,No defects found ]
No fault found,No defects found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled full electrical section no fault found  ]
No fault found,Patrolled full electrical section no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
No fault found,PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
No fault found,PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
No fault found,PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
No fault found,PATROLLED ALTHORPE PARK TO PATFORD BRIDGE. NOTHING FOUND.]
No fault found,Section patrolled. Not obvious cause for fault found ]
No fault found,Section patrolled. Not obvious cause for fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Reset to restore]
No fault found,Reset to restore]
No fault found,Reset to restore]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,MG35/18 on the down Bolton  ]
No fault found,MG35/18 on the down Bolton  ]
No fault found,MG35/18 on the down Bolton  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Caused by train  crossing into isolation no further action required ]
No fault found,Caused by train  crossing into isolation no further action required ]
No fault found,Caused by train  crossing into isolation no further action required ]
No fault found,patrolled no fault found]
No fault found,patrolled no fault found]
No fault found,patrolled no fault found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Bridge 252 checked no fault found.  Bridge 252 at Carlisle station has been inspected and no fault has been found. Fit for purpose.  ]
No fault found,Bridge 252 checked no fault found.  Bridge 252 at Carlisle station has been inspected and no fault has been found. Fit for purpose.  ]
No fault found,OLE checked and fit for the passages of electric traction - no cause for concern  ]
No fault found,"BE2 electrical section OCB. Single trip routine cab ride completed today, afternoon shift 31/03/2023 attended platforms, access points and Over-bridges no issues visible  ]"
No fault found,"BE2 electrical section OCB. Single trip routine cab ride completed today, afternoon shift 31/03/2023 attended platforms, access points and Over-bridges no issues visible  ]"
No fault found,"BE2 electrical section OCB. Single trip routine cab ride completed today, afternoon shift 31/03/2023 attended platforms, access points and Over-bridges no issues visible  ]"
No fault found,Signal box only allowed to patrol Between Tipton and Sandwell for GW4 trip  ]
No fault found,Signal box only allowed to patrol Between Tipton and Sandwell for GW4 trip  ]
No fault found,Section patrolled nothing found  ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Electrical section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,
No fault found,Patrolled PN-10. Nothing found. ]
No fault found,
No fault found,Patrolled PN-10. Nothing found. ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Area patrolled during T3 possession and no fault found  ]
No fault found,Section walked and cab patrolled ]
No fault found,Section walked and cab patrolled ]
No fault found,Staff carried out cab patrols and foot patrol over weekend days no fault found ]
No fault found,Staff carried out cab patrols and foot patrol over weekend days no fault found ]
No fault found,Staff carried out cab patrols and foot patrol over weekend days no fault found ]
No fault found,"Distance to fault given area checked ,nothing found. ]"
No fault found,"Distance to fault given area checked ,nothing found. ]"
No fault found,"Distance to fault given area checked ,nothing found. ]"
No fault found,"Distance to fault given area checked ,nothing found. ]"
No fault found,"Distance to fault given area checked ,nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled from Polesworth and Green Lane.]
No fault found,Patrolled from Polesworth and Green Lane.]
No fault found,Patrolled from Polesworth and Green Lane.]
No fault found,patrolled from Queensville to Motorway bridge and nothing amiss found.]
No fault found,patrolled from Queensville to Motorway bridge and nothing amiss found.]
No fault found,Part patrol nothing could be seen or amiss  ]
No fault found,Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
No fault found,Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
No fault found,Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
No fault found,Area patrolled & OHL inspected as fit for purpose. Unable to find any trees touching ATF in location according to DTF]
No fault found,Patrolled during T3 possession nothing found ]
No fault found,Patrolled during T3 possession nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,HM-7 breaker trip Tripped 15:04- reset 15:07 Patrolled longsight sidings with Go-pro Found on top of train MXH187/35C ]
No fault found,HM-7 breaker trip Tripped 15:04- reset 15:07 Patrolled longsight sidings with Go-pro Found on top of train MXH187/35C ]
No fault found,
No fault found,
No fault found,Patrolled but no fault found during inspection  ]
No fault found,Patrolled but no fault found during inspection  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No problems found with OLE. ]
No fault found,No problems found with OLE. ]
No fault found,No problems found with OLE. ]
No fault found,No problems found with OLE. ]
No fault found,"Few marks on section insulator at G327/25A, nothing else found ]"
No fault found,"Few marks on section insulator at G327/25A, nothing else found ]"
No fault found,Area walked under line blockage and no fault found ]
No fault found,Area walked under line blockage and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled nothing found  ]
No fault found,Section patrolled nothing found  ]
No fault found,
No fault found,
No fault found,"Patrolled section, nothing found. ]"
No fault found,"Patrolled section, nothing found. ]"
No fault found,Patrolled full electrical section no fault found  ]
No fault found,Patrolled full electrical section no fault found  ]
No fault found,Cab patrol completed. No fault found  ]
No fault found,
No fault found,No problems with the OLE. ]
No fault found,No problems with the OLE. ]
No fault found,Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
No fault found,Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
No fault found,Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
No fault found,Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
No fault found,Both sections cab ridden as would not get a line block for the distance to be covered. Nothing found  ]
No fault found,Patrolled full electrical section no fault found ]
No fault found,Patrolled full electrical section no fault found ]
No fault found,Patrol of the section were possible no problems with the OLE. ]
No fault found,Patrol of the section were possible no problems with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled nothing found  ]
No fault found,Section patrolled nothing found  ]
No fault found,Patrol were possible N.F.F. No fault found  ]
No fault found,Patrol were possible N.F.F. No fault found  ]
No fault found,Electrical section patrolled &amp; no cause or fault found. OHL inspected fit for purpose ]
No fault found,Electrical section patrolled &amp; no cause or fault found. OHL inspected fit for purpose ]
No fault found,Stechford neutral section inspected and bridges and accesses nothing found  ]
No fault found,Stechford neutral section inspected and bridges and accesses nothing found  ]
No fault found,Stechford neutral section inspected and bridges and accesses nothing found  ]
No fault found,
No fault found,
No fault found,Section patrolled nothing found  ]
No fault found,Section patrolled nothing found  ]
No fault found,Section inspected no signs or nesting or vegetation no damage to ole please close ]
No fault found,Section inspected no signs or nesting or vegetation no damage to ole please close ]
No fault found,No distant to fault patroled nothing amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,Identified area patrolled and no cause found ]
No fault found,Identified area patrolled and no cause found ]
No fault found,Identified area patrolled and no cause found ]
No fault found,Report  of trip while under  possession  Partoled nothing amiss   ]
No fault found,Report  of trip while under  possession  Partoled nothing amiss   ]
No fault found,Trip no reports  Patroled nothing amiss  ]
No fault found,"Patrolled within 15% distance of section from Preston tsc, and no obvious fault was found. No damage to the ole could be seen. ]"
No fault found,"Patrolled within 15% distance of section from Preston tsc, and no obvious fault was found. No damage to the ole could be seen. ]"
No fault found,Part patrolled of section no problems found with OLE. ]
No fault found,Part patrolled of section no problems found with OLE. ]
No fault found,Part patrolled of section no problems found with OLE. ]
No fault found,Part patrolled of section no problems found with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,"Full inspection of overhead line and can confirm is fit for the passage of electric trains  contractor putting long blue up caused the tripping, no damage found]"
No fault found,"Full inspection of overhead line and can confirm is fit for the passage of electric trains  contractor putting long blue up caused the tripping, no damage found]"
No fault found,"Patrolled by staff on duty where possible,line blockage taken for percentage/mileage reading nothing found  ]"
No fault found,"Patrolled by staff on duty where possible,line blockage taken for percentage/mileage reading nothing found  ]"
No fault found,Inspected from 140m to 145m no fault found ]
No fault found,Inspected from 140m to 145m no fault found ]
No fault found,
No fault found,
No fault found,"Section patrolled, nothing found amiss]"
No fault found,"Section patrolled, nothing found amiss]"
No fault found,Electrical section patrolled no issues found  ]
No fault found,Electrical section patrolled no issues found  ]
No fault found,Electrical section patrolled no issues found  ]
No fault found,Patrolled from Queensville to Doxey. No fault found  ]
No fault found,Patrolled from Queensville to Doxey. No fault found  ]
No fault found,"Patrolled where possible within the constraints of the safe system by staff on duty, no cause found ]"
No fault found,"Patrolled where possible within the constraints of the safe system by staff on duty, no cause found ]"
No fault found,Patrolled during T3 and no fault found  ]
No fault found,Patrolled during T3 and no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,Patrolled no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section no fault found. ]
No fault found,Patrol of section no fault found. ]
No fault found,Patrol of section no fault found. ]
No fault found,
No fault found,
No fault found,"Can patrolled, no fault found on out patch. Distribution to attend also ]"
No fault found,"Can patrolled, no fault found on out patch. Distribution to attend also ]"
No fault found,"Can patrolled, no fault found on out patch. Distribution to attend also ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of the section no fault found with the OLE. ]
No fault found,Patrol of the section no fault found with the OLE. ]
No fault found,Patrol of the section no fault found with the OLE. ]
No fault found,Area patrolled under a line blockage and no fault found  ]
No fault found,Area patrolled under a line blockage and no fault found  ]
No fault found,Area patrolled under a line blockage and no fault found  ]
No fault found,
No fault found,
No fault found,Area patrolled under line blockage and no fault found  ]
No fault found,Area patrolled under line blockage and no fault found  ]
No fault found,Area patrolled under line blockage and no fault found  ]
No fault found,
No fault found,AE-4 part section patrolled on fault found. ]
No fault found,AE-4 part section patrolled on fault found. ]
No fault found,Area patrolled and no fault found ]
No fault found,Area patrolled and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No visible fault found Rugby OLE: NFF]
No fault found,No visible fault found Rugby OLE: NFF]
No fault found,Section patrolled &amp; inspected fit for purpose  ]
No fault found,Section patrolled &amp; inspected fit for purpose  ]
No fault found,"Cab ride checking section,also all accesses and platforms ,and bridges check in area ,line blockage denied on day ,nothing found. ]"
No fault found,"Cab ride checking section,also all accesses and platforms ,and bridges check in area ,line blockage denied on day ,nothing found. ]"
No fault found,
No fault found,
No fault found,No fault found with the OLE. ]
No fault found,No fault found with the OLE. ]
No fault found,Full patrol T3 nothing found  ]
No fault found,No fault found with OLE. ]
No fault found,Full patrol  T/3 nothing  amiss  ]
No fault found,Full patrol  T/3 nothing  amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by OHL Staff and nothing was found amiss.]
No fault found,Patrolled by OHL Staff and nothing was found amiss.]
No fault found,Patrolled by OHL Staff and nothing was found amiss.]
No fault found,Area patrolled under a line blockage and no fault found ]
No fault found,Area patrolled under a line blockage and no fault found ]
No fault found,
No fault found,
No fault found,Patrol of the section were possible no problems found with the OLE. ]
No fault found,Patrol of the section were possible no problems found with the OLE. ]
No fault found,Patrol of the section were possible no problems found with the OLE. ]
No fault found,Electrical Section AS-2 patrolled no fault found. ]
No fault found,Electrical Section AS-2 patrolled no fault found. ]
No fault found,
No fault found,
No fault found,Full patrol  nothing  found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
No fault found,"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
No fault found,"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
No fault found,"Patrol carried out. OLE inspected fit for purpose, no cause found ]"
No fault found,Patrolled but no fault found ]
No fault found,Patrolled but no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,Closing against work order 1013184 ]
No fault found,Closing against work order 1013184 ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,BW-12 breaker trip inspected and fit for trains to run  ]
No fault found,BW-12 breaker trip inspected and fit for trains to run  ]
No fault found,Area inspected nothing found  ]
No fault found,Area inspected nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,Nothing  amiss safe for the passage of trains   Patrol of the section NFF with the OLE. ]
No fault found,Nothing  amiss safe for the passage of trains   Patrol of the section NFF with the OLE. ]
No fault found,Nothing  amiss safe for the passage of trains   Patrol of the section NFF with the OLE. ]
No fault found,"Staff checked whole section at bridges stations and access points and no wire sagging reported, infrastructure fit for purpose ]"
No fault found,"Staff checked whole section at bridges stations and access points and no wire sagging reported, infrastructure fit for purpose ]"
No fault found,Nothing amiss  afe for the passage of trains  ]
No fault found,Nothing amiss  afe for the passage of trains  ]
No fault found,No visible fault found ]
No fault found,No visible fault found ]
No fault found,"WS-4 Section patrolled, no cause identified  ]"
No fault found,"WS-4 Section patrolled, no cause identified  ]"
No fault found,"WS-4 Section patrolled, no cause identified  ]"
No fault found,"WS-4 Section patrolled, no cause identified  ]"
No fault found,"WS-4 Section patrolled, no cause identified  ]"
No fault found,"Patrolled by day shift, nothing found. ]"
No fault found,"Patrolled by day shift, nothing found. ]"
No fault found,Area indicated patrolled nothing found ]
No fault found,Area indicated patrolled nothing found ]
No fault found,
No fault found,
No fault found,Nothing  amiss safe for passage of trains  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section Patrol of the section no fault found with the OLE. ]
No fault found,Section Patrol of the section no fault found with the OLE. ]
No fault found,Section Patrol of the section no fault found with the OLE. ]
No fault found,Section Patrol of the section no fault found with the OLE. ]
No fault found,Section Patrol of the section no fault found with the OLE. ]
No fault found,Section Patrol of the section no fault found with the OLE. ]
No fault found,Section Patrol of the section no fault found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by day shift nothing found  ]
No fault found,Patrolled by day shift nothing found  ]
No fault found,No fault found fit for the passage of trains  ]
No fault found,No fault found fit for the passage of trains  ]
No fault found,Full patrol dompleted no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Cab ride performed on section,all bridges, stations ,and accesses checked ,nothing found. ]"
No fault found,"Cab ride performed on section,all bridges, stations ,and accesses checked ,nothing found. ]"
No fault found,"Shift performed cab ride on section ,bridges ,access points ,also platforms checked in section nothing found . ]"
No fault found,"Shift performed cab ride on section ,bridges ,access points ,also platforms checked in section nothing found . ]"
No fault found,"Shift performed cab ride on section ,bridges ,access points ,also platforms checked in section nothing found . ]"
No fault found,Patrol of the section from bushey to N.Wembley in a T3 possession no problems found with the OLE. ]
No fault found,Patrol of the section from bushey to N.Wembley in a T3 possession no problems found with the OLE. ]
No fault found,Patrol of the section from bushey to N.Wembley in a T3 possession no problems found with the OLE. ]
No fault found,Area patrolled no defect found  ]
No fault found,Area patrolled no defect found  ]
No fault found,Area patrolled no defect found  ]
No fault found,Patrolled from Blake street station to the 8m50ch Where we had a distant to fault reading.Nothing found]
No fault found,Patrolled from Blake street station to the 8m50ch Where we had a distant to fault reading.Nothing found]
No fault found,No Fault found ]
No fault found,No Fault found ]
No fault found,
No fault found,
No fault found,
No fault found,"Staff performed checks along section at access points ,also bridges and platforms , nothing found ,cab ride also performed . ]"
No fault found,"Staff performed checks along section at access points ,also bridges and platforms , nothing found ,cab ride also performed . ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,"Patrolled Section, nothing found. ]"
No fault found,"Patrolled Section, nothing found. ]"
No fault found,Section patrolled no damage to OLE ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled 1m either side of DTF, nothing found. ]"
No fault found,"Patrolled 1m either side of DTF, nothing found. ]"
No fault found,"Patrolled 1m either side of DTF, nothing found. ]"
No fault found,"Patrolled 1m either side of DTF, nothing found. ]"
No fault found,"Patrolled 1m either side of DTF, nothing found. ]"
No fault found,"Patrolled 1m either side of DTF, nothing found. ]"
No fault found,
No fault found,
No fault found,Block couldn't be taken so all accesses and bridges along the section were checked and no fault found ]
No fault found,Block couldn't be taken so all accesses and bridges along the section were checked and no fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled Section, Nothing Found. ]"
No fault found,"Patrolled Section, Nothing Found. ]"
No fault found,"Patrolled Section, Nothing Found. ]"
No fault found,"Patrolled Section, Nothing Found. ]"
No fault found,"Patrolled Section, Nothing Found. ]"
No fault found,Patrol of the section no problems found with OLE. ]
No fault found,Patrol of the section no problems found with OLE. ]
No fault found,Patrol of the section no problems found with OLE. ]
No fault found,Patrol of the section no problems found with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol carried out no cause found  ]
No fault found,Cab patrol carried out no cause found  ]
No fault found,LQ-1 and 2 at Willenhall FS and Coseley LQ-5 and 6 had tripped causing OLE failure from Wolverhampton to Queensville. OLE staff have checked the area on foot and could not find fault. Therefore the sections have been deemed fit for purpose. ]
No fault found,LQ-1 and 2 at Willenhall FS and Coseley LQ-5 and 6 had tripped causing OLE failure from Wolverhampton to Queensville. OLE staff have checked the area on foot and could not find fault. Therefore the sections have been deemed fit for purpose. ]
No fault found,LQ-1 and 2 at Willenhall FS and Coseley LQ-5 and 6 had tripped causing OLE failure from Wolverhampton to Queensville. OLE staff have checked the area on foot and could not find fault. Therefore the sections have been deemed fit for purpose. ]
No fault found,PL-8 down slow patrolled and DEPs checked no fault found  ]
No fault found,"Two teams patrolled the section over the day, no fault identified.  ]"
No fault found,"Two teams patrolled the section over the day, no fault identified.  ]"
No fault found,"Two teams patrolled the section over the day, no fault identified.  ]"
No fault found,WB-4 Patrolled with no cause found ]
No fault found,WB-4 Patrolled with no cause found ]
No fault found,"LP 2 electrical section patrolled over multiple shifts, no caused found fit for purpose ]"
No fault found,"LP 2 electrical section patrolled over multiple shifts, no caused found fit for purpose ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled the area where the fault was indicated nothing found.  Patrolled the area where the fault was indicated nothing found.  Patrolled the area where the fault was indicated nothing found.  ]
No fault found,Sectionpatrolled nothing found . ]
No fault found,Sectionpatrolled nothing found . ]
No fault found,Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
No fault found,Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
No fault found,Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
No fault found,Patrolled full section spoke to eco breakers re energised the section no issues possible distribution fault  ]
No fault found,"Patrolled CX-10 at kirkham after taking advise of eco nothing found, also checked Layton station nothing found, Then patrolled CX-13 Blackpool carriage sidings nothing found, this could be a supervisory fault. ]"
No fault found,"Patrolled CX-10 at kirkham after taking advise of eco nothing found, also checked Layton station nothing found, Then patrolled CX-13 Blackpool carriage sidings nothing found, this could be a supervisory fault. ]"
No fault found,"Patrolled CX-10 at kirkham after taking advise of eco nothing found, also checked Layton station nothing found, Then patrolled CX-13 Blackpool carriage sidings nothing found, this could be a supervisory fault. ]"
No fault found,Distance to fault was given as Pershore road tunnel. Area walked under line blockage. Nothing found  ]
No fault found,Distance to fault was given as Pershore road tunnel. Area walked under line blockage. Nothing found  ]
No fault found,Foot patrolled section nothing found ]
No fault found,Foot patrolled section nothing found ]
No fault found,Location of DTF was patrolled &amp; inspected as fot for purpose  ]
No fault found,Location of DTF was patrolled &amp; inspected as fot for purpose  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled yesterday and nothing found  ]
No fault found,Section patrolled yesterday and nothing found  ]
No fault found,Section patrolled yesterday and nothing found  ]
No fault found,Section patrolled yesterday and nothing found  ]
No fault found,Patrolled section with ole staff within distance to fault limits and no obvious fault was found  ]
No fault found,
No fault found,
No fault found,
No fault found,Section trip patrolled &amp; nothing found. OHL inspected fit for purpose  ]
No fault found,Electrical section was patrolled and no cause found and is fit for Electrical purpose. ]
No fault found,Electrical section was patrolled and no cause found and is fit for Electrical purpose. ]
No fault found,
No fault found,
No fault found,"BE-3 whole section patrolled by patrolman,nothing found during patrol. ]"
No fault found,"BE-3 whole section patrolled by patrolman,nothing found during patrol. ]"
No fault found,"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
No fault found,"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
No fault found,"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
No fault found,"OLE staff patrolled Standish junction to German Lane, no fault found and no damage to overhead line equipment ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
No fault found,"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
No fault found,"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
No fault found,"Cab patrol done due to wrong readings, could be in Crewe's patch  ]"
No fault found,"OLE patrolled each bridge from Euxton junction to factory Lane at Preston, no fault found unknown cause ]"
No fault found,"OLE patrolled each bridge from Euxton junction to factory Lane at Preston, no fault found unknown cause ]"
No fault found,Rugby OLE advised area patrolled and nothing amiss found.]
No fault found,Rugby OLE advised area patrolled and nothing amiss found.]
No fault found,High level inspection carried out with geismer no fault found  ]
No fault found,High level inspection carried out with geismer no fault found  ]
No fault found,High level inspection carried out with geismer no fault found  ]
No fault found,High level inspection carried out with geismer no fault found  ]
No fault found,"Bridges , stations and access's all checked nothing found. Section to be walked on next planned patrol  ]"
No fault found,"Bridges , stations and access's all checked nothing found. Section to be walked on next planned patrol  ]"
No fault found,"New street platforms , bridges and access's checked. Nothing found. Section to be checked in next T3 possession  ]"
No fault found,"New street platforms , bridges and access's checked. Nothing found. Section to be checked in next T3 possession  ]"
No fault found,TRIP UNKNOWN]
No fault found,TRIP UNKNOWN]
No fault found,TRIP UNKNOWN]
No fault found,TRIP UNKNOWN]
No fault found,TRIP UNKNOWN]
No fault found,Nothing  amiss  no fault found  ]
No fault found,Nothing  amiss  no fault found  ]
No fault found,Section patrolled nothing found amiss]
No fault found,Section patrolled nothing found amiss]
No fault found,Section patrolled nothing found amiss]
No fault found,Section patrolled nothing found amiss]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No problems found with the OLE. ]
No fault found,No problems found with the OLE. ]
No fault found,No problems found with the OLE. ]
No fault found,No problems found with the OLE. ]
No fault found,
No fault found,
No fault found,Patrolled from bridge 107 to barlaston crossing. Nothing found.  ]
No fault found,Patrolled from bridge 107 to barlaston crossing. Nothing found.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section walked and nothing found  ]
No fault found,Section walked and nothing found  ]
No fault found,Nothing found. Entire section patrolled ]
No fault found,Nothing found. Entire section patrolled ]
No fault found,"Bridges, stations and access's checked nothing found. Section to be walked in next planned patrol  ]"
No fault found,"Bridges, stations and access's checked nothing found. Section to be walked in next planned patrol  ]"
No fault found,Checked on site ok to close ]
No fault found,Checked on site ok to close ]
No fault found,Checked on site ok to close ]
No fault found,Checked on site ok to close ]
No fault found,Checked on site ok to close ]
No fault found,Checked on site ok to close ]
No fault found,Checked on site ok to close ]
No fault found,Section patrolled Nothing found amiss]
No fault found,Section patrolled Nothing found amiss]
No fault found,Section patrolled Nothing found amiss]
No fault found,Section patrolled Nothing found amiss]
No fault found,Section patrolled Nothing found amiss]
No fault found,"Bridges, stations and access's all checked and nothing found. Section to be walked on next planned patrol  ]"
No fault found,"Bridges, stations and access's all checked and nothing found. Section to be walked on next planned patrol  ]"
No fault found,All clear nothing  amiss  ]
No fault found,All clear nothing  amiss  ]
No fault found,No fault found  ]
No fault found,"OHL staff patrolled electrical section over a three week period. Due to restricted access the lower &amp; higher mileage we're completed within a T3, the middle section covered by a line blockage, no issue found section fit for purpose ]"
No fault found,"OHL staff patrolled electrical section over a three week period. Due to restricted access the lower &amp; higher mileage we're completed within a T3, the middle section covered by a line blockage, no issue found section fit for purpose ]"
No fault found,Cab patrol carried out due to incorrect  distance to fault faults in sub waiting for part ]
No fault found,Cab patrol carried out due to incorrect  distance to fault faults in sub waiting for part ]
No fault found,"WP5- carried out cab patrol, no cause found. ]"
No fault found,"WP5- carried out cab patrol, no cause found. ]"
No fault found,Nothing  amiss  no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Nothing  amiss   ]
No fault found,Nothing  amiss   ]
No fault found,"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
No fault found,"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
No fault found,OHL staff patrolled GW4  Location patrolled in full Galton - Coseley No fault found ]
No fault found,OHL staff patrolled GW4  Location patrolled in full Galton - Coseley No fault found ]
No fault found,Patrolled section with ole staff within distance to fault limits and no obvious fault was found ]
No fault found,Patrolled section with ole staff within distance to fault limits and no obvious fault was found ]
No fault found,Are inspected by Cab Patrol no fault found  ]
No fault found,Are inspected by Cab Patrol no fault found  ]
No fault found,Are inspected by Cab Patrol no fault found  ]
No fault found,"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
No fault found,Pl-1 patrolled and cab patrolled  Nothing found to cause a trip  ]
No fault found,Pl-1 patrolled and cab patrolled  Nothing found to cause a trip  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
