No fault found,No cause found  ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Team have patrolled between 61mp to 58.40ch which is where the reading show. Nothing has been found so they will put in a WAIFE and patrol at a later date. Fault to be closed. ]
No fault found,Patrolled no fault found ]
No fault found,Patrolled no fault found ]
No fault found,No fault found nothing  amiss  ]
No fault found,Patrolled during T3 no fault found  ]
No fault found,Patrolled during T3 no fault found  ]
No fault found,Nothing  amiss  no fault  found  ]
No fault found,Nothing  amiss  no fault  found  ]
No fault found,Nothing  amiss  no fault  found  ]
No fault found,Area patrolled no fault found Patrolled full section no fault found  ]
No fault found,Area patrolled no fault found Patrolled full section no fault found  ]
No fault found,
No fault found,
No fault found,Patrolled between  bridges within approximate fault distances  nothing  found ]
No fault found,Patrolled between  bridges within approximate fault distances  nothing  found ]
No fault found,"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
No fault found,"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
No fault found,"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
No fault found,"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
No fault found,"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
No fault found,"D&amp;P engineer liaised D&amp;P staff along with E&amp;P staff to check on fault, no fault found, fault to be cleared with no issues fit for purpose as agreed with Engineer ]"
No fault found,"Cab patrol completed and access points checked, no fault. SI 's will be checked at deans gate on next inspection ]"
No fault found,"Cab patrol completed and access points checked, no fault. SI 's will be checked at deans gate on next inspection ]"
No fault found,No fault found no cause for concern  ]
No fault found,No fault found no cause for concern  ]
No fault found,Foot patrol of affected area no signs of damage or any cause of tripping  ]
No fault found,Foot patrol of affected area no signs of damage or any cause of tripping  ]
No fault found,Foot patrol of affected area no signs of damage or any cause of tripping  ]
No fault found,Patrol of section no fault found. ]
No fault found,Patrol of section AE-5 were possible no fault found. Patrolled - No cause for concern  ]
No fault found,
No fault found,
No fault found,Patrolled by late shift ( nothing found ) ]
No fault found,Patrolled by late shift ( nothing found ) ]
No fault found,Patrolled by late shift ( nothing found ) ]
No fault found,No fault found. ]
No fault found,No fault found. ]
No fault found,Area indicated patrolled nothing found ]
No fault found,Area indicated patrolled nothing found ]
No fault found,Area indicated patrolled nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Cab ridden by Sean Walker, nothing found and no damage seen to OLE equipment. ]"
No fault found,"Cab ridden by Sean Walker, nothing found and no damage seen to OLE equipment. ]"
No fault found,Patrolled Monument lane through to New street.Nothing found. ]
No fault found,Patrolled Monument lane through to New street.Nothing found. ]
No fault found,"Patrol from Dallam to Warrington station, no faults found ]"
No fault found,"Patrol from Dallam to Warrington station, no faults found ]"
No fault found,"Closed, see Ft. No: 1022164]"
No fault found,"Closed, see Ft. No: 1022164]"
No fault found,No Fault found  ]
No fault found,"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
No fault found,"Bridges, stations and access's checked nothing found. Section to be walked on next planned patrol  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patroled full electrical section no fault found  ]
No fault found,Patroled full electrical section no fault found  ]
No fault found,Patroled full electrical section no fault found  ]
No fault found,Patrolled and nothing found]
No fault found,Patrolled and nothing found]
No fault found,Patrolled and nothing found]
No fault found,Patrolled and nothing found]
No fault found,Patrolled and nothing found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Full patrol done on nights no fault found or anything  amiss  ]
No fault found,Full patrol done on nights no fault found or anything  amiss  ]
No fault found,Full patrol done on nights no fault found or anything  amiss  ]
No fault found,Inspection no fault found ]
No fault found,Inspection no fault found ]
No fault found,No Fault found ]
No fault found,No Fault found ]
No fault found,Patrolled no fault found ]
No fault found,Area inspected nothing found  ]
No fault found,Area inspected nothing found  ]
No fault found,Patrol of the section no problems to be found with the OLE. ]
No fault found,Patrol of the section no problems to be found with the OLE. ]
No fault found,No fault found area patrolled  ]
No fault found,No fault found area patrolled  ]
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,Patrol of the section no problems found with the OLE. ]
No fault found,Area patrolled no fault. Found ]
No fault found,Area patrolled no fault. Found ]
No fault found,AH-11 section patrolled no cause found. ]
No fault found,Nothing  found ]
No fault found,Nothing  found ]
No fault found,Give line tester failure at CX159/25 ]
No fault found,Give line tester failure at CX159/25 ]
No fault found,Give line tester failure at CX159/25 ]
No fault found,Give line tester failure at CX159/25 ]
No fault found,Give line tester failure at CX159/25 ]
No fault found,No cause of tripping found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,PATROLLED..]
No fault found,PATROLLED..]
No fault found,PATROLLED..]
No fault found,PATROLLED..]
No fault found,AH-5 section patrolled no fault found ]
No fault found,Section patrolled by Rugby OHL  Nothing found amiss]
No fault found,Section patrolled by Rugby OHL  Nothing found amiss]
No fault found,Section patrolled by Rugby OHL  Nothing found amiss]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,"Area cab patrolled ,also checked from bridges and vantage points ,nothing found. ]"
No fault found,"Area cab patrolled ,also checked from bridges and vantage points ,nothing found. ]"
No fault found,"Patrolled Whitmore to Madeley, covering DTF. Nothing Found. ]"
No fault found,"Patrolled Whitmore to Madeley, covering DTF. Nothing Found. ]"
No fault found,
No fault found,
No fault found,"Cab ride done for section WP-8 which tripped the day before,section checked also from all vantage points along section ,nothing found. ]"
No fault found,"Cab ride done for section WP-8 which tripped the day before,section checked also from all vantage points along section ,nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,PATROLLED AOK..]
No fault found,PATROLLED AOK..]
No fault found,PATROLLED AOK..]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Headstone Lane to Hatch end area patrolled no fault found. ]
No fault found,Headstone Lane to Hatch end area patrolled no fault found. ]
No fault found,Headstone Lane to Hatch end area patrolled no fault found. ]
No fault found,Headstone Lane to Hatch end area patrolled no fault found. ]
No fault found,Headstone Lane to Hatch end area patrolled no fault found. ]
No fault found,Headstone Lane to Hatch end area patrolled no fault found. ]
No fault found,Patrol of section were possible no fault found with OLE. ]
No fault found,Patrol of section were possible no fault found with OLE. ]
No fault found,Section patrolled nothing found]
No fault found,Section patrolled nothing found]
No fault found,
No fault found,
No fault found,No damage to OLE. OLE fit for purpose  ]
No fault found,No damage to OLE. OLE fit for purpose  ]
No fault found,No damage to OLE. OLE fit for purpose  ]
No fault found,No damage to OLE. OLE fit for purpose  ]
No fault found,Area patrolled under a line blockage no fault found ]
No fault found,Area patrolled under a line blockage no fault found ]
No fault found,"Staff attended fault LQ 11, no fault found ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found. ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found. ]"
No fault found,Section patrolled &amp; no cause for fault found. OHL inspected fit for purpose  ]
No fault found,Section patrolled &amp; no cause for fault found. OHL inspected fit for purpose  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,Area patrolled no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section was patrolled and nothing found ]
No fault found,Section was patrolled and nothing found ]
No fault found,Section was patrolled and nothing found ]
No fault found,Section was patrolled and nothing found ]
No fault found,Inspection  of sheds no damage  found fit for purpose  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
No fault found,Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
No fault found,Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
No fault found,Part of Electrical Section patrolled around area of DTF. Nothing found to cause tripping. OLE inspected as fit for purpose]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled during T3 possession and no fault found  ]
No fault found,Patrolled during T3 possession and no fault found  ]
No fault found,Patrolled during T3 possession and no fault found  ]
No fault found,Patrolled during T3 possession and no fault found  ]
No fault found,Patrolled during T3 possession and no fault found  ]
No fault found,Patrolled during T3 possession and no fault found  ]
No fault found,"Unknown tripping, all in order.]"
No fault found,"Unknown tripping, all in order.]"
No fault found,OLE advised that they have completed their remedial work and have removed the BTET at 04:07. ]
No fault found,OLE advised that they have completed their remedial work and have removed the BTET at 04:07. ]
No fault found,OLE advised that they have completed their remedial work and have removed the BTET at 04:07. ]
No fault found,Patroled either side of DTF from Barlaston to Stone. Nothing found. ]
No fault found,Patroled either side of DTF from Barlaston to Stone. Nothing found. ]
No fault found,
No fault found,
No fault found,Inspected the up Cannock from the down Cannock. Took a line blockage to check the scada reading mileage and found nothing ]
No fault found,Inspected the up Cannock from the down Cannock. Took a line blockage to check the scada reading mileage and found nothing ]
No fault found,
No fault found,
No fault found,
No fault found,Electrical section patrolled with no cause for tripping found. OHL inspected fit for purpose  ]
No fault found,Electrical section patrolled with no cause for tripping found. OHL inspected fit for purpose  ]
No fault found,"Relevant parts of electrical section was patrolled, no damage to overheads or possible cause of electrical section to trip. ]"
No fault found,"Relevant parts of electrical section was patrolled, no damage to overheads or possible cause of electrical section to trip. ]"
No fault found,
No fault found,
No fault found,Electrical section part patrolled. Nothing found to cause tripping. OHL inspected fit for purpose  ]
No fault found,Electrical section part patrolled. Nothing found to cause tripping. OHL inspected fit for purpose  ]
No fault found,Area patrolled and no defect found  ]
No fault found,Area patrolled and no defect found  ]
No fault found,Area patrolled and no defect found  ]
No fault found,Area patrolled during a line blockage and no fault found  ]
No fault found,Area patrolled during a line blockage and no fault found  ]
No fault found,Electrical section BH-23 patrolled no fault found. ]
No fault found,Electrical section BH-23 patrolled no fault found. ]
No fault found,Electrical section BH-23 patrolled no fault found. ]
No fault found,Electrical section BH-23 patrolled no fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Electrical section BH-20 patrolled no fault found. ]
No fault found,Electrical section BH-20 patrolled no fault found. ]
No fault found,Electrical section BH-20 patrolled no fault found. ]
No fault found,
No fault found,
No fault found,Area patrolled and no fault found ]
No fault found,Section patrolled and berkswell neutral section maintained  ]
No fault found,Section patrolled and berkswell neutral section maintained  ]
No fault found,Section patrolled and berkswell neutral section maintained  ]
No fault found,Patrol of section AE-1 no problems found with the OLE. ]
No fault found,Patrol of section AE-1 no problems found with the OLE. ]
No fault found,NFF]
No fault found,NFF]
No fault found,NFF]
No fault found,"Area has been cab patrolled on CW21a, Arriva depot walked. Nothing found  ]"
No fault found,"Area has been cab patrolled on CW21a, Arriva depot walked. Nothing found  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Foot patrolled section nothing found  ]
No fault found,Foot patrolled section nothing found  ]
No fault found,
No fault found,
No fault found,Section patrolled from Avery road to protecting signal BW 4210 ]
No fault found,Section patrolled from Avery road to protecting signal BW 4210 ]
No fault found,Barnet Green to kings Norton cab ride done no fault found  ]
No fault found,Barnet Green to kings Norton cab ride done no fault found  ]
No fault found,Patrol were possible no problems with the OLE. ]
No fault found,Patrol were possible no problems with the OLE. ]
No fault found,Depot patrolled and nothing found  ]
No fault found,Depot patrolled and nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"patrolled, no issues]"
No fault found,"patrolled, no issues]"
No fault found,"Patrolled Section, Nothing Found. ]"
No fault found,"Patrolled Section, Nothing Found. ]"
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section AH-5 City lines and Wembley yard no issues to report with OLE. ]
No fault found,Patrol of the section no issues to report. ]
No fault found,Patrol of the section no issues to report. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"PN-20 section walked by patrolman ,payed special attention to bridges and veg growing near the OHL ,nothing found,fit for purpose . ]"
No fault found,"PN-20 section walked by patrolman ,payed special attention to bridges and veg growing near the OHL ,nothing found,fit for purpose . ]"
No fault found,
No fault found,
No fault found,
No fault found,"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
No fault found,"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
No fault found,"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
No fault found,"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
No fault found,"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
No fault found,"OLE team meet MOM on site, after inspection team agreed OCB caused by ADD ]"
No fault found,Dispatcher took us to Location but nothing found. ]
No fault found,Dispatcher took us to Location but nothing found. ]
No fault found,Dispatcher took us to Location but nothing found. ]
No fault found,Dispatcher took us to Location but nothing found. ]
No fault found,
No fault found,
No fault found,Cab patrolled by M Ely reported as Nothing found  ]
No fault found,Cab patrolled by M Ely reported as Nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
No fault found,"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
No fault found,"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
No fault found,"Patrolled the section with ole staff within distance to fault limits, and no obvious fault was found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled mill meece/stableford. No cause found  ]
No fault found,Patrolled mill meece/stableford. No cause found  ]
No fault found,
No fault found,"Patrolman found slight burning on neutral section at berkswell ,watched sevral trains pass through neutral section in both directions with no problems ,due for scheduled maintenance in week 32 which is coming up. ]"
No fault found,"Patrolman found slight burning on neutral section at berkswell ,watched sevral trains pass through neutral section in both directions with no problems ,due for scheduled maintenance in week 32 which is coming up. ]"
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,"Shift completed cab ride through section,also checked all vantage points along WP-14 ,bridges,platforms ,and accesses ,nothing found,fit for purpose . ]"
No fault found,"Shift completed cab ride through section,also checked all vantage points along WP-14 ,bridges,platforms ,and accesses ,nothing found,fit for purpose . ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Section patrolled and nothing found  ]
No fault found,Known hot spots patrolled  bridges and sheds nothing  amiss   ]
No fault found,Known hot spots patrolled  bridges and sheds nothing  amiss   ]
No fault found,Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
No fault found,Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
No fault found,Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
No fault found,"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
No fault found,"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
No fault found,"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
No fault found,"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
No fault found,"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
No fault found,"Patrolled up main from G412/16 to G414/06 and visual from Borrowbeck access,no damage informed supervisor ]"
No fault found,Cab ride and checked accesses throughout electrical section. No cause found  ]
No fault found,Cab ride and checked accesses throughout electrical section. No cause found  ]
No fault found,Cab ride and checked accesses throughout electrical section. No cause found  ]
No fault found,Cab ride and checked accesses throughout electrical section. No cause found  ]
No fault found,
No fault found,
No fault found,"Stafford OLE patrolled area, nothing found.]"
No fault found,"Stafford OLE patrolled area, nothing found.]"
No fault found,"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
No fault found,"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
No fault found,"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
No fault found,"No obvious  cause  of trip,patrolled by staff on duty under  line blockage where possible. ]"
No fault found,Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
No fault found,Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
No fault found,Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
No fault found,Fault inspected and was good. A couple of trains were watched going through location. Fault put into work bank for better inspection at high level ]
No fault found,Patrolled full section no fault found  ]
No fault found,Patrolled full section no fault found  ]
No fault found,Patrolled full section no fault found  ]
No fault found,Patrolled full section no fault found  ]
No fault found,Patrolled full section no fault found  ]
No fault found,Patrolled full section no fault found  ]
No fault found,Patrolled full section no fault found  ]
No fault found,Patrolled full section no fault found  ]
No fault found,
No fault found,
No fault found,"Stations,bridges and accesses and vantage points all checked ,also cab ride done.nothing found. ]"
No fault found,"Stations,bridges and accesses and vantage points all checked ,also cab ride done.nothing found. ]"
No fault found,Area patrolled under line blockage and no fault found ]
No fault found,Area patrolled under line blockage and no fault found ]
No fault found,CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
No fault found,CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
No fault found,CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
No fault found,CW4/CW21A trip. section patrolled possible flash over at bridge 80 Platform 5 no damage to OHL  ]
No fault found,Electrical Section AS-2 patrolled. No Fault found. ]
No fault found,Electrical Section AS-2 patrolled. No Fault found. ]
No fault found,Electrical Section AS-2 patrolled. No Fault found. ]
No fault found,Electrical Section AS-2 patrolled. No Fault found. ]
No fault found,
No fault found,Hf 13 no longer exists and newton tsc has been decommissioned  ]
No fault found,
No fault found,Hf 13 no longer exists and newton tsc has been decommissioned  ]
No fault found,"No fault, found ]"
No fault found,"No fault, found ]"
No fault found,"No fault, found ]"
No fault found,"No fault, found ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"WS- 2 on both the north and south patches ,new st to winson green ,cab patrol and checking along the section performed by north and south throughout section,nothing found  ]"
No fault found,"WS- 2 on both the north and south patches ,new st to winson green ,cab patrol and checking along the section performed by north and south throughout section,nothing found  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,"Patrolled 58m 30ch- 65m 50ch, up &amp; down slow, nothing found.  ]"
No fault found,Area patrolled during T3 and no fault found  ]
No fault found,Area patrolled during T3 and no fault found  ]
No fault found,"LQ7 electrical section tripped, due to the size of the section and complexity of the area it has took numerous patrols along with multiple line block rejections to finally complete the section in its entirety  ]"
No fault found,"LQ7 electrical section tripped, due to the size of the section and complexity of the area it has took numerous patrols along with multiple line block rejections to finally complete the section in its entirety  ]"
No fault found,Inspected and fit]
No fault found,Inspected and fit]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No cause found  ]
No fault found,No cause found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled area nothing found.  ]
No fault found,Patrolled area nothing found.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled area nothing found.  ]
No fault found,Patrolled area nothing found.  ]
No fault found,
No fault found,
No fault found,Couldn't take a line blockage due to fault coming to us after 48hrs of the trip. Cab patrolled the area nothing found ohl is clear and safe for the passage of trains. ]
No fault found,Couldn't take a line blockage due to fault coming to us after 48hrs of the trip. Cab patrolled the area nothing found ohl is clear and safe for the passage of trains. ]
No fault found,
No fault found,
No fault found,"Patrolled electrical section within SATS distance to fault limits, and no fault could be found  ]"
No fault found,"Patrolled electrical section within SATS distance to fault limits, and no fault could be found  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled area no damage to OLE found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
No fault found,"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
No fault found,"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
No fault found,"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
No fault found,"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
No fault found,"Area patrolled with lows and no fault found Patrolled from Rickerscote to Drayton Farm, Nothing Found. ]"
No fault found,
No fault found,Examined ole and safe for passage of trains ]
No fault found,Examined ole and safe for passage of trains ]
No fault found,Examined ole and safe for passage of trains ]
No fault found,Examined ole and safe for passage of trains ]
No fault found,Patrolled electrical section and no cause found  ]
No fault found,Patrolled electrical section and no cause found  ]
No fault found,Patrolled electrical section and no cause found  ]
No fault found,Patrolled electrical section and no cause found  ]
No fault found,Patrolled electrical section and no cause found  ]
No fault found,Patrolled electrical section and no cause found  ]
No fault found,Sections walked. Nothing found  ]
No fault found,Sections walked. Nothing found  ]
No fault found,Sections walked. Nothing found  ]
No fault found,Sections walked. Nothing found  ]
No fault found,Inspected - Fit for purpose.]
No fault found,Inspected - Fit for purpose.]
No fault found,Inspected - Fit for purpose.]
No fault found,Inspected - Fit for purpose.]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Multiple cab patrols done to cover the areas tripped no fault found reports of a flash and bang on the metrolink. OHL is safe for the passage of trains. ]
No fault found,Multiple cab patrols done to cover the areas tripped no fault found reports of a flash and bang on the metrolink. OHL is safe for the passage of trains. ]
No fault found,Multiple cab patrols done to cover the areas tripped no fault found reports of a flash and bang on the metrolink. OHL is safe for the passage of trains. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found  ]
No fault found,Patrolled area and no fault found  ]
No fault found,Patrolled area and no fault found  ]
No fault found,
No fault found,
No fault found,Patrolled area and no fault found  ]
No fault found,Inspected Electrical section and no cause found and is fit for Electrical purpose. ]
No fault found,Inspected Electrical section and no cause found and is fit for Electrical purpose. ]
No fault found,Patrolled nothing found  ]
No fault found,Patrolled nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,"Train reported OHL was down. When staff arrived on site, the OHL was not down &amp; a secondary cable had come down on a bridge face. No body seems to know who this cable belongs to or where it came from. OHL was inspected fit for purpose  ]"
No fault found,"Train reported OHL was down. When staff arrived on site, the OHL was not down &amp; a secondary cable had come down on a bridge face. No body seems to know who this cable belongs to or where it came from. OHL was inspected fit for purpose  ]"
No fault found,Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
No fault found,Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
No fault found,Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
No fault found,Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
No fault found,Area can patrolled and no issues found. ECR reset breakers and ATF re energised woth no issues.]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled section within distance to fault limits and no obvious fault could be found ]
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
No fault found,"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
No fault found,"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
No fault found,"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
No fault found,"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
No fault found,"Patrolled complete section, breakers went ack in after shortening back section. Fault cleared  ]"
No fault found,
No fault found,
No fault found,All stations around this area &amp; access points checked and also cab patrolled and was unable to notice anything what could bring the breakers out. All ole fit for purpose   ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,NE4 section patrolled no cause found fit for purpose. Possible train fault.  ]
No fault found,NE4 section patrolled no cause found fit for purpose. Possible train fault.  ]
No fault found,
No fault found,
No fault found,
No fault found,"Staff patrolled the area whilst carrying out OLE foot patrols, nothing found ]"
No fault found,"Staff patrolled the area whilst carrying out OLE foot patrols, nothing found ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
No fault found,Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
No fault found,Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
No fault found,Section patrolled through Northchurch Tunnel nothing amiss.  Infrastructure observed with trains passing through tunnel.  Nothing amiss.]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,PATROLLED AOK]
No fault found,PATROLLED AOK]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of platforms 5&amp;7 and line A were possible no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section AE-12 NFF with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,Cab Patrol carried out of AE-10 no fault found. ]
No fault found,
No fault found,
No fault found,patrolled and NFF]
No fault found,patrolled and NFF]
No fault found,patrolled and NFF]
No fault found,patrolled and NFF]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled with no fault found. Please close  ]
No fault found,Area inspected and nothing found  ]
No fault found,Area inspected and nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled NFF]
No fault found,Patrolled NFF]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled area no fault found, no bird carcass found. No damage to OLE  ]"
No fault found,"Patrolled area no fault found, no bird carcass found. No damage to OLE  ]"
No fault found,Area patrolled. Nothing found  ]
No fault found,Area patrolled. Nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"patrolled, no fault found.]"
No fault found,"patrolled, no fault found.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Staff patrolled the whole section, including the N/S inspected, no fault found D&amp;P staff had been working in the sub station when section tripped ]"
No fault found,Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
No fault found,Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
No fault found,Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
No fault found,Team in area and patrolled the area. No fault found. Suspected bird strike. No carcass found in area. No damage to OLE  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
No fault found,Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
No fault found,Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
No fault found,Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
No fault found,Looked around black rod station wi the binocholars and was unable to see any fault with the ole  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,OLE FIT FOR PURPOSE  ]
No fault found,OLE FIT FOR PURPOSE  ]
No fault found,OLE FIT FOR PURPOSE  ]
No fault found,OLE FIT FOR PURPOSE  ]
No fault found,Foot patrolled area no cause found  ]
No fault found,Foot patrolled area no cause found  ]
No fault found,Checked and patrolled areas where possible between PB01/35 to PB04/27 nothing found. ]
No fault found,Checked and patrolled areas where possible between PB01/35 to PB04/27 nothing found. ]
No fault found,Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
No fault found,Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
No fault found,Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
No fault found,Multiple trips on SX-23 HM 11&amp;12. SI inspected as requested. No visual damage present. Safe for the passage of trains.  ]
No fault found,
No fault found,
No fault found,Patrolled NFF possible overload in section ]
No fault found,Patrolled NFF possible overload in section ]
No fault found,Patrolled NFF possible overload in section ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,All bridges checked and cab inspection done nothing found  ]
No fault found,All bridges checked and cab inspection done nothing found  ]
No fault found,All bridges checked and cab inspection done nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
No fault found,Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
No fault found,Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
No fault found,Inspected the section nothing found and no signs of damage to the ole. Possible unit fault or bird strike on top of a train. ]
No fault found,"Area patrolled No fault found , please close  ]"
No fault found,"Area patrolled No fault found , please close  ]"
No fault found,
No fault found,
No fault found,
No fault found,"Staff patrolled the electrical section using line blockage protection, no fault found  ]"
No fault found,"Staff patrolled the electrical section using line blockage protection, no fault found  ]"
No fault found,"patrolled, nothing found]"
No fault found,"patrolled, nothing found]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by late shift ]
No fault found,Patrolled by late shift ]
No fault found,
No fault found,
No fault found,
No fault found,OLE FIT FOR PURPOSE  ]
No fault found,OLE FIT FOR PURPOSE  ]
No fault found,
No fault found,Staff patrolled section under line blockage protection no fault found ]
No fault found,Staff patrolled section under line blockage protection no fault found ]
No fault found,Staff patrolled section under line blockage protection no fault found ]
No fault found,Staff patrolled section under line blockage protection no fault found ]
No fault found,Walked full depot. No obvious signs of why we had a trip  ]
No fault found,Walked full depot. No obvious signs of why we had a trip  ]
No fault found,"Patrolled areas where possible, and nothing found ]"
No fault found,ROA..]
No fault found,ROA..]
No fault found,ROA..]
No fault found,ROA..]
No fault found,
No fault found,
No fault found,Area patrolled No fault found. Please close  ]
No fault found,Area patrolled No fault found. Please close  ]
No fault found,
No fault found,
No fault found,Area patrolled and OLE inspected.  ]
No fault found,Area patrolled and OLE inspected.  ]
No fault found,Area patrolled no fault found. Please close  ]
No fault found,Cab patrol complete. Ole in good working order . No faults found  ]
No fault found,Cab patrol complete. Ole in good working order . No faults found  ]
No fault found,Cab patrol completed also checked trackside 2m from track and no damage or faults to report  ]
No fault found,Cab patrol completed also checked trackside 2m from track and no damage or faults to report  ]
No fault found,Inspected nothing found]
No fault found,Inspected nothing found]
No fault found,
No fault found,
No fault found,"Area patrolled no fault found, 2K25 in section.  (Please close) ]"
No fault found,"Area patrolled no fault found, 2K25 in section.  (Please close) ]"
No fault found,Area  patrolled nothing amiss  ]
No fault found,Area patrolled in T3 possession and no defect / cuss found  ]
No fault found,Area patrolled in T3 possession and no defect / cuss found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,"Can patrolled Manc vic to Newton le willows, no cause found advised Crewe to reset, breakers stayed in]"
No fault found,
No fault found,
No fault found,patrol from Standon Coal yard to Whitjmore neutral. nothing found. ]
No fault found,patrol from Standon Coal yard to Whitjmore neutral. nothing found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area inspected nothing found  ]
No fault found,Area inspected nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Whilst on a foot patrol, an OCB patrol was carried as well. No cause for tripping found. OHL inspected fit for purpose  ]"
No fault found,"Patrolled by OHL, nothing found]"
No fault found,"Patrolled by OHL, nothing found]"
No fault found,Area patrolled by Lee Mitchell no fault found  ]
No fault found,
No fault found,
No fault found,Area patrolled and no defect found. Readings pointed to BR252 ]
No fault found,Area patrolled and no defect found. Readings pointed to BR252 ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Indicated area patrolled no defect found  ]
No fault found,Indicated area patrolled no defect found  ]
No fault found,Unknown fault found ]
No fault found,Unknown fault found ]
No fault found,Unknown fault found ]
No fault found,Unknown fault found ]
No fault found,
No fault found,
No fault found,OLE staff patrolled the electrical section no issues found fit for purpose ]
No fault found,OLE staff patrolled the electrical section no issues found fit for purpose ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Breaker trip on CF 8. Area cab patrolled through to Goostrey Station. No Fault found. Suspected that breaker trip happened outside of area. Down Road ]
