No fault found,No cause found  ]
No fault found,Breaker trip on CF 8. Area cab patrolled through to Goostrey Station. No Fault found. Suspected that breaker trip happened outside of area. Down Road ]
No fault found,Birds at Preston station  on the down fylde  ]
No fault found,Birds at Preston station  on the down fylde  ]
No fault found,Breaker trip on SM 14. Area patrolled and inspected. Bird found at the end of Broadbottom station structure number MH 09/28. No damage to OLE. Down road. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found  All work completed  ]
No fault found,No fault found  All work completed  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,WX14 patrolled from Standish junction to Walter Scott avenue  ]
No fault found,WX14 patrolled from Standish junction to Walter Scott avenue  ]
No fault found,WX14 patrolled from Standish junction to Walter Scott avenue  ]
No fault found,Checked affected area nothing found.  ]
No fault found,Checked affected area nothing found.  ]
No fault found,SECTION PATROLLED NOTHING FOUND A MISS]
No fault found,SECTION PATROLLED NOTHING FOUND A MISS]
No fault found,
No fault found,
No fault found,Area patrolled from slow lines no fault found  ]
No fault found,Area patrolled from slow lines no fault found  ]
No fault found,Patrolled and NFF]
No fault found,Patrolled and NFF]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol completed no faults found with the ole ]
No fault found,Cab patrol completed no faults found with the ole ]
No fault found,Inspected no issues found ]
No fault found,Inspected no issues found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,EGI_FME_TRUST codes):   YF_KE000RTK0004_F0117_NONE]
No fault found,EGI_FME_TRUST codes):   YF_KE000RTK0004_F0117_NONE]
No fault found,Area patrolled no fault found.  (Please close) ]
No fault found,Area patrolled no fault found.  (Please close) ]
No fault found,Area patrolled no fault found.  (Please close) ]
No fault found,
No fault found,
No fault found,Breaker trip on HF 14. No distance to fault. Cab patrolled area. No fault found. Area clear and safe.]
No fault found,patrolled and nothing seen.]
No fault found,patrolled and nothing seen.]
No fault found,patrolled and nothing seen.]
No fault found,foot patrolled and nothing amiss]
No fault found,foot patrolled and nothing amiss]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled from Barleston to Stoke and nothing seen.]
No fault found,Patrolled from Barleston to Stoke and nothing seen.]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by day shift ]
No fault found,Patrolled by day shift ]
No fault found,
No fault found,
No fault found,"Area patrolled, no fault found 1H41 in section (Please close) ]"
No fault found,"Area patrolled, no fault found 1H41 in section (Please close) ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Walked up the Heath town lines LQ2 under line blockage.Nothing found ]
No fault found,Walked up the Heath town lines LQ2 under line blockage.Nothing found ]
No fault found,Patrolled indicated area nothing found took optimo readings from Penrith Feeder.  ]
No fault found,Patrolled indicated area nothing found took optimo readings from Penrith Feeder.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,CW4 Electrical section patrolled including Carrige sheds. No cause found. Possible train ]
No fault found,CW4 Electrical section patrolled including Carrige sheds. No cause found. Possible train ]
No fault found,Patrolled indicated area nothing found.  ]
No fault found,Patrolled indicated area nothing found.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled indicated area nothing found.  ]
No fault found,Patrolled indicated area nothing found.  ]
No fault found,Patrolled indicated area nothing found.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol completed unable to find any fault on the trip  ]
No fault found,Cab patrol completed unable to find any fault on the trip  ]
No fault found,Cab patrol completed unable to find any fault on the trip  ]
No fault found,Patrolled area and nothing found. No damage found to OLE  ]
No fault found,Patrolled area and nothing found. No damage found to OLE  ]
No fault found,
No fault found,
No fault found,Patrolled through and nothing found  ]
No fault found,Patrolled through and nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,Foot patrolled area no cause found ]
No fault found,Foot patrolled area no cause found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled NFF ]
No fault found,Patrolled NFF ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled. Not cause found &amp; OHL inspected fit for purpose ]
No fault found,
No fault found,
No fault found,Foot patrolled through and found a multi strand at HC29/29 structure up/main ]
No fault found,Foot patrolled through and found a multi strand at HC29/29 structure up/main ]
No fault found,Foot patrolled through and found a multi strand at HC29/29 structure up/main ]
No fault found,"G barclay/ J dean completed this patrol over a couple of days from madeley to chorlton under line blockage and Sunday worksite,no fault found ]"
No fault found,"G barclay/ J dean completed this patrol over a couple of days from madeley to chorlton under line blockage and Sunday worksite,no fault found ]"
No fault found,"Patrolled from stone station to moss farm, nothing found. ]"
No fault found,"Patrolled from stone station to moss farm, nothing found. ]"
No fault found,
No fault found,Section cab ride done and various locations  ]
No fault found,Section cab ride done and various locations  ]
No fault found,Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE]
No fault found,Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE Breaker trip on HM 7. Area patrolled and inspected. Bird at structure MX187/71 no shed road no 12. No damage to OLE]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
No fault found,Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
No fault found,Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
No fault found,Cab patrol was carried out between Manchester Piccadilly to deansgate station. Went to all access points and used binoculars. Nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Checked areas where possible, nothing found]"
No fault found,"Checked areas where possible, nothing found]"
No fault found,Night shift will have to go in tonight to clear them both . ]
No fault found,WW3 OCB BIRD STRIKE FOUND AT G159/14 UP FAST NO DAMAGE TO OLE  ]
No fault found,WW3 OCB BIRD STRIKE FOUND AT G159/14 UP FAST NO DAMAGE TO OLE  ]
No fault found,"Patrolled by Stafford OHL, nothing found.]"
No fault found,"Patrolled by Stafford OHL, nothing found.]"
No fault found,
No fault found,
No fault found,Patrolled and no fault found]
No fault found,Patrolled and no fault found]
No fault found,Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
No fault found,Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
No fault found,Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
No fault found,Checked area around switch WX7/2 no damage visible from floor. Breakers have gone back in and haven't tripped ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,patrolled no issue found]
No fault found,patrolled no issue found]
No fault found,
No fault found,
No fault found,Bridges checked and inspected via cab patrol nothing found  ]
No fault found,Bridges checked and inspected via cab patrol nothing found  ]
No fault found,Bridges checked and inspected via cab patrol nothing found  ]
No fault found,Shaw Ln to Church Ln patrolled no fault found  ]
No fault found,Shaw Ln to Church Ln patrolled no fault found  ]
No fault found,Shaw Ln to Church Ln patrolled no fault found  ]
No fault found,Shaw Ln to Church Ln patrolled no fault found  ]
No fault found,OLE staff patrolled throughout electrical section nothing found ]
No fault found,OLE staff patrolled throughout electrical section nothing found ]
No fault found,OLE patrolled electrical  section no visible sigh of OCB tripping LQ2 Inspected fit for purpose]
No fault found,OLE patrolled electrical  section no visible sigh of OCB tripping LQ2 Inspected fit for purpose]
No fault found,Bridges checked and close inspection via cab patrol nothing found  ]
No fault found,Bridges checked and close inspection via cab patrol nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled nothing found]
No fault found,Patrolled nothing found]
No fault found,
No fault found,
No fault found,Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
No fault found,Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
No fault found,Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
No fault found,Cab patrolled the electrical sections and patrolled the feeder stations nothing found. Possible distribution fault]
No fault found,
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,Patrolled the electrical section GW4.Nothing found. ]
No fault found,Patrolled the electrical section GW4.Nothing found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,All bridges inspected and cab patrol completed nothing found cleared in FCL  ]
No fault found,All bridges inspected and cab patrol completed nothing found cleared in FCL  ]
No fault found,All bridges inspected and cab patrol completed nothing found cleared in FCL  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"OLE staff inspected Selly Oak Station Platforms after ADD, no visual issue in location ]"
No fault found,"OLE staff inspected Selly Oak Station Platforms after ADD, no visual issue in location ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled plumton foot to boosters G464/24 up main ,inspected southwaite tsc ,nothing found ]"
No fault found,"Patrolled plumton foot to boosters G464/24 up main ,inspected southwaite tsc ,nothing found ]"
No fault found,
No fault found,Nothing found ]
No fault found,Nothing found ]
No fault found,Bridges checked and cab patrol completed nothing found  ]
No fault found,Bridges checked and cab patrol completed nothing found  ]
No fault found,Bridges checked and cab patrol completed nothing found  ]
No fault found,Inspected upperby neutral section to upperby junction where access was available nothing found  ]
No fault found,Inspected upperby neutral section to upperby junction where access was available nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled the area nothing found safe for the passage of trains  ]
No fault found,Patrolled the area nothing found safe for the passage of trains  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled section within distance to fault limits, and possible cause was a bird found in the 4ft rail at o/b 103 on the down slow near to Structure number G331/27. No damage to the ole.]"
No fault found,"Patrolled section within distance to fault limits, and possible cause was a bird found in the 4ft rail at o/b 103 on the down slow near to Structure number G331/27. No damage to the ole.]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
No fault found,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
No fault found,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled and bird strike confirmed no damage to OLE (Please close )  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by Stafford OHL]
No fault found,Patrolled by Stafford OHL]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Breaker trip on SM15 (distance to fault 0.7km from Guidge Bridge) - patrolled area and found heavy polluted insulators which were buzzing under Overbridge 23 - WAIF raised for Buytl bridge arms to be cleaned]
No fault found,Breaker trip on SM15 (distance to fault 0.7km from Guidge Bridge) - patrolled area and found heavy polluted insulators which were buzzing under Overbridge 23 - WAIF raised for Buytl bridge arms to be cleaned]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Nothing in section. No fault found.]
No fault found,Nothing in section. No fault found.]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled from Brereton Neutral Section to Bishton with a Line Blockage on the US, checked Nesting hotspots south of Cowarden and Hotspots throughout the 124 mileage and continued to Bishton.  Nothing obvious was found whilst viewing from the US. ]"
No fault found,"Patrolled from Brereton Neutral Section to Bishton with a Line Blockage on the US, checked Nesting hotspots south of Cowarden and Hotspots throughout the 124 mileage and continued to Bishton.  Nothing obvious was found whilst viewing from the US. ]"
No fault found,
No fault found,
No fault found,Patrolled by staff on duty within the constraints of the safe work pack where possible nothing found ]
No fault found,Patrolled by staff on duty within the constraints of the safe work pack where possible nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Patrolled twice, NFF ]"
No fault found,"Patrolled twice, NFF ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Tripping of section AH-5. Cause was unknown at first but after inspection is was deemed to be a bird strike. OHL fit for the passage of trains  ]
No fault found,Electrical section patrolled no fault found. ]
No fault found,Electrical section patrolled no fault found. ]
No fault found,No fault found]
No fault found,No fault found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled by day shift ( nothing found ) ]
No fault found,Patrolled by day shift ( nothing found ) ]
No fault found,AE-10 Electrical section patrolled no fault found. ]
No fault found,Dropper cut off ]
No fault found,Dropper cut off ]
No fault found,AE-10 Electrical section patrolled no fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,AE-5 Electrical Section patrolled no fault found. ]
No fault found,Nothing found  ]
No fault found,Nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Completed a cab ride from tame bridge parkway to new street and found nothing ]
No fault found,Completed a cab ride from tame bridge parkway to new street and found nothing ]
No fault found,Completed a cab ride from tame bridge parkway to new street and found nothing ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled nothing of any concern found.]
No fault found,Patrolled nothing of any concern found.]
No fault found,Patrolled at the distance to fault reading.Nothing found. ]
No fault found,Patrolled at the distance to fault reading.Nothing found. ]
No fault found,
No fault found,
No fault found,nothing found]
No fault found,nothing found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled and no defect found ]
No fault found,Area patrolled and no defect found ]
No fault found,Patrol of affected areas nothing amiss  ]
No fault found,Patrol of affected areas nothing amiss  ]
No fault found,Patrol of affected areas nothing amiss  ]
No fault found,Patrol of affected areas nothing amiss  ]
No fault found,
No fault found,Catenary wire parted and now repaired. Full report submitted. ]
No fault found,Catenary wire parted and now repaired. Full report submitted. ]
No fault found,Catenary wire parted and now repaired. Full report submitted. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Ariel earth parted caused by tripping  Cable replaced and fitted ]
No fault found,Ariel earth parted caused by tripping  Cable replaced and fitted ]
No fault found,
No fault found,
No fault found,duplicate with 1072007]
No fault found,duplicate with 1072007]
No fault found,Ariel earth parted following ole trip.  New Earth cable fitted  ]
No fault found,Ariel earth parted following ole trip.  New Earth cable fitted  ]
No fault found,
No fault found,
No fault found,"Insulator flash over at G193/36a, new insulator installed  ]"
No fault found,"Insulator flash over at G193/36a, new insulator installed  ]"
No fault found,"Insulator flash over at G193/36a, new insulator installed  ]"
No fault found,"Insulator flash over at G193/36a, new insulator installed  ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Checked Calder bridge nothing found no fresh splash marks or birds in the 4 ft ]
No fault found,Checked Calder bridge nothing found no fresh splash marks or birds in the 4 ft ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,patrolled nothing found]
No fault found,patrolled nothing found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled area and no fault found  ]
No fault found,
No fault found,OHL staff patrolled the section no obvious fault found ]
No fault found,OHL staff patrolled the section no obvious fault found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Staff went to site and watched passage of trains through the area that was identified as the distance to fault and found nothing amiss please close  ]
No fault found,Staff went to site and watched passage of trains through the area that was identified as the distance to fault and found nothing amiss please close  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled no fault found  (Please close) ]
No fault found,Can fault 1052972 please be closed. This has been patrolled. Nothing has been found and no problems. ]
No fault found,Can fault 1052972 please be closed. This has been patrolled. Nothing has been found and no problems. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Affected area  patrolled  nothing amiss  ]
No fault found,Affected area  patrolled  nothing amiss  ]
No fault found,Affected area  patrolled  nothing amiss  ]
No fault found,Affected area  patrolled  nothing amiss  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,patrolled - nothing found]
No fault found,patrolled - nothing found]
No fault found,Low level patrol undertaken on line X . Arthur flurry section insulator burn marks on rods on line X EC 00/08A ]
No fault found,
No fault found,
No fault found,Possible bird strike at bridge 5a . No damage to ole visible  ]
No fault found,Patrolled during a T3 possession and no fault found  ]
No fault found,Patrolled during a T3 possession and no fault found  ]
No fault found,Cab patrolled through the area no obvious cause apparent. And with no distance to fault it's over a huge area. No reoccurring trips  ]
No fault found,Cab patrolled through the area no obvious cause apparent. And with no distance to fault it's over a huge area. No reoccurring trips  ]
No fault found,Cab patrolled through the area no obvious cause apparent. And with no distance to fault it's over a huge area. No reoccurring trips  ]
No fault found,Area patrolled no fault found ]
No fault found,Nothing found patrolled from leyearth to Euxton under line blockage  ]
No fault found,Nothing found patrolled from leyearth to Euxton under line blockage  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled from Chorley station to Alker lane nothing found on patrol ]
No fault found,Patrolled from Chorley station to Alker lane nothing found on patrol ]
No fault found,Patrolled from Chorley station to Alker lane nothing found on patrol ]
No fault found,"Patrolled by day shift, ( nothing found ) ]"
No fault found,"Patrolled by day shift, ( nothing found ) ]"
No fault found,All works carried out at Euston over the Christmas and various faults cleared in section AE-10 please close  ]
No fault found,Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
No fault found,Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
No fault found,Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
No fault found,Patrol of section during Xmas blockade at Euston no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Area patrolled and cab patrolled from platform 3 &amp; 4 of Piccadilly to Ardwick. No signs of cause and no damage to OLE at time of inspection, trip came in last week and no further trips since. ]"
No fault found,Patrol of section no fault found. ]
No fault found,Patrol of section no fault found. ]
No fault found,No fault found  ]
No fault found,No fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Cab patrolled through section earlier in week, nothing found at time of inspection and no damage observed to OLE. Fault checked again and still no signs of trip or damage to OLE. Potential unit fault as train in section  ]"
No fault found,"Attended site, walked the electrical section , no fault found  ]"
No fault found,"Attended site, walked the electrical section , no fault found  ]"
No fault found,Patrolled with no issues found. ]
No fault found,Patrolled with no issues found. ]
No fault found,
No fault found,
No fault found,No fault found with ole]
No fault found,No fault found with ole ]
No fault found,Patrol carried out for breaker trip (6/12/24) on HF9. Nothing found on this occasion. ]
No fault found,Patrol carried out for breaker trip (6/12/24) on HF9. Nothing found on this occasion. ]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Patrolled nothing seen.]
No fault found,Trip possibly caused by extreme storm weather section was inspected and all is in order please close ]
No fault found,Trip possibly caused by extreme storm weather section was inspected and all is in order please close ]
No fault found,Patrollled between Witton station to Perry Barr station ]
No fault found,Patrollled between Witton station to Perry Barr station ]
No fault found,Patrollled between Witton station to Perry Barr station ]
No fault found,We bridge op from Warrington station to Dalam yard nothing found access to the down slow very limited  ]
No fault found,We bridge op from Warrington station to Dalam yard nothing found access to the down slow very limited  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Attended site, walked through site where possible carrying our visual inspection of OHL, no fault found  ]"
No fault found,"Attended site, walked through site where possible carrying our visual inspection of OHL, no fault found  ]"
No fault found,No damage found no fresh splash marks or fresh bird in the four foot ]
No fault found,
No fault found,
No fault found,
No fault found,"duplicated Section CX-11, 12, 13]"
No fault found,"duplicated Section CX-11, 12, 13]"
No fault found,Inspected no fault found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrol of section no fault found. ]
No fault found,Patrol of section no fault found. ]
No fault found,Patrol of section no fault found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Section O/L, no fault found on patrol]"
No fault found,No fault found]
No fault found,No fault found]
No fault found,
No fault found,
No fault found,No fault found everything looked in good working order  ]
No fault found,Patrol of section during Xmas blockade no problems found with the OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,"Cab ride completed, no fault found  ]"
No fault found,Train fault ]
No fault found,Train fault ]
No fault found,"Relevant parts of electrical section were patrolled, no faults or damage to the Overheads was found. There is a damaged insulator in this electrical section that has tripped the OLE on a couple of occasions, this seems to be the issue once again. ]"
No fault found,"Relevant parts of electrical section were patrolled, no faults or damage to the Overheads was found. There is a damaged insulator in this electrical section that has tripped the OLE on a couple of occasions, this seems to be the issue once again. ]"
No fault found,Insulators changed that were flashed over. 1080423 merged with this fault as multiple tripping of the same section]
No fault found,Patrol of section during Xmas blockade no problems found with the OLE. ]
No fault found,Patrol of section during Xmas blockade no problems found with the OLE. ]
No fault found,No issues to report with OLE. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,No course could be seen  ]
No fault found,"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
No fault found,"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
No fault found,"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
No fault found,"Ole team have cab ridden Watford junction to kings Langley, no issue noted  Cab ride Watford junction to kings Langley, no issues noted ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Section patrolled nothing found]
No fault found,Section patrolled nothing found]
No fault found,Section patrolled nothing found]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Area patrolled after fault, no damage to OHL.  ]"
No fault found,"Area patrolled after fault, no damage to OHL.  ]"
No fault found,"Area patrolled after fault, no damage to OHL.  ]"
No fault found,"Area patrolled after fault, no damage to OHL.  ]"
No fault found,"Area patrolled after fault, no damage to OHL.  ]"
No fault found,"Area patrolled after fault, no damage to OHL.  ]"
No fault found,AH-11 patrolled no fault found  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol and foot patrol completed no fault found. Ole in fit state]
No fault found,Cab patrol and foot patrol completed no fault found. Ole in fit state]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Part patrol of affected  area  ]
No fault found,Section proved with OHL staff. No issues found  ]
No fault found,Section proved with OHL staff. No issues found  ]
No fault found,Section proved with OHL staff. No issues found  ]
No fault found,Section proved with OHL staff. No issues found  ]
No fault found,Section proved with OHL staff. No issues found  ]
No fault found,Section proved with OHL staff. No issues found  ]
No fault found,PT1 still live no defect found optimo taken ]
No fault found,PT1 still live no defect found optimo taken ]
No fault found,No fault found optimos taken ]
No fault found,No fault found optimos taken ]
No fault found,
No fault found,
No fault found,
No fault found,Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
No fault found,Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
No fault found,Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
No fault found,Patrolled and inspected the affected area nothing found untoward fit for purpose.  ]
No fault found,Inspected the affected area nothing found untoward fit for purpose.  ]
No fault found,Inspected the affected area nothing found untoward fit for purpose.  ]
No fault found,patrolled and nothing found]
No fault found,patrolled and nothing found]
No fault found,
No fault found,
No fault found,
No fault found,Area patrolled by L Mitchell and no fault found (please close from log )  ]
No fault found,Distance to fault reading located the cause to be between Butler lane and Blake street station. OLE team done a cab ride of the area and checked access points and bridges within them locations  ]
No fault found,Distance to fault reading located the cause to be between Butler lane and Blake street station. OLE team done a cab ride of the area and checked access points and bridges within them locations  ]
No fault found,Electrical section patrolled. No cause found. OHL inspected fit for purpose ]
No fault found,Electrical section patrolled. No cause found. OHL inspected fit for purpose ]
No fault found,Patrol carried out electrical section. No cause found for tripping. OHL inspected fit for purpose  ]
No fault found,"Patrolled 1.5mile either side of DTF, nothing found. ]"
No fault found,"Patrolled 1.5mile either side of DTF, nothing found. ]"
No fault found,"Burn marks to OHL at St Helens central O/B, all ok]"
No fault found,"Burn marks to OHL at St Helens central O/B, all ok]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrolled no fault found likely unit fault  ]
No fault found,Cab patrolled no fault found likely unit fault  ]
No fault found,Cab patrolled no fault found likely unit fault  ]
No fault found,Section inspected and no cause for concern  ]
No fault found,Section inspected and no cause for concern  ]
No fault found,Section inspected and no cause for concern  ]
No fault found,Patrolled nothing found Patrolled nothing found ]
No fault found,Patrolled nothing found Patrolled nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Breaker trip HF 16 no distance to fault train in section when tripped nothing found  ]
No fault found,Breaker trip on CF8. Area cab patrolled and inspected. No cause found. Suspected to be outside of area.  ]
No fault found,Breaker trip on CF8. Area cab patrolled and inspected. No cause found. Suspected to be outside of area.  ]
No fault found,"Carried out cab patrol from Manchester Piccadilly to goostrey Nothing found, fit for the passage of trains. ]"
No fault found,"Carried out cab patrol from Manchester Piccadilly to goostrey Nothing found, fit for the passage of trains. ]"
No fault found,"Carried out cab patrol from Manchester Piccadilly to goostrey Nothing found, fit for the passage of trains. ]"
No fault found,"All OLE features within suspected area visually inspected, isolators:Boosters:bridges no issues found ]"
No fault found,"All OLE features within suspected area visually inspected, isolators:Boosters:bridges no issues found ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled Plumpton to Southwaite nothing found ]
No fault found,Patrolled Plumpton to Southwaite nothing found ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Breaker trip on SX37. Area patrolled and inspected. No fault found. Longsight depot ]
No fault found,Breaker trip on SX37. Area patrolled and inspected. No fault found. Longsight depot ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Multiple trips from Piccadilly to Euxton, Preston OHL patrolled CX-3 and inspected Red Bonds were a flash was reported no damage to red bonds and no issues found within electrical section.]"
No fault found,"Multiple trips from Piccadilly to Euxton, Preston OHL patrolled CX-3 and inspected Red Bonds were a flash was reported no damage to red bonds and no issues found within electrical section.]"
No fault found,Area patrolled  Team Leader reported no issues  ]
No fault found,Area patrolled  Team Leader reported no issues  ]
No fault found,patrolled nothing found.]
No fault found,patrolled nothing found.]
No fault found,patrolled nothing found.]
No fault found,"Cab patrolled, nothing found ]"
No fault found,"Cab patrolled, nothing found ]"
No fault found,No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme. This fault was from the 09/05/2025. ]
No fault found,No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme. This fault was from the 09/05/2025. ]
No fault found,No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme.  ]
No fault found,No fault found. Checked access points and did a cab patrol from Manchester Piccadilly to Cheadle Holme.  ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,No fault found ]
No fault found,Upperby - Etterby patrolled and no cause found. ]
No fault found,Upperby - Etterby patrolled and no cause found. ]
No fault found,Duplicate of 1093360]
No fault found,Duplicate of 1093360]
No fault found,Patrolled by day shift ( nothing found ) ]
No fault found,Patrolled by day shift ( nothing found ) ]
No fault found,Area patrolled nothing found  ]
No fault found,Area patrolled nothing found  ]
No fault found,
No fault found,
No fault found,
No fault found,Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
No fault found,Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
No fault found,"Breaker trip on SX30,31,32,33,34,35,36,37,38 mass trip. Area patrolled and inspected via cab patrol. No fault found. Passed over to the distribution team for further investigation ]"
No fault found,"Breaker trip on SX30,31,32,33,34,35,36,37,38 mass trip. Area patrolled and inspected via cab patrol. No fault found. Passed over to the distribution team for further investigation ]"
No fault found,"Breaker trip on SX30,31,32,33,34,35,36,37,38 mass trip. Area patrolled and inspected via cab patrol. No fault found. Passed over to the distribution team for further investigation ]"
No fault found,Section was cab patrolled for any visible damage and safe walking routes were patrolled around the distance to fault location. No fault was found due to the age of the fault. ]
No fault found,Section was cab patrolled for any visible damage and safe walking routes were patrolled around the distance to fault location. No fault was found due to the age of the fault. ]
No fault found,Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
No fault found,Breaker trip on KY4. Area patrolled and inspected via cab patrolled. No cause found. Distance to fault 9.3km. Possibly out of Longsight OLE patch. Passed over to Crewe depot  ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Breaker trip on CF8. No distance to fault. Area patrolled and inspected via cab patrolled. No cause found. Suspected out of patch. Passed over to Crewe depot ]
No fault found,Patrolled no issues]
No fault found,Patrolled no issues]
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
