No fault found,No cause found  ]
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
No fault found,"Electrical section patrolled, no faults found. Multiple electrical sections tripped in unison, which points to issues beyond my remit. ]"
No fault found,
No fault found,
No fault found,BE-3 foot patrol 100% completed. No fault found  ]
No fault found,BE-3 foot patrol 100% completed. No fault found  ]
No fault found,NE6 cab patrolled from St Hellens central to Garswood also foot patrolled St Hellens central to Garswood. No cause found all equipment fit for purpose  ]
No fault found,NE6 cab patrolled from St Hellens central to Garswood also foot patrolled St Hellens central to Garswood. No cause found all equipment fit for purpose  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Trip on HD2 (A-E) dtf 0.64km from Harker (Todhills Bridge approx). Patrolled using AiVR, cab patrol, and inspection from position not on or near the line. Nothing found. ]"
No fault found,"Trip on HD2 (A-E) dtf 0.64km from Harker (Todhills Bridge approx). Patrolled using AiVR, cab patrol, and inspection from position not on or near the line. Nothing found. ]"
No fault found,Patrolled NFF]
No fault found,Patrolled NFF]
No fault found,Patrolled NFF]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Section Patrolled, nothing found amiss]"
No fault found,"Section Patrolled, nothing found amiss]"
No fault found,"Section Patrolled, nothing found amiss]"
No fault found,Checked distance to fault reading 1.68k Nothing found. ]
No fault found,Checked distance to fault reading 1.68k Nothing found. ]
No fault found,Area patrolled in hours of darkness! No fault found ]
No fault found,Area patrolled in hours of darkness! No fault found ]
No fault found,
No fault found,
No fault found,"Cab ridden, nothing found (completed on behalf of J Rainford). ]"
No fault found,"Cab ridden, nothing found (completed on behalf of J Rainford). ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"patrolled, nothing found. ]"
No fault found,"patrolled, nothing found. ]"
No fault found,"patrolled, nothing found. ]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Checked indicated area and bridges nothing found ]
No fault found,Checked indicated area and bridges nothing found ]
No fault found,Patrolled on nights no fault found ]
No fault found,Patrolled on nights no fault found ]
No fault found,Patrolled from congeleton station to the flash. No fault found  ]
No fault found,Patrolled from congeleton station to the flash. No fault found  ]
No fault found,
No fault found,
No fault found,KT-5 patrolled. No fault found  ]
No fault found,KT-5 patrolled. No fault found  ]
No fault found,Cab patrolled in both directions to inspect cause  ]
No fault found,Cab patrol completed from Ashburys to guide bridge due to multiple trips Camera footage reviewed on AIVR but could not determine cause of Fault - OLE fit for purpose ]
No fault found,Cab patrol completed from Ashburys to guide bridge due to multiple trips Camera footage reviewed on AIVR but could not determine cause of Fault - OLE fit for purpose ]
No fault found,Cab patrol completed from Ashburys to guide bridge due to multiple trips Camera footage reviewed on AIVR but could not determine cause of Fault - OLE fit for purpose ]
No fault found,Patrolled from the 27m to the 30m. Nothing case fpund on this area.   ]
No fault found,Patrolled from the 27m to the 30m. Nothing case fpund on this area.   ]
No fault found,Patrolled from the 27m to the 30m. Nothing case fpund on this area.   ]
No fault found,No issues found fault can be closed and removed from the list]
No fault found,No issues found fault can be closed and removed from the list]
No fault found,No issues found fault can be closed and removed from the list]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Patrolled full section no fault found. Possible train fault ]
No fault found,Patrolled full section no fault found. Possible train fault ]
No fault found,Patrolled full section no fault found. Possible train fault ]
No fault found,Patrolled full section no fault found. Possible train fault ]
No fault found,Patrolled full section no fault found. Possible train fault ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"Cab patrolled area, all in good condition time of inspection ]"
No fault found,
No fault found,
No fault found,
No fault found,Nothing found ]
No fault found,Nothing found ]
No fault found,Carried out cab patrol from Stockport to Alderney edge. Nothing suspicious found . ]
No fault found,Carried out cab patrol from Stockport to Alderney edge. Nothing suspicious found . ]
No fault found,Carried out cab patrol from Stockport to Alderney edge. Nothing suspicious found . ]
No fault found,Cab patrol done from Stockport to Alderley edge. Footage reviewed on AIVR. No cause found. ]
No fault found,Cab patrol done from Stockport to Alderley edge. Footage reviewed on AIVR. No cause found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol completed no faults with the ole  ]
No fault found,Cab patrol completed no faults with the ole  ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,"patrolled, no issues]"
No fault found,"patrolled, no issues]"
No fault found,"patrolled, no issues]"
No fault found,"patrolled, no issues]"
No fault found,"patrolled, no issues]"
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Cab patrol completed. Checked neutral section both ways. Ole looks ok]
No fault found,Cab patrol completed. Checked neutral section both ways. Ole looks ok]
No fault found,"Inspection done via cab patrol, inspection off bridge and Aivr. Nothing found.  ]"
No fault found,"Inspection done via cab patrol, inspection off bridge and Aivr. Nothing found.  ]"
No fault found,No cause found]
No fault found,No cause found]
No fault found,cab patrol completed in both directions no fault found with ole ]
No fault found,"Area cab patrolled and inspected from trackside also. No sign of cause found. OLE inspected, no signs of damage or obstruction to the OLE at the time of inspection and cab patrol.  ]"
No fault found,"Area cab patrolled and inspected from trackside also. No sign of cause found. OLE inspected, no signs of damage or obstruction to the OLE at the time of inspection and cab patrol.  ]"
No fault found,"Area cab patrolled and inspected from trackside also. No sign of cause found. OLE inspected, no signs of damage or obstruction to the OLE at the time of inspection and cab patrol.  ]"
No fault found,Cab patrol completed and also walked safe access routes to investigate breaker trip. No faults found with the OLE ]
No fault found,Cab patrol completed and also walked safe access routes to investigate breaker trip. No faults found with the OLE ]
No fault found,Opimho readings taken bitts park and etterby AIVR checked nothing found  ]
No fault found,Opimho readings taken bitts park and etterby AIVR checked nothing found  ]
No fault found,Patrolled using AIVR Little Strickearth to Great Strickearth using most recent footage and in both directions. No cause found.]
No fault found,Patrolled using AIVR Little Strickearth to Great Strickearth using most recent footage and in both directions. No cause found.]
No fault found,Patrolled using AIVR Little Strickearth to Great Strickearth using most recent footage and in both directions. No cause found.]
No fault found,Area inspected with AIVR and cab ride ]
No fault found,Area inspected with AIVR and cab ride ]
No fault found,Area inspected with AIVR and cab ride ]
No fault found,Area inspected with AIVR and cab ride ]
No fault found,Option readings taken bridge 252 checked and AIVR inspected ]
No fault found,Option readings taken bridge 252 checked and AIVR inspected ]
No fault found,"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
No fault found,"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
No fault found,"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
No fault found,"Cab patrolled through the area, nothing found at time of inspection, OLE in good condition at time of the inspection carried out. ]"
No fault found,Area of affected OLE inspected. No damage to OLE. ]
No fault found,Area of affected OLE inspected. No damage to OLE. ]
No fault found,Patrolled PW6 under line blockage within the mileage given. Two cab rides from Runcorn to Liverpool south parkway and nothing found. ]
No fault found,Patrolled PW6 under line blockage within the mileage given. Two cab rides from Runcorn to Liverpool south parkway and nothing found. ]
No fault found,
No fault found,
No fault found,
No fault found,
No fault found,Area inspected nothing found ]
No fault found,Area inspected nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,Area patrolled nothing found ]
No fault found,
No fault found,
No fault found,"Train in section, area patrolled no damage to OLE. 2G67, 2G27 in section when tripped ]"
No fault found,Patrolled full section of wx-15 springs branch wash road/sidings roads with ole staff and no obvious fault could be found. ]
No fault found,
No fault found,
Bird strike,"Pigeon found carlisle st, br 252, mark on OHL fit for traffic ]"
Bird strike,"Pigeon found carlisle st, br 252, mark on OHL fit for traffic ]"
Bird strike,Bird strike bridge 252 slight marks on contact wire ]
Bird strike,Bird strike bridge 252 slight marks on contact wire ]
Bird strike,Dead pigeon found. Superficial burn marks found on the catenary. NWR]
Bird strike,Dead pigeon found. Superficial burn marks found on the catenary. NWR]
Bird strike,Bird found under bridge 252 Carlisle station  ]
Bird strike,Bird found under bridge 252 Carlisle station  ]
Bird strike,Bird in contact with OLE at TMD BC00/45 ]
Bird strike,Bird in contact with OLE at TMD BC00/45 ]
Bird strike,Bird in contact with OLE at TMD BC00/45 ]
Bird strike,Patrolled  ]
Bird strike,Patrolled  ]
Bird strike,Patrolled  ]
Bird strike,Slight marks on contact visible bird strike  ]
Bird strike,Slight marks on contact visible bird strike  ]
Bird strike,Bird in contact with Ohl  G336/54 no damage to ohle ]
Bird strike,Bird in contact with Ohl  G336/54 no damage to ohle ]
Bird strike,"Bird strike at G158/94, all ok ]"
Bird strike,Bird strike at OB 1 waif submitted for high level inspection  ]
Bird strike,"Area patrolled found a bird strike on bridge 22 S.B.H 3 Bird found in 4ft at bridge 22 sbh3 11m 20ch, no damage to ohl ]"
Bird strike,"Area patrolled found a bird strike on bridge 22 S.B.H 3 Bird found in 4ft at bridge 22 sbh3 11m 20ch, no damage to ohl ]"
Bird strike,"Bird strike on bridge 80, Crewe station, ole in good order ]"
Bird strike,"Bird strike on bridge 80, Crewe station, ole in good order ]"
Bird strike,"Bird strike on bridge 80, Crewe station, ole in good order ]"
Bird strike,"Bird strike on bridge 80, Crewe station, ole in good order ]"
Bird strike,"Bird strike, no damage found  ]"
Bird strike,"Bird strike on platform 5 G158/14, no visible damage to ohle  ]"
Bird strike,"Breaker trip on HM-14 section with a DTF of 2.8km from Ardwick TSC. Section check and at MH 02/06 structure, down main stranded catenary wire found. Suspected bird Stoke but no bird onsite. WAIF created for the damaged catenary wire ]"
Bird strike,"Breaker trip on HM-14 section with a DTF of 2.8km from Ardwick TSC. Section check and at MH 02/06 structure, down main stranded catenary wire found. Suspected bird Stoke but no bird onsite. WAIF created for the damaged catenary wire ]"
Bird strike,"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
Bird strike,"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
Bird strike,"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
Bird strike,"Bird strike at overline bridge 252 at Carlisle Station - no damage. Info from D Brennan, Carlisle OLE.]"
Bird strike,Area patrolled dg00/18 tried bird found no damage to ohle  ]
Bird strike,"Bird strike, OLE fit for passage of trains  ]"
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird strike found at g143/37. Single strand found and burnt bond. All issues have been booked in for repair.  ]
Bird strike,Bird strike found at g143/37. Single strand found and burnt bond. All issues have been booked in for repair.  ]
Bird strike,Bird strike ob/1 gm158/55 up manc ]
Bird strike,A Crow has earthed onto the pantograph well of TPE EMU 397001 ]
Bird strike,A Crow has earthed onto the pantograph well of TPE EMU 397001 ]
Bird strike,"Magpie found burnt on track at structure MH02/24 down main line. Patrol completed by J Richardson,  G Kirtley ]"
Bird strike,"Magpie found burnt on track at structure MH02/24 down main line. Patrol completed by J Richardson,  G Kirtley ]"
Bird strike,Dead bird found under bridge at structure MH04/30 down road. ]
Bird strike,Dead bird found under bridge at structure MH04/30 down road. ]
Bird strike,Bird strike bridge 252. The bird was trapped between 2 wires so line blockage and ECO switch off arranged to remove  ]
Bird strike,Bird strike bridge 252. The bird was trapped between 2 wires so line blockage and ECO switch off arranged to remove  ]
Bird strike,bird strike bridge 252.]
Bird strike,bird strike bridge 252.]
Bird strike,All clear and safe ]
Bird strike,Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Bird strike,Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Bird strike,Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Bird strike,Area patrolled by S Jones bird strike found at O/B 37a no damage to OLE . Please close  ]
Bird strike,Patrolled by Ohl staff bird strike atG336/46 up goods no damage to Ohl equipment ]
Bird strike,Patrolled by Ohl staff bird strike atG336/46 up goods no damage to Ohl equipment ]
Bird strike,Bird in contact with ohle Fishergate bridge  G336/44 no damage to ohle ]
Bird strike,Bird in contact with ohle Fishergate bridge  G336/44 no damage to ohle ]
Bird strike,Area patrolled by S Jones bird strike on shed road No2 no damage to OLE please close  ]
Bird strike,A pigeon had earthed on the closed shed door on No 1 road north end ETD shed  Longsight carriage sidings ]
Bird strike,A pigeon had earthed on the closed shed door on No 1 road north end ETD shed  Longsight carriage sidings ]
Bird strike,Area patrolled by S Jones bird strike on shed road No2 no damage to OLE PLEASE CLOSE  ]
Bird strike,Slightly marks on the contact up main bridge 252 Staition staff reported flash at bridge  ]
Bird strike,Slightly marks on the contact up main bridge 252 Staition staff reported flash at bridge  ]
Bird strike,"Area patrolled and bird strike found at bridge 6 down fast, no damage to ohle.  ]"
Bird strike,"Area patrolled and bird strike found at bridge 6 down fast, no damage to ohle.  ]"
Bird strike,Pigeon found on track at structure M172/18 ]
Bird strike,Pigeon found on track at structure M172/18 ]
Bird strike,Patrolled by Jeff Richardson and a dead pigeon was found at SO08/38. No visible damage to OHLE ]
Bird strike,Patrolled by Jeff Richardson and a dead pigeon was found at SO08/38. No visible damage to OHLE ]
Bird strike,Bird strike found at M160/12. No damage ]
Bird strike,Pn9 tripped on fault @12.19 reset 1220. Crow found between G87/11 12 no damage check high level put in on waif ]
Bird strike,Pn9 tripped on fault @12.19 reset 1220. Crow found between G87/11 12 no damage check high level put in on waif ]
Bird strike,"NE1 breaker trip 03.11.2020 1418, reset 1421 03.11.2020 no fault found. 04.11.2020 Hitachi on board CCTV footage shows the pantograph strike a bird at the time of the incident. No damage to OLE  ]"
Bird strike,"NE1 breaker trip 03.11.2020 1418, reset 1421 03.11.2020 no fault found. 04.11.2020 Hitachi on board CCTV footage shows the pantograph strike a bird at the time of the incident. No damage to OLE  ]"
Bird strike,Electrical section patrolled and signs of flash over due to bird strike found @ L190/15 bond requires relugging this has been WAIFed and added to DU job bank. Please close this fault. ]
Bird strike,Electrical section patrolled and signs of flash over due to bird strike found @ L190/15 bond requires relugging this has been WAIFed and added to DU job bank. Please close this fault. ]
Bird strike,Bird strike at G133/79 no damaged caused]
Bird strike,Bird strike at G133/79 no damaged caused]
Bird strike,Patrolled from Chord line G305/10 to Turnip field G302/10. Bird strike at G304/10  No damage to OLE ]
Bird strike,Patrolled from Chord line G305/10 to Turnip field G302/10. Bird strike at G304/10  No damage to OLE ]
Bird strike,Area patrolled no damage to ole please close  ]
Bird strike,VCB bird strike confirmed on platform 1 Carlisle station  ]
Bird strike,VCB bird strike confirmed on platform 1 Carlisle station  ]
Bird strike,section patroled nff]
Bird strike,Area inspected by patrol dead seagull found MX187/05 ]
Bird strike,Area inspected by patrol dead seagull found MX187/05 ]
Bird strike,Bird strike bridge 252 platform 7 ]
Bird strike,Bird strike bridge 252 platform 7 ]
Bird strike,Bird in contact with ohle @G368/28 up main no damage to ohle ]
Bird strike,Bird in contact with ohle @G368/28 up main no damage to ohle ]
Bird strike,HG-1 Patrolled. Bird splatter and feathers found on Bridge No.7 above OLE ]
Bird strike,HG-1 Patrolled. Bird splatter and feathers found on Bridge No.7 above OLE ]
Bird strike,"WB-5&6 tripped, station staff reported a pigeon coming into contact with OLE, this was verified and bird found, no damage to conductors/wires. Only superficial damage to support. Has blown approx 150mm sq area of concrete above the support out of the o/b above. Fault No - 886729 ]"
Bird strike,"WB-5&6 tripped, station staff reported a pigeon coming into contact with OLE, this was verified and bird found, no damage to conductors/wires. Only superficial damage to support. Has blown approx 150mm sq area of concrete above the support out of the o/b above. Fault No - 886729 ]"
Bird strike,Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
Bird strike,Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
Bird strike,Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
Bird strike,Area patrolled between Ashburys and Guide Bridge using IRP  Dead bird found at MH05/07 Overbridge 25.  ]
Bird strike,Inspected during high level access and at MH02/12 water was seeming to gather on the bird mat and signs of tracking across the threaded bolts.  To be replaced next time access allows ]
Bird strike,Inspected during high level access and at MH02/12 water was seeming to gather on the bird mat and signs of tracking across the threaded bolts.  To be replaced next time access allows ]
Bird strike,"Bird strike, no damage found  ]"
Bird strike,Bird in contact with ohle @ G336/50 no damage to ohle ]
Bird strike,Bird in contact with ohle @ G336/50 no damage to ohle ]
Bird strike,Inspected all ok]
Bird strike,Inspected all ok]
Bird strike,Inspected all ok]
Bird strike,Bird found platform 1 Carlisle Staition bridge 252 ]
Bird strike,Bird found platform 1 Carlisle Staition bridge 252 ]
Bird strike,Reset to restore ]
Bird strike,Patrolled and found crow G/73/54.]
Bird strike,Patrolled and found crow G/73/54.]
Bird strike,Bird strike at G336-46b dn through no damage to ohle  ]
Bird strike,Bird strike at G336-46b dn through no damage to ohle  ]
Bird strike,Ohl staff patrolled bird strike found at G294/17 up slow no damage to ohle ]
Bird strike,Ohl staff patrolled bird strike found at G294/17 up slow no damage to ohle ]
Bird strike,"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
Bird strike,"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
Bird strike,"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
Bird strike,"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
Bird strike,"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
Bird strike,"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
Bird strike,"Contenary Wire Parted from Bird Strike. OHL Staff rectified Fault by cutting out damaged wire and Splicing in a new piece. Re-droppered, Re-Registered, assessed as Operational and given back to Route Contenary wire down at over bridge 58 due to bird strike new wire spliced in  ]"
Bird strike,Bird strike at structure G167/11. No damage]
Bird strike,Bird strike at structure G167/11. No damage]
Bird strike,PL1 OCB. Bird strike at Mossleyhill hill station bridge. Damage to the lug on the bond but no damage to the OLE. Please close this Fault. L Millea 19/04/20  ]
Bird strike,PL1 OCB. Bird strike at Mossleyhill hill station bridge. Damage to the lug on the bond but no damage to the OLE. Please close this Fault. L Millea 19/04/20  ]
Bird strike,Bird strike found at Bridge 80 no damage ]
Bird strike,OC -5 Trip . Bird strike at canal bridge G368/26 up main overbridge 89 . No damage to overhead lines . ]
Bird strike,OC -5 Trip . Bird strike at canal bridge G368/26 up main overbridge 89 . No damage to overhead lines . ]
Bird strike,Bird removed]
Bird strike,Bird removed]
Bird strike,Pigeon found at upperby bridge slight marks on contact  ]
Bird strike,Pigeon found at upperby bridge slight marks on contact  ]
Bird strike,Patrolled bird at ob75  Bird found at OB75. No further action required  Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Bird strike,Patrolled bird at ob75  Bird found at OB75. No further action required  Optimo reading 9 km from queensville patrolled gailey tsc and littletons to penkridge no fault found ]
Bird strike,Bird in contact with ohle @G304/09 no damage to ohle ]
Bird strike,Bird in contact with ohle @G304/09 no damage to ohle ]
Bird strike,Crow found ]
Bird strike,Crow found ]
Bird strike,Inspected all ok no further action required  ]
Bird strike,Inspected all ok no further action required  ]
Bird strike,Inspected all ok no further action required  ]
Bird strike,Inspected all ok no further action required  ]
Bird strike,Inspected all ok no further action required  ]
Bird strike,Bird strike at north end of PRESTON station platform 4 on the down through . No damage to overhead lines. ]
Bird strike,Bird strike at north end of PRESTON station platform 4 on the down through . No damage to overhead lines. ]
Bird strike,Bird strike at O/B57 at MH12/11.  Breakers opened and bird removed from ohle using live line tools ]
Bird strike,"Patrol of depot carried out,no bird found and no damage to ole equipment seen. ]"
Bird strike,"Patrol of depot carried out,no bird found and no damage to ole equipment seen. ]"
Bird strike,PL1 OCB Fault. Full section walked and the only thing that stands out is a lot of birds feathers under Mossleyhill station bridge. This is a hotspot for bird strikes and we will be rectifying this area when we are next in. Please close this Fault. L Millea 27/04/2020. ]
Bird strike,PL1 OCB Fault. Full section walked and the only thing that stands out is a lot of birds feathers under Mossleyhill station bridge. This is a hotspot for bird strikes and we will be rectifying this area when we are next in. Please close this Fault. L Millea 27/04/2020. ]
Bird strike,patrolled bird strike found ]
Bird strike,patrolled bird strike found ]
Bird strike,patrolled bird strike found ]
Bird strike,patrolled bird strike found ]
Bird strike,patrolled bird strike found ]
Bird strike,Pigeon found uperby bridge slight marks on contact  ]
Bird strike,Pigeon found uperby bridge slight marks on contact  ]
Bird strike,"Bird strike at bs28/21 up penkridge fast, single strand catenary wire faulted to maintenance  ]"
Bird strike,"Bird strike at bs28/21 up penkridge fast, single strand catenary wire faulted to maintenance  ]"
Bird strike,Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are earthing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
Bird strike,Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are earthing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
Bird strike,Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are earthing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
Bird strike,Due to the amount of EMU's stabled at the north end of Longsight carriage sidings opposite the recycling centre the birds scavaging from the centre are earthing onto the live apparatus located on the train roofs and tripping the breakers for HM-7. ]
Bird strike,GM158/54 up Manchester ob/1 cmp1 bird strike found above wire marks on bridge ole ok. ]
Bird strike,Bird in contact with ohle G335/45 no damage to ohle ]
Bird strike,Bird in contact with ohle G335/45 no damage to ohle ]
Bird strike,Bird strike at Fishergate Bridge Preston]
Bird strike,Bird strike at Fishergate Bridge Preston]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,Patrolled found a crow at dodford  no damages and no further action required  Area patrolled with no fault found ]
Bird strike,"Breaker trip on HM-13 section, with a distance to fault of 6.6 km from Ardwick provided. OH structure MH 4/17 on the up main, burnt magpie found, no damage to the OHLE ]"
Bird strike,"Breaker trip on HM-13 section, with a distance to fault of 6.6 km from Ardwick provided. OH structure MH 4/17 on the up main, burnt magpie found, no damage to the OHLE ]"
Bird strike,Bird strike at L179/05 no damage to OLE ]
Bird strike,Bird strike at L179/05 no damage to OLE ]
Bird strike,"OLE visually inspected after Pantograph was left up on road 5, from the dead end of the SI to the Live end tripping AE-3. No damage to the OLE. ]"
Bird strike,Burn mark on earth strap on bridge 41 a few feathers present but no bird. G173/17. ]
Bird strike,Burn mark on earth strap on bridge 41 a few feathers present but no bird. G173/17. ]
Bird strike,Trains stabled at longsight due to Covid 19 and next to tip birds earthing it top of unit in train pan well caused bird strike inspected with GoPro camera bird causes trip ]
Bird strike,Trains stabled at longsight due to Covid 19 and next to tip birds earthing it top of unit in train pan well caused bird strike inspected with GoPro camera bird causes trip ]
Bird strike,Mh04/23 bird strike no damage to ohle ]
Bird strike,Mh04/23 bird strike no damage to ohle ]
Bird strike,Trains stabled at longsight due to Covid 19 and next to tip birds earthing it top of unit in train pan well caused bird strike inspected with GoPro camera bird causes trip ]
Bird strike,PATROL OF AE-3 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 19A (KILBURN STATION) ON THE UP SLOW. NO DAMAGE TO O.L.E. FOUND.]
Bird strike,PATROL OF AE-3 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 19A (KILBURN STATION) ON THE UP SLOW. NO DAMAGE TO O.L.E. FOUND.]
Bird strike,"Patrolled and found a crow @G75/11 and damaged bond . S/R bond re-lugged wire inspected and no further action required all ok  OHL have repaired the damage bond, an Insulator requires a high level inspection (Paul Rickhuss aware and dealing]"
Bird strike,"Patrolled and found a crow @G75/11 and damaged bond . S/R bond re-lugged wire inspected and no further action required all ok  OHL have repaired the damage bond, an Insulator requires a high level inspection (Paul Rickhuss aware and dealing]"
Bird strike,Bird strike at G304/11 bridge 10 ]
Bird strike,Bird strike at G304/11 bridge 10 ]
Bird strike,"Patrolled from guards farm to floriston as indicated by percentage, Crow found at G491/14.]"
Bird strike,"Patrolled from guards farm to floriston as indicated by percentage, Crow found at G491/14.]"
Bird strike,Bird in contact with ohle @G338/10 no damage to ohle ]
Bird strike,Bird in contact with ohle @G338/10 no damage to ohle ]
Bird strike,pigeon found at 8 bay Carlisle Stn]
Bird strike,Bird in contact with ohle @ G338/10 no damage to ohle ]
Bird strike,Bird in contact with ohle @ G338/10 no damage to ohle ]
Bird strike,Bird strike at pb/13 up fylde  O/b 04 no damage to OHLE ]
Bird strike,Bird strike at pb/13 up fylde  O/b 04 no damage to OHLE ]
Bird strike,Bird strike at pb/13 up fylde  O/b 04 no damage to OHLE ]
Bird strike,Bird found bridge 252 Carlisle Staition  ]
Bird strike,Bird found bridge 252 Carlisle Staition  ]
Bird strike,L 179/42 bird strike. no damage]
Bird strike,L 179/42 bird strike. no damage]
Bird strike,Possible bird stike no damage to OLE]
Bird strike,Possible bird stike no damage to OLE]
Bird strike,Optimho readings taken from Newton TSC - 5% Loc.  Bird strike (owl) found at mh07/11. Down road. Other than a small flash mark visible to the high beam insulator no other damage to the ohle was visible. Ohle is fit for purpose.  ]
Bird strike,Bird strike road 1 no damage to the OLE. ]
Bird strike,Bird strike road 1 no damage to the OLE. ]
Bird strike,"2 crows found at G453/34 up mn, flashed over top insulator on cantilever, OHL is fit for purpose ]"
Bird strike,"2 crows found at G453/34 up mn, flashed over top insulator on cantilever, OHL is fit for purpose ]"
Bird strike,Section patrolled during planned access. Bird strike found at OB 17 - nearest OHL structure SO03/29. Flash marks visible on OB17. No damage to the ohle.  ]
Bird strike,Section patrolled during planned access. Bird strike found at OB 17 - nearest OHL structure SO03/29. Flash marks visible on OB17. No damage to the ohle.  ]
Bird strike,REPORT BIRD STRIKE AT WD05/26 ON RUN ROUND RD. 1 SHED BROKEN ON INSULATOR POT. NO OTHER DAMAGE TO O.L.E.]
Bird strike,REPORT BIRD STRIKE AT WD05/26 ON RUN ROUND RD. 1 SHED BROKEN ON INSULATOR POT. NO OTHER DAMAGE TO O.L.E.]
Bird strike,Black bird found on track at Broadbottom station over bridge 48 Structure MH09/25]
Bird strike,Bird strike @ G174/13 no damage to ole ]
Bird strike,Bird strike @ G174/13 no damage to ole ]
Bird strike,Bird found on track up / down Glossop branch line structure HJ00/01 ]
Bird strike,"Breaker trip on HM-3 section. Numerous magpies active within area, but no true cause found. ]"
Bird strike,"Breaker trip on HM-3 section. Numerous magpies active within area, but no true cause found. ]"
Bird strike,"Patrolled rugby area, nothing found.  Pn-13 patrolled after trip. Evidence found at o/b40 of a bird strike  ]"
Bird strike,"Patrolled rugby area, nothing found.  Pn-13 patrolled after trip. Evidence found at o/b40 of a bird strike  ]"
Bird strike,"Visual Inspection off the OLE from the cess, signs off a bird's strike under bridge 129 and no other damage to report  ]"
Bird strike,"Visual Inspection off the OLE from the cess, signs off a bird's strike under bridge 129 and no other damage to report  ]"
Bird strike,Bird strike confirmed at platform 4  ]
Bird strike,Bird strike confirmed at platform 4  ]
Bird strike,Bird in contact with ohle no damage to ohle ]
Bird strike,Bird in contact with ohle no damage to ohle ]
Bird strike,Birds are earthing on top of live train apparatus. ]
Bird strike,Birds are earthing on top of live train apparatus. ]
Bird strike,WX-10 down fast bird strike at G304 /10 no damage to overhead lines. Bird in contact with ohle no damage to eqipment ]
Bird strike,WX-10 down fast bird strike at G304 /10 no damage to overhead lines. Bird in contact with ohle no damage to eqipment ]
Bird strike,"Due to the current lock down the north end of Longsight carriage siding, the complete siding has an EMU stabled on every road. The birds who are scaving from the adjacent recycling centre are earthing on the live apparatus on top of the EMU's and tripping the breakers.]"
Bird strike,"Due to the current lock down the north end of Longsight carriage siding, the complete siding has an EMU stabled on every road. The birds who are scaving from the adjacent recycling centre are earthing on the live apparatus on top of the EMU's and tripping the breakers.]"
Bird strike,bird strike Speke Hall Road Over bridge L186/ 58]
Bird strike,bird strike Speke Hall Road Over bridge L186/ 58]
Bird strike,Breaker trip on HM-13 section with a distance to fault of 3.1km from Ardwick provided. Section patrolled and at structure MH 2/17 on the up main burnt magpie found. No damage caused to the OHLE  ]
Bird strike,Breaker trip on HM-13 section with a distance to fault of 3.1km from Ardwick provided. Section patrolled and at structure MH 2/17 on the up main burnt magpie found. No damage caused to the OHLE  ]
Bird strike,"Breaker trip on HM-13 section, with a distance to fault of 6.3 km provide from Ardwick. At over bridge 17 near overhead structure MH 4/03 on the up main, burnt pigeon found. No damage caused to the OHLE. ]"
Bird strike,"Breaker trip on HM-13 section, with a distance to fault of 6.3 km provide from Ardwick. At over bridge 17 near overhead structure MH 4/03 on the up main, burnt pigeon found. No damage caused to the OHLE. ]"
Bird strike,Flash over marks on structure MH08/01. Secondary insulation required. WAIF Raised 12/07/20. ]
Bird strike,"Breaker trip on HM-13 with a distance to fault of 6.3km from Ardwick, and report from member of public of a loud bang near bridge 16a. Area checked and burnt pigeon found under bridge 16, near structure MH 4/3. Flash mark to steel work and secondary insulation burnt through. No damage to the OHLE. ]"
Bird strike,"Breaker trip on HM-13 with a distance to fault of 6.3km from Ardwick, and report from member of public of a loud bang near bridge 16a. Area checked and burnt pigeon found under bridge 16, near structure MH 4/3. Flash mark to steel work and secondary insulation burnt through. No damage to the OHLE. ]"
Bird strike,Bird strike confirmed bridge 252 platform 1 ]
Bird strike,Bird strike confirmed bridge 252 platform 1 ]
Bird strike,Patrolled no further action ]
Bird strike,Patrolled no further action ]
Bird strike,Pigeon struck bridge support arm of o/b 77 up ditton fast. Nearest structure L186/57. No visable damage to OHL. ]
Bird strike,Pigeon struck bridge support arm of o/b 77 up ditton fast. Nearest structure L186/57. No visable damage to OHL. ]
Bird strike,Bird strike at G310/5/A dn and up pass loop  ]
Bird strike,Bird strike at G310/5/A dn and up pass loop  ]
Bird strike,Bird strike at G310/5/A dn and up pass loop  ]
Bird strike,Bird strike at G310/5/A dn and up pass loop  ]
Bird strike,Bird strike at G310/5/A dn and up pass loop  ]
Bird strike,Bird strike platform 8 Br 252 CARLISLE Stn ]
Bird strike,Bird strike platform 8 Br 252 CARLISLE Stn ]
Bird strike,"Pigeon found at L183/52, burn marks, all ok  ]"
Bird strike,"Pigeon found at L183/52, burn marks, all ok  ]"
Bird strike,Bird strike Platform 7 minimal marks ]
Bird strike,Bird strike Platform 7 minimal marks ]
Bird strike,Section patrolled by ohl staff and bird strike found at MH03/22. No damage to ohle visible. WAIF created to replace broken secondary insulation. ]
Bird strike,Section patrolled by ohl staff and bird strike found at MH03/22. No damage to ohle visible. WAIF created to replace broken secondary insulation. ]
Bird strike,Bird strike found at structure M160/40 no damage ]
Bird strike,Breaker trip on HM 10. A Bird strike in the pantograph well of unit 1A47 in platform 7 was the cause. Whilst this pantograph was in use the section could not be re-energised. 2nd pantograph used and normal service resumed. Ohle in platform 7 inspected and no damage or flash marks visible. ]
Bird strike,Breaker trip on HM 10. A Bird strike in the pantograph well of unit 1A47 in platform 7 was the cause. Whilst this pantograph was in use the section could not be re-energised. 2nd pantograph used and normal service resumed. Ohle in platform 7 inspected and no damage or flash marks visible. ]
Bird strike,Bird strike Bletchley carriage sidings road 8 (no damage to contact wire]
Bird strike,Bird strike Bletchley carriage sidings road 8 (no damage to contact wire]
Bird strike,Bird strike Bletchley carriage sidings road 8 (no damage to contact wire]
Bird strike,Patroled from G332/20 Fowler Lane O/B 103 to G334/04 O/B 114 at Skew Bridge. ]
Bird strike,Patroled from G332/20 Fowler Lane O/B 103 to G334/04 O/B 114 at Skew Bridge. ]
Bird strike,Bird strike at so09/25 no damage to ohle ]
Bird strike,Bird strike at so09/25 no damage to ohle ]
Bird strike,Area patrolled. Dead bird found at MH04/03 ]
Bird strike,Area patrolled. Dead bird found at MH04/03 ]
Bird strike,"OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 ]"
Bird strike,"OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 OHL checked fit for purpose, pigeon found platform 1 ]"
Bird strike,Patrolled - crow found at G76/01]
Bird strike,Patrolled - crow found at G76/01]
Bird strike, We patrolled the electrical section and found a bird has hit the live Ole at structure MH4/16]
Bird strike, We patrolled the electrical section and found a bird has hit the live Ole at structure MH4/16]
Bird strike,Bird strike at M160/24 up wilmsliw ole ok]
Bird strike,Bird found at over bridge 126 no damage to ohl hc31/29 down main ]
Bird strike,Bird found at over bridge 126 no damage to ohl hc31/29 down main ]
Bird strike,Bird found at over bridge 126 no damage to ohl hc31/29 down main ]
Bird strike,Patrol of area carried out and bird found at MH04/17 up road. Patrol of area carried out with nothing found. ]
Bird strike,Patrol of area carried out and bird found at MH04/17 up road. Patrol of area carried out with nothing found. ]
Bird strike,Bird strike at G160/05 no damage to OLE minor burns on rail end Lug of structure to rail bond ]
Bird strike,Bird strike at G160/05 no damage to OLE minor burns on rail end Lug of structure to rail bond ]
Bird strike,Dead bird found at MH01/27 by Paul Jones and Graeme Kirtley ]
Bird strike,Dead bird found at MH01/27 by Paul Jones and Graeme Kirtley ]
Bird strike,Patrol of area around signal box. Found flash over at MH11/37. Signalman seen birds after flash and trip here. ]
Bird strike,Patrolled by Ohl staff found a bird strike atG336/46 up goods no damage to ohle  ]
Bird strike,Patrolled by Ohl staff found a bird strike atG336/46 up goods no damage to ohle  ]
Bird strike,"Bird strike at L192/40, no damage to ohle.  ]"
Bird strike,"Bird strike up fast L187/19, no damage to ohle, bond has burn to lug.  ]"
Bird strike,"Bird strike up fast L187/19, no damage to ohle, bond has burn to lug.  ]"
Bird strike,Dead bird found at MH01/29 by Paul Jones and Graeme Kirtley ]
Bird strike,Dead bird found at MH01/29 by Paul Jones and Graeme Kirtley ]
Bird strike,Crow found under switch HG-5/8 kyu484/06 ]
Bird strike,Bird strike at Mossley Hill Station no damage  ]
Bird strike,Bird strike at Mossley Hill Station no damage  ]
Bird strike,All OLE equipment rewired and fit for purpose.  Observed train passage through affected area and all okay]
Bird strike,All OLE equipment rewired and fit for purpose.  Observed train passage through affected area and all okay]
Bird strike,All OLE equipment rewired and fit for purpose.  Observed train passage through affected area and all okay]
Bird strike,Mh02/03 bird strike  2 fresh burn marks up main ]
Bird strike,Mh02/03 bird strike  2 fresh burn marks up main ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike at the north end of the carriage siding sheds at G158/38 no damage caused  ]
Bird strike,Bird strike at the north end of the carriage siding sheds at G158/38 no damage caused  ]
Bird strike,Breaker trip on HM9. Ohl staff inspected platform 6 following reports of a flash. Dead bird found under pedestrian walkway / bridge at Piccadilly station (Plt6) No damage to the ohle visible. ]
Bird strike,Two pigeons found under bridge 252 slight marks on contact  ]
Bird strike,Two pigeons found under bridge 252 slight marks on contact  ]
Bird strike,"Patrolled section, found bird in the four foot at overbridge 20A, Blackpool Road, Preston, no damage to OLE.]"
Bird strike,"Patrolled section, found bird in the four foot at overbridge 20A, Blackpool Road, Preston, no damage to OLE.]"
Bird strike,Bird strike at bridge 11 on Down Primrose Hill Line  ]
Bird strike,"Bird strike @ G157/47 up slow, no damage to ole. ]"
Bird strike,"Bird strike @ G157/47 up slow, no damage to ole. ]"
Bird strike,Bird Strike at Fishergate Bridge Preston No damage to OLE]
Bird strike,Bird Strike at Fishergate Bridge Preston No damage to OLE]
Bird strike,Pigeon found bridge 252 slight marks on contact  ]
Bird strike,Pigeon found bridge 252 slight marks on contact  ]
Bird strike,Confirmed bird strike slight marks on contact  ]
Bird strike,Confirmed bird strike slight marks on contact  ]
Bird strike,Bird found under bridge 252 slight marks on contact  ]
Bird strike,Bird found under bridge 252 slight marks on contact  ]
Bird strike,Bird strike found at bridge 77 no damage  ]
Bird strike,Bird found at structure MH02/37 ]
Bird strike,Bird found at structure MH02/37 ]
Bird strike,"Area patrolled, burnt bird found at bridge 22, 11m 20ch SBH3. No damage to OLE. Bird strike found at bridge 22 no damage  ]"
Bird strike,Dead bird found on up main loop at M182/89A ]
Bird strike,Dead bird found on up main loop at M182/89A ]
Bird strike,Dead bird found on up main loop at M182/89A ]
Bird strike,Fit for purpose ]
Bird strike,Fit for purpose ]
Bird strike,Fit for purpose ]
Bird strike,Patrolled over a couple of days nothing found  ]
Bird strike,Found dead bird on top of train 2J44 in platform Bolton station  ]
Bird strike,Found dead bird on top of train 2J44 in platform Bolton station  ]
Bird strike,Patrolled  ]
Bird strike,Patrolled  ]
Bird strike,Patrolled  ]
Bird strike,"On inspection a bird strike was found , contact and catenary wire all found to be ok  ]"
Bird strike,Bird strike confirmed on platform 8 bridge 252 ]
Bird strike,Bird strike confirmed on platform 8 bridge 252 ]
Bird strike,Patrolled bird strike found ]
Bird strike,Patrolled bird strike found ]
Bird strike,Patrolled bird strike found ]
Bird strike,Northern confirm dead bird on roof of 2H82 next to pantograph]
Bird strike,Northern confirm dead bird on roof of 2H82 next to pantograph]
Bird strike,Northern confirm dead bird on roof of 2H82 next to pantograph]
Bird strike,ALL INSPECTED AOK..]
Bird strike,ALL INSPECTED AOK..]
Bird strike,ALL INSPECTED AOK..]
Bird strike,"Bird strike at G336/45c on the Up Through, fishergate bridge. No damage found. Dropper removed to restore ]"
Bird strike,"Bird strike at G336/45c on the Up Through, fishergate bridge. No damage found. Dropper removed to restore ]"
Bird strike,Strike ]
Bird strike,"Inspection carried out at university station to prove reported cause and check for damage to ohl, cause (bird strike) verified at overbridge 16 (south end of platforms). Superficial marks present on parallel running contact wire. Wire will be inspected during next routine maintenance, no further action necessary. ]"
Bird strike,"Inspection carried out at university station to prove reported cause and check for damage to ohl, cause (bird strike) verified at overbridge 16 (south end of platforms). Superficial marks present on parallel running contact wire. Wire will be inspected during next routine maintenance, no further action necessary. ]"
Bird strike,Bird strike confirmed platform 7 Carlisle station.  ]
Bird strike,Bird strike confirmed platform 7 Carlisle station.  ]
Bird strike," Bird strike at bridge 252 carlisle station with OHL, on platform 8, fresh mark on contact wire, OHL intacted and fit for traffic]"
