No fault found,No cause found  ]
Bird strike," Bird strike at bridge 252 carlisle station with OHL, on platform 8, fresh mark on contact wire, OHL intacted and fit for traffic]"
Bird strike,No damage to the OLE - OLE is ok and fit for purpose  ]
Bird strike,No damage to the OLE - OLE is ok and fit for purpose  ]
Bird strike,PL1 OCB another dead bird found at L186/58 UF no damage to the OLE. please close. L Millea  ]
Bird strike,PL1 OCB another dead bird found at L186/58 UF no damage to the OLE. please close. L Millea  ]
Bird strike,Mh02/03 bird strike no damage to ohle ]
Bird strike,Mh02/03 bird strike no damage to ohle ]
Bird strike,"Pigeon found br.252 end of platform 3, OHL fit for traffic ]"
Bird strike,"Pigeon found br.252 end of platform 3, OHL fit for traffic ]"
Bird strike,"Bird found, OLE fit for purpose  ]"
Bird strike,"Bird found, OLE fit for purpose  ]"
Bird strike,"Bird found, OLE fit for purpose  ]"
Bird strike,Bird strike at Fishergate Bridge Preston Station No damage to OLE ]
Bird strike,Bird strike at Fishergate Bridge Preston Station No damage to OLE ]
Bird strike,Bird strike bridge 252 Carlisle Station slight marks on contact  ]
Bird strike,Bird strike bridge 252 Carlisle Station slight marks on contact  ]
Bird strike,Bird in contact with ohle G338/24 no damage to ohle ]
Bird strike,Bird in contact with ohle G338/24 no damage to ohle ]
Bird strike,"Breaker trip on HM-14 section with distance to fault of 0.5 mile from Ardwick. Section checked, and at MH01/12 fresh flash marks visable to the catenary contact splice and structure steelwork. Suspected birdstrike but no bird present. No damage caused to the overhead line equipment. ]"
Bird strike,"Breaker trip on HM-14 section with distance to fault of 0.5 mile from Ardwick. Section checked, and at MH01/12 fresh flash marks visable to the catenary contact splice and structure steelwork. Suspected birdstrike but no bird present. No damage caused to the overhead line equipment. ]"
Bird strike,Breaker trip on HM - 13 section with a distance of 3.2 km from Ardwick. Section checked and at MH02/24 under Overbridge 11 burnt magpie found and fresh burn marks to contenary wires. No damage caused to the OHLE. ]
Bird strike,Breaker trip on HM - 13 section with a distance of 3.2 km from Ardwick. Section checked and at MH02/24 under Overbridge 11 burnt magpie found and fresh burn marks to contenary wires. No damage caused to the OHLE. ]
Bird strike,Bird strike found at overbridge 75. Photo taken to be inspected by tech team to see if high level visual is required.  ]
Bird strike,Bird strike found at overbridge 75. Photo taken to be inspected by tech team to see if high level visual is required.  ]
Bird strike,Bird strike found at overbridge 75. Photo taken to be inspected by tech team to see if high level visual is required.  ]
Bird strike,Bird strike within pantograph well of  TPE EMU 397003 28 road Longsight carriage sidings ]
Bird strike," Ne5 electrical section OCB , bird strike found at 08/15 . No damage to OLE ]"
Bird strike,Patrolled by ohl staff bird strike at G336/46 parcel line no damage to ohle ]
Bird strike,Patrolled by ohl staff bird strike at G336/46 parcel line no damage to ohle ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,HG 5 closed on the 24/08/20 by K Wood bird strike at G488/27 (Buzzard).]
Bird strike,Bird strike at G336/44 Fishergate Bridge. No damage to OLE ]
Bird strike,Bird strike at G336/44 Fishergate Bridge. No damage to OLE ]
Bird strike,BURNT BIRD FOUND. G45/29 ]
Bird strike,BURNT BIRD FOUND. G45/29 ]
Bird strike,Bird Strike at G304/16 OB 10 No damage to OLE ]
Bird strike,Bird Strike at G304/16 OB 10 No damage to OLE ]
Bird strike,Bridge 1 bird strike Down willmslow 158m52ch  ]
Bird strike,Bridge 1 bird strike Down willmslow 158m52ch  ]
Bird strike,Bird strike confirmed platform 1 bridge 252 ]
Bird strike,Bird strike confirmed platform 1 bridge 252 ]
Bird strike,Patrolled found a crow and damaged bond @RR77/62 bond relighted and wire inspected all fit for purpose  ]
Bird strike,Patrolled found a crow and damaged bond @RR77/62 bond relighted and wire inspected all fit for purpose  ]
Bird strike,Bird stike north side of TMD road 2. Flash marks shed doors but no apparent damage to OLE ]
Bird strike,Bird stike north side of TMD road 2. Flash marks shed doors but no apparent damage to OLE ]
Bird strike,Pigeon in contact with ohle G335/44 no damage to ohle ]
Bird strike,Pigeon in contact with ohle G335/44 no damage to ohle ]
Bird strike,Dead bird under bridge at Manchester Victoria Platform 2. Victoria East ]
Bird strike,"Breaker trip on SX-50, with distance to fault of 0.79km from Ordsall line provided. Section checked, and under Salford Crescent station footbridge, near structure CG01/48, burnt bird and flash marks found. WAIF created for the renewal of the insulator which had suffered flash marks. No further damage to the OHLE caused. ]"
Bird strike,"Breaker trip on SX-50, with distance to fault of 0.79km from Ordsall line provided. Section checked, and under Salford Crescent station footbridge, near structure CG01/48, burnt bird and flash marks found. WAIF created for the renewal of the insulator which had suffered flash marks. No further damage to the OHLE caused. ]"
Bird strike,"Breaker trip on SX-50, with distance to fault of 0.79km from Ordsall line provided. Section checked, and under Salford Crescent station footbridge, near structure CG01/48, burnt bird and flash marks found. WAIF created for the renewal of the insulator which had suffered flash marks. No further damage to the OHLE caused. ]"
Bird strike,Patrolled  ]
Bird strike,Patrolled  ]
Bird strike,Patrolled  ]
Bird strike,Bird strike at bridge 57 on the hadfield line near structure MH 12/12. Also the bridge is leaking large amounts of water and due to the recent rainfall could be causing problems as well. ]
Bird strike,"Bird found in carriage sidings G157/17, all ok ]"
Bird strike,"Bird found in carriage sidings G157/17, all ok ]"
Bird strike,"Breaker trip on HM-7 section, with a distance to fault of 1.25 miles from Ardwick TSC. Plus Alstom staff reporting bird strike. Section patrol and bird strike confirmed on the pantograph equipment on pendo unit stabled on number 34 road Longsight depot. ]"
Bird strike,"Breaker trip on HM-7 section, with a distance to fault of 1.25 miles from Ardwick TSC. Plus Alstom staff reporting bird strike. Section patrol and bird strike confirmed on the pantograph equipment on pendo unit stabled on number 34 road Longsight depot. ]"
Bird strike,"Bird strike found at L179/07, no damage to ohle.  ]"
Bird strike,"Bird strike found at L179/07, no damage to ohle.  ]"
Bird strike,"Bird found in carriage sidings G157/17, all ok ]"
Bird strike,"Bird found in carriage sidings G157/17, all ok ]"
Bird strike,Bird strike confirmed on bridge 1 (Caldew bridge) ]
Bird strike,Bird strike confirmed on bridge 1 (Caldew bridge) ]
Bird strike,Area inspected during planned T-3 possession. Dead bird found under the bridge off the end of Platform 3.   ]
Bird strike,G156/46 birdstike burnt structure no damage to OLE. ]
Bird strike,G156/46 birdstike burnt structure no damage to OLE. ]
Bird strike,Ohl inspected and is fit for purpose  ]
Bird strike,Ohl inspected and is fit for purpose  ]
Bird strike,"Odeon found end of platform 1, OHL inspected fit for purpose  ]"
Bird strike,"Odeon found end of platform 1, OHL inspected fit for purpose  ]"
Bird strike,Bird strike confirmed platform 8 bridge 252 ]
Bird strike,Bird strike confirmed platform 8 bridge 252 ]
Bird strike,"Bird found at G444/03 on the Down main, OHL is fit for purpose Bird found at G444/03 on the Down Main, OHL is fit for purpose ]"
Bird strike,Patroled from Aquaduct Street G337/32. Bird strike at O/B 19 G338/08. No damage to OLE ]
Bird strike,Patroled from Aquaduct Street G337/32. Bird strike at O/B 19 G338/08. No damage to OLE ]
Bird strike,Tripping caused by birdstrike ]
Bird strike,"Bird strike @ HH00/01 up slow Hartford, no damage to ole ]"
Bird strike,"Bird strike @ HH00/01 up slow Hartford, no damage to ole ]"
Bird strike,Patroled from Chord line G305/16. Bird strike at G304/08 O/B 10. No Damage to OLE ]
Bird strike,Patroled from Chord line G305/16. Bird strike at G304/08 O/B 10. No Damage to OLE ]
Bird strike,Dead burnt owl found at MH09/25 up road at broad bottom station ]
Bird strike,Bird strike found bridge 20 between Winsford station/ bacon factory OLE fit for purpose ]
Bird strike,Bird strike found bridge 20 between Winsford station/ bacon factory OLE fit for purpose ]
Bird strike,Bird strike sound end road 2. No damage done to OLE. Fit for passenger trains ]
Bird strike,"Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. ]"
Bird strike,"Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. Breaker trip on HM-7. Longsight depot inspected, and top of train units examined using the go-pro camera and live line poles. Dead bird found in pantograph well on Rd31 at MXH187/30. Alstom staff informed. ]"
Bird strike,Bird strick at BS10/62.  ]
Bird strike,Bird strick at BS10/62.  ]
Bird strike,"Bird found br.252, platform 7 slight mark on OHL wire, fit for traffic ]"
Bird strike,"Bird found br.252, platform 7 slight mark on OHL wire, fit for traffic ]"
Bird strike,"Fault No: 884961 This has been patrolled and a bird strike found at G488/17 Down Main. Date: 11.03.2020 Closed by: E Glaister via the FCL app on the same date, time 12:42. ]"
Bird strike,"Fault No: 884961 This has been patrolled and a bird strike found at G488/17 Down Main. Date: 11.03.2020 Closed by: E Glaister via the FCL app on the same date, time 12:42. ]"
Bird strike,"Fault No: 884961 This has been patrolled and a bird strike found at G488/17 Down Main. Date: 11.03.2020 Closed by: E Glaister via the FCL app on the same date, time 12:42. ]"
Bird strike,Bird strike confirmed at north end of bridge 252 on platform 1  ]
Bird strike,Bird strike confirmed at north end of bridge 252 on platform 1  ]
Bird strike,Bird strike at bridge 41 no damage  ]
Bird strike,Bird strike at bridge 41 no damage  ]
Bird strike,Bird in contact with ohle @G338/24 no damage to ohle ]
Bird strike,Bird in contact with ohle @G338/24 no damage to ohle ]
Bird strike,Section patrolled and bird strike identified at ohl structure mh02/33. Secondary insulation had slipped away from its original position and has temporarily realigned using live line tools. WAIF created for a secondary insulation renewal. ]
Bird strike,Section patrolled and bird strike identified at ohl structure mh02/33. Secondary insulation had slipped away from its original position and has temporarily realigned using live line tools. WAIF created for a secondary insulation renewal. ]
Bird strike,Breaker trip on HM14. Section patrolled on foot and no cause found. Ohle is fit for purpose. ]
Bird strike,Breaker trip on HM14. Section patrolled on foot and no cause found. Ohle is fit for purpose. ]
Bird strike,"Found crow showing signs of electrical burns on down main G491/20. OHL structure, bond and insulator intact with no signs of damage. ]"
Bird strike,"Found crow showing signs of electrical burns on down main G491/20. OHL structure, bond and insulator intact with no signs of damage. ]"
Bird strike,Patrolled bird strike ]
Bird strike,Patrolled bird strike ]
Bird strike,"Bird strike found M-60/05 down fast , no damage to OLE]"
Bird strike,"Bird strike found M-60/05 down fast , no damage to OLE]"
Bird strike,HG 2 closed on the 11/08/20 by E Glaister bird strike O/B 252 Carlisle Stn.]
Bird strike,HG 2 closed on the 11/08/20 by E Glaister bird strike O/B 252 Carlisle Stn.]
Bird strike,Inspected fit for purpose. ]
Bird strike,Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Bird strike,Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Bird strike,Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Bird strike,Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Bird strike,Fitted 5meters of cat wire A26 insulator and replaced 4 droppers  Bird causes dewirement and night shift went in and reinstated wire with a splice and a new 26 insulator and wheel and snagged wire length to make fit for purpose  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird strike @ bridge 12 G304/32 up fast no damage to overhead lines. ]
Bird strike,Bird strike @ bridge 12 G304/32 up fast no damage to overhead lines. ]
Bird strike,Area inspected between Windsor street and Victoria including the ordsall chord lines. Bird strike identified at the bridge on the end of Platform 2 at Victoria ]
Bird strike,PL5 OCB. Bird strike on the entrance to the sheds. Member of staff have already discarded the dead bird. No damage to OLE. Please close this Fault. L Millea 25/10/20. ]
Bird strike,Bird strike WE 07/38 north end of road 5 no damage to OLE. ]
Bird strike,Reported pigeon strike on South End of Road 5. ]
Bird strike,Bird strike at over bridge 57 Mh12/12 ]
Bird strike,Bird removed. No damage to overheads.]
Bird strike,Bird removed. No damage to overheads.]
Bird strike,Bird removed. No damage to overheads.]
Bird strike,Bird strike on Road 5 Wembley sheds. ]
Bird strike,"Bird strike @ overbridge 10 Ohl staff report no damage to ohle Wx-9 up fast, bridge 10 ,G304/09 Golborne .Bird strike . No damage to overhead lines. ]"
Bird strike,"Bird strike @ overbridge 10 Ohl staff report no damage to ohle Wx-9 up fast, bridge 10 ,G304/09 Golborne .Bird strike . No damage to overhead lines. ]"
Bird strike,Bird strike found at M160/23  ]
Bird strike,"Evidence of bird strike on catenary wire at G155/23 DF. fit for purpose, high level inspection advised during next maintenance. Bonding lug burnt, lug and bolt replaced.  ]"
Bird strike,"Evidence of bird strike on catenary wire at G155/23 DF. fit for purpose, high level inspection advised during next maintenance. Bonding lug burnt, lug and bolt replaced.  ]"
Bird strike,Rugby OLE confirms bird strike - no damage reported.]
Bird strike,Rugby OLE confirms bird strike - no damage reported.]
Bird strike,Bird strike Bridge 241 nearest OLE structure G480/23 ]
Bird strike,Bird strike Bridge 241 nearest OLE structure G480/23 ]
Bird strike,Patrolled and bird strike present at G134/02.]
Bird strike,Patrolled and bird strike present at G134/02.]
Bird strike,G164-08 up fast bird strike burn mark on boom no damage to ole up fast  ]
Bird strike,G164-08 up fast bird strike burn mark on boom no damage to ole up fast  ]
Bird strike,Breaker trip on HM-7 section with distance to fault of 1.25 miles from Ardwick. Section patrolled but no cause found. Suspect fault will be birds shorting out the section when on top of the stabled units in the sidings. This as been the confirmed causes of previous trips at this fault distance. But units will have left the sidings removing any evidence.]
Bird strike,Breaker trip on HM-7 section with distance to fault of 1.25 miles from Ardwick. Section patrolled but no cause found. Suspect fault will be birds shorting out the section when on top of the stabled units in the sidings. This as been the confirmed causes of previous trips at this fault distance. But units will have left the sidings removing any evidence.]
Bird strike,Bird flew through the doors and earthed it's self out on ETD 1 road North end MX 187/21 at Alstom train care depot the doors have gls coating on them which didn't seem to Work ]
Bird strike,Bird flew through the doors and earthed it's self out on ETD 1 road North end MX 187/21 at Alstom train care depot the doors have gls coating on them which didn't seem to Work ]
Bird strike,Historic burn marks on contact Hard to differentiate between new and old  Road 5 AH/5 ]
Bird strike,LA-7 trip   Report of bird strike at Bletchley TMD. OHL inspected with GoPro no damage found. ]
Bird strike,LA-7 trip   Report of bird strike at Bletchley TMD. OHL inspected with GoPro no damage found. ]
Bird strike,LA-7 trip   Report of bird strike at Bletchley TMD. OHL inspected with GoPro no damage found. ]
Bird strike,"Pigeon found br252, marked OHL, fit for purpose  ]"
Bird strike,"Pigeon found br252, marked OHL, fit for purpose  ]"
Bird strike,"Breaker trip on SX-50 section. Section checked and bird strike confirmed under Salford Crescent station  footbridge on the down Bolton line near structure CG01/48. Flash marks visible, but no damage to the OHLE caused. Trip also confirmed by station staff who witness a pigeon electrically short itself out with loud bang and flash. ]"
Bird strike,"Breaker trip on SX-50 section. Section checked and bird strike confirmed under Salford Crescent station  footbridge on the down Bolton line near structure CG01/48. Flash marks visible, but no damage to the OHLE caused. Trip also confirmed by station staff who witness a pigeon electrically short itself out with loud bang and flash. ]"
Bird strike,"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
Bird strike,"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
Bird strike,"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
Bird strike,"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
Bird strike,"Driver reported flash at Spencer rd bridge checked up nhampton found bird in 4' mark on contenary looks ok ground level, I've put in a waif to check high level  ]"
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,Bird strike on the up fast G08-16 approach to Wembley Central no damage to the ole. ]
Bird strike,"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
Bird strike,"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
Bird strike,"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
Bird strike,"Staff were working in the area after the trip and found a bird strike at bs27/56 dm. No damage found after inspection of ole Staff were working in the area after the trip and found a bird strike @ bs27/56 dm, checked and no damage found to ole ]"
Bird strike,Bird strike at G02/34. OLE inspected and fit for passage of trains. ]
Bird strike,Bird strike at G02/34. OLE inspected and fit for passage of trains. ]
Bird strike, Bird strike confirmed at bridge 241.]
Bird strike, Bird strike confirmed at bridge 241.]
Bird strike,Breaker trip on OK4. Section patrolled and bird strike identified as the cause at VL51/01D underneath O/B on approach to Plt 2 at Victoria station. No visible damage to ohle. The ohle is fitted with secondary insulation. ]
Bird strike,Pigeon in contact with ohle at G323/14 on up fast at Warrington no damage to overhead ]
Bird strike,Pigeon in contact with ohle at G323/14 on up fast at Warrington no damage to overhead ]
Bird strike,Bird strike reported on 34 road. Found flash marks on coach c of unit parked up.  ]
Bird strike,Bird strike reported on 34 road. Found flash marks on coach c of unit parked up.  ]
Bird strike,Alstom depot patrolled and seagull found on top of unit on 29RD at MXH187/35E. Bird removed using live line tools and Alstom informed. ]
Bird strike,Bird strike reported on road 7 by sheds supervisor. ]
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,Pigeon found at  over bridge 04/04 at structure PB02/11 up falde no damage to overhead wires  ]
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,"Patrolled through rugeley station area down to bridge 126A , fresh bird feathers found in abundance at sight, no damage to ohl after thorough inspection. ]"
Bird strike,Bird strike under bridge at the end of platform 1 Salford Cresent station. Nearest ohl structure MG02/40 down Bolton. Tips of the loop dropper have been burnt / melted but is fit for purpose. WAIF created for dropper replacement. ]
Bird strike,Bird strike under bridge at the end of platform 1 Salford Cresent station. Nearest ohl structure MG02/40 down Bolton. Tips of the loop dropper have been burnt / melted but is fit for purpose. WAIF created for dropper replacement. ]
Bird strike,"Burn marks on earth strip, tyco and contact wire from bird strike. Bridge 5  ]"
Bird strike,AH-5 bird strike south of shed road 5 fresh flash marks on contact wire. No damage to contact wire. ]
Bird strike,"Breaker trip on HM-15 section. Optimho readings obtained from Newton, providing a distance to fault of 1.6 miles from Newton. Section checked between Old Godley and Hattersley. Structure MH 08/18 up main, fresh flash marks visible on catenary wire with bird strike the cause. No damaged to the OHLE. ]"
Bird strike,"Breaker trip on HM-16 section.  Optimho readings obtained from Newton, providing DTF of 92.32%.   Section checked around Dinting. At MH12/01 fresh burn marks found to live OHLE. Likely caused by bird, but no bird present.  No damage to the OHLE caused. ]"
Bird strike,"Breaker trip on HF-3 section with distance to fault of 1.1 km provide from Slade Lane. Section checked and at structure M185/17 on the Up slow, A26 insulator found flashed over and structure bond burnt. No dead bird on site but would be likely cause. WAIF created for the renewal of the affected insulator and structure bond. ]"
Bird strike,"Breaker trip on HF-3 section with distance to fault of 1.1 km provide from Slade Lane. Section checked and at structure M185/17 on the Up slow, A26 insulator found flashed over and structure bond burnt. No dead bird on site but would be likely cause. WAIF created for the renewal of the affected insulator and structure bond. ]"
Bird strike,"Breaker trip on HF-3 section with distance to fault of 1.1 km provide from Slade Lane. Section checked and at structure M185/17 on the Up slow, A26 insulator found flashed over and structure bond burnt. No dead bird on site but would be likely cause. WAIF created for the renewal of the affected insulator and structure bond. ]"
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird strike road 4 no problems with the OLE. ]
Bird strike,Bird Strike Shed Road 4 No damage to OHL ]
Bird strike,Bird Strike Shed Road 4 No damage to OHL ]
Bird strike,Bird strike confirmed under footbridge on platform 1 at macclesfield no visible damage to OLE ]
Bird strike,Bird strike confirmed under footbridge on platform 1 at macclesfield no visible damage to OLE ]
Bird strike,Bird strike found at G158/122 Earle st bridge. ]
Bird strike,Bird strike found at G158/122 Earle st bridge. ]
Bird strike,"Go pro camera used, Pendolino 390040 Longsight carriage siding 34 road MXH187/24 structure  Large Crow found burnt in pantograph recess. See photo. Alstom duty manager informed, no visible damage. ]"
Bird strike,"Go pro camera used, Pendolino 390040 Longsight carriage siding 34 road MXH187/24 structure  Large Crow found burnt in pantograph recess. See photo. Alstom duty manager informed, no visible damage. ]"
Bird strike,Bird strike at G228/31 over bridge 20 at moss lane  No damage to OLE ]
Bird strike,Bird strike at G228/31 over bridge 20 at moss lane  No damage to OLE ]
Bird strike,"WW-3 OCB, Bird strike at G159/03, burn marks to under side of structure no damage to OLE.  ]"
Bird strike,"WW-3 OCB, Bird strike at G159/03, burn marks to under side of structure no damage to OLE.  ]"
Bird strike,Bird strike under pipe bridge @ GB380/18  ]
Bird strike,Bird strike under pipe bridge @ GB380/18  ]
Bird strike,Section inspected bird strike found at bridge 40 burn marks on bridge all OHL is ok no damage  ]
Bird strike,Section inspected bird strike found at bridge 40 burn marks on bridge all OHL is ok no damage  ]
Bird strike,Bird strike in platform 2 at Preston station on cx-5 no damage to ole ]
Bird strike,Bird strike in platform 2 at Preston station on cx-5 no damage to ole ]
Bird strike,"Bird strike @L184/14, ole looks in good order from the deck but a closer inspection is required  ]"
Bird strike,"Bird strike @L184/14, ole looks in good order from the deck but a closer inspection is required  ]"
Bird strike,PATROL OF AE-2 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 14 (SOUTH HAMPSTEAD) ON THE DOWN FAST. 1 SHED BROKEN ON BRIDGE INSULATOR POT. NO OTHER DAMAGE TO O.L.E. FOUND. DEFECT TO BE RECTIFIED DURING ROUTINE MAINTENANCE. ]
Bird strike,PATROL OF AE-2 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 14 (SOUTH HAMPSTEAD) ON THE DOWN FAST. 1 SHED BROKEN ON BRIDGE INSULATOR POT. NO OTHER DAMAGE TO O.L.E. FOUND. DEFECT TO BE RECTIFIED DURING ROUTINE MAINTENANCE. ]
Bird strike,Bird strike on Wembley Shed Road 6 (south end). No damage to OLE  ]
Bird strike,Breaker trip on OK-4 section. With distance to fault of 1.9km from Ordsall lane. Section patrolled with burnt pigeon found under Cheetham Hill road A665 road bridge. No visible flash marks or damage to the OHLE. ]
Bird strike,Found burnt owl at bridge 17 AL06/31 on the up road.No overhead damage. ]
Bird strike,Found burnt owl at bridge 17 AL06/31 on the up road.No overhead damage. ]
Bird strike,"Electrical section AE-10 patrolled,Bird strike found on Line X, Bridge 7. ]"
Bird strike,Bird found at G35/20 up slow ]
Bird strike,Bird found at G35/20 up slow ]
Bird strike,Bird found at G35/20 up slow ]
Bird strike,Signs bird strike at G158/79 structure. No damage to OHL. ]
Bird strike,Signs bird strike at G158/79 structure. No damage to OHL. ]
Bird strike,"AH-5 wembley carriage shed staff reported a bird strike at the south end of road 2, no damage to OLE. ]"
Bird strike,PATROL OF BH-23 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 46 (HEADSTONE LANE STATION) ON THE UP SLOW. NO DAMAGE TO OLE FOUND. ]
Bird strike,PATROL OF BH-23 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 46 (HEADSTONE LANE STATION) ON THE UP SLOW. NO DAMAGE TO OLE FOUND. ]
Bird strike,Ah-11 patrolled bird strike at wtx00/22 custom sidings. No damage to OLE PATROL OF AH-11 CARRIED OUT. BIRD STRIKE FOUND AT WTX00/22 ON THE CUSTOMS SIDING. NO DAMAGE TO OLE FOUND ]
Bird strike,Ah-11 patrolled bird strike at wtx00/22 custom sidings. No damage to OLE PATROL OF AH-11 CARRIED OUT. BIRD STRIKE FOUND AT WTX00/22 ON THE CUSTOMS SIDING. NO DAMAGE TO OLE FOUND ]
Bird strike,"Breaker trip on HM-16 section. Section patrolled by OH staff during full track possession.  MH10/10, down main, burnt bird found with fresh flash marks visible to the overhead structure boom. No damage to the OHLE caused. ]"
Bird strike,patrolled andf foudn at CMP1 bridge dn manchester bird strike no damage ]
Bird strike,patrolled andf foudn at CMP1 bridge dn manchester bird strike no damage ]
Bird strike,Bird strike @ pipe Bridge 1 (nearest structure GL175/50) no damage to ole ]
Bird strike,Bird strike @ pipe Bridge 1 (nearest structure GL175/50) no damage to ole ]
Bird strike,"Breaker trip on HM-7 section. Distance to fault provided, 2km from Ardwick and 2.2km from Slade lane. Longsight depot and sidings patrolled. Cause bird strike. Near structure MX187/49 inside north end of shed number 3, fresh burn marks present on contact wire, with large amount of bird droppings on ground.  No damage caused to the OHLE  ]"
Bird strike,"Breaker trip on HM-7 section. Distance to fault provided, 2km from Ardwick and 2.2km from Slade lane. Longsight depot and sidings patrolled. Cause bird strike. Near structure MX187/49 inside north end of shed number 3, fresh burn marks present on contact wire, with large amount of bird droppings on ground.  No damage caused to the OHLE  ]"
Bird strike,ALSTOM STAFF REPORT BIRD STRIKE ON SHED RD.2. AREA PATROLLED. BIRD STRIKE NORTH END OF SHED RD.2. FOUND. NO DAMAGE TO O.L.E. ]
Bird strike,MOM found 2 dead pigeons at bridge 5on track ]
Bird strike,MOM found 2 dead pigeons at bridge 5on track ]
Bird strike,MOM found 2 dead pigeons at bridge 5on track ]
Bird strike,Pigeon found at bridge 12 inspected ole no issues  pigeon at bridge 12 up main removed]
Bird strike,Pigeon found at bridge 12 inspected ole no issues  pigeon at bridge 12 up main removed]
Bird strike,Patrolled section found bird strike  ]
Bird strike,Patrolled section found bird strike  ]
Bird strike,"Ole south team patrolled area after driver reported a bang. Team found a dead bird in the four foot at bridge 5 on the SAS line, where the driver originally reported the bang ]"
Bird strike,"Ole south team patrolled area after driver reported a bang. Team found a dead bird in the four foot at bridge 5 on the SAS line, where the driver originally reported the bang ]"
Bird strike,Bird strike shed door ]
Bird strike,Bird strike shed door ]
Bird strike,"Found bird strike at bridge, no bridge number but closest to structure G139/18A Up Fast, insulation on ATF has moved and will require moving back under bridge  ]"
Bird strike,"Found bird strike at bridge, no bridge number but closest to structure G139/18A Up Fast, insulation on ATF has moved and will require moving back under bridge  ]"
Bird strike,Bird in contact with ohle @ G307/35 no damage to ohle ]
Bird strike,Bird in contact with ohle @ G307/35 no damage to ohle ]
Bird strike,Pigeon found at bridge 1 slight marks on OHL ]
Bird strike,Crow found under mast G481/53 slight marks on Ohl equipment  ]
Bird strike,Bird found at G451/40 no damage to OHL ]
Bird strike,Bird found at G451/40 no damage to OHL ]
Bird strike,Fresh burn marks found at bridge 40 for bird strike no damage to OHL ]
Bird strike,Fresh burn marks found at bridge 40 for bird strike no damage to OHL ]
Bird strike,"Section Patrolled all inspected ok, no damage ]"
Bird strike,"Section Patrolled all inspected ok, no damage ]"
Bird strike,"Section Patrolled all inspected ok, no damage ]"
Bird strike,"Patrolled electrical section with ole staff, pigeon found in the 4ft on the up chat moss line, at pit road bridge access. No damage to the overhead line equipment. ]"
Bird strike,"Patrolled electrical section with ole staff, pigeon found in the 4ft on the up chat moss line, at pit road bridge access. No damage to the overhead line equipment. ]"
Bird strike,"Pigeon found at br. 282 platform 8, slight mark on OHL fit for purpose ]"
Bird strike,"Pigeon found at br. 282 platform 8, slight mark on OHL fit for purpose ]"
Bird strike,"Bird strike at old primrose hill station. No damage to ole, fit for purpose ]"
Bird strike,"A.Atterbury attended the tripping with his team, an SCF form was completed with the fault being identified as a bird strike on the down road ]"
Bird strike,"A.Atterbury attended the tripping with his team, an SCF form was completed with the fault being identified as a bird strike on the down road ]"
Bird strike,PL5 Ocb patrolled and found to be a bird strike at WA00/39 . All inspected and fit for purpose]
Bird strike,Section inspected and bird strike under OB1a nearest ohl structure M182/82a identified as the cause. No damage visible to the OHLE. ]
Bird strike,Section inspected and bird strike under OB1a nearest ohl structure M182/82a identified as the cause. No damage visible to the OHLE. ]
Bird strike,Section inspected and bird strike under OB1a nearest ohl structure M182/82a identified as the cause. No damage visible to the OHLE. ]
Bird strike,"Pigeon found at br 252 Carlisle Station, OHL is fit for purpose ]"
Bird strike,"Pigeon found at br 252 Carlisle Station, OHL is fit for purpose ]"
Bird strike,Bird strike shed door ]
Bird strike,"Fault caused by a Pigeon shorting across live to earth equipment at Gorton, no damage visible to the OHLE. Down Line Over Bridge 9 Structure No MH02/19 A Pigeon was found in the 4ft on the down main line at Gorron. MH12/11 Overbridge 9. This bridge steel work has been coated by GLS, however the paint has peeled off causing the steel work to be exposed and allowing a short circuit path between earth and live.]"
Bird strike,"Fault caused by a Pigeon shorting across live to earth equipment at Gorton, no damage visible to the OHLE. Down Line Over Bridge 9 Structure No MH02/19 A Pigeon was found in the 4ft on the down main line at Gorron. MH12/11 Overbridge 9. This bridge steel work has been coated by GLS, however the paint has peeled off causing the steel work to be exposed and allowing a short circuit path between earth and live.]"
Bird strike,Breaker trip on HM 14. Bird strike at over bridge near structure MH 06/09 ]
Bird strike,Breaker trip on HM 14. Bird strike at over bridge near structure MH 06/09 ]
Bird strike,Pigeon found in the 4ft of the up road and fresh flash marks on the insulator at mh02/27 gorton station area pictures provided ]
Bird strike,Pigeon found in the 4ft of the up road and fresh flash marks on the insulator at mh02/27 gorton station area pictures provided ]
Bird strike,OLE CHECKED ALL OK ]
Bird strike,Pigeon found burnt inside ETD shed no2 road South end. Please note shed doors coated in special paint to prevent breaker trips here ? Wire showing burn marks at door but no other issues to report.]
Bird strike,Pigeon found burnt inside ETD shed no2 road South end. Please note shed doors coated in special paint to prevent breaker trips here ? Wire showing burn marks at door but no other issues to report.]
Bird strike,No action required]
Bird strike,Pigeon found at bridge 252 Down siding 1 slight marks on contact ]
Bird strike,Pigeon found at bridge 252 Down siding 1 slight marks on contact ]
Bird strike,PW3 OCB L185/28. Bird strike. No dead bird but plenty of feathers. No damage to the OLE. Please close this fault. L Millea 04/07/2021. ]
Bird strike,PW3 OCB L185/28. Bird strike. No dead bird but plenty of feathers. No damage to the OLE. Please close this fault. L Millea 04/07/2021. ]
Bird strike,Pigeon found at bridge 252 A Down siding slight marks on contact ]
Bird strike,Pigeon found at bridge 252 A Down siding slight marks on contact ]
Bird strike,Bird strike ob 2 Sandbach stn M162/56  No ohl damage. ]
Bird strike,Bird strike ob 2 Sandbach stn M162/56  No ohl damage. ]
Bird strike,Bird strike ob 2 Sandbach stn M162/56  No ohl damage. ]
Bird strike,"Section patrolled, No damage, all inspected ok]"
Bird strike,Bird strike confirmed bridge 252 ]
Bird strike,Bird strike confirmed bridge 252 ]
Bird strike,Bird Strike]
Bird strike,Bird Strike]
Bird strike,Bird strike  RR68/36]
Bird strike,Bird strike  RR68/36]
Bird strike,Bird strike  RR68/36]
Bird strike,Bird strike  RR68/36]
Bird strike,Bird strike no damage to ole  ]
Bird strike,Bird strike no damage to ole  ]
Bird strike,Birds nest ]
Bird strike,Spotted flash at mx187/35 bird strike no damaged to ohle in sidings ]
Bird strike,"patrolled and found to be okay (OHL, not bird) ]"
Bird strike,"patrolled and found to be okay (OHL, not bird) ]"
Bird strike,Patrol carried out Bird strike in TMD. ]
Bird strike,Patrol carried out Bird strike in TMD. ]
Bird strike,A CROW SHORTED BETWEEN STRUCTURE G80/33 AND MIR INSULATOR PN-6 DOWN MAIN. HIGH LEVEL INSPECTION REQUIRED RAISED ON WAIF.  ]
Bird strike,A CROW SHORTED BETWEEN STRUCTURE G80/33 AND MIR INSULATOR PN-6 DOWN MAIN. HIGH LEVEL INSPECTION REQUIRED RAISED ON WAIF.  ]
Bird strike,Bird strike near signal MN753]
Bird strike,Bird strike at m186/26 no damage to ohle ]
Bird strike,Bird strike at m186/26 no damage to ohle ]
Bird strike,WS-13 tripped OLE South patrolled and found 2 birds in the four foot  ]
Bird strike,WS-13 tripped OLE South patrolled and found 2 birds in the four foot  ]
Bird strike,Bird strike @ HG19/03 up St Helens. No damage to ohle  ]
Bird strike,Bird strike @ HG19/03 up St Helens. No damage to ohle  ]
Bird strike,WP 7 ocb tripped on fault  Dead pigeon found at bridge 92 No action required  ]
Bird strike,WP 7 ocb tripped on fault  Dead pigeon found at bridge 92 No action required  ]
Bird strike,Bird strike at G80/33  Dn main programmed high level inspection  ]
Bird strike,Bird strike at G80/33  Dn main programmed high level inspection  ]
Bird strike,Dead bird found on road 37 at Alstom depot  HM-7 ]
Bird strike,Dead bird found on road 37 at Alstom depot  HM-7 ]
Bird strike,Bird strike at OB10.  G304/13 Dn Fast No damage to OLE ]
Bird strike,Bird strike at OB10.  G304/13 Dn Fast No damage to OLE ]
Bird strike,Bird strike found after bw-4 tripped. Strand caused to catenary wire. This has been booked to be repaired on next maintenance  ]
Bird strike,Bird strike found after bw-4 tripped. Strand caused to catenary wire. This has been booked to be repaired on next maintenance  ]
Bird strike,Patroled from G334/19 Factory Lane Bird Strike at G333/09 Flag Lane OB No damage to OLE]
Bird strike,Patroled from G334/19 Factory Lane Bird Strike at G333/09 Flag Lane OB No damage to OLE]
Bird strike,Patrolled from G334/20 to Preston Station. Bird Strike at Fishergate Bridge  G336/48 No damage to OLE ]
Bird strike,OCB patrol NE-6 Bird strike at HG14/10 no damage to OLE.  ]
Bird strike,OCB patrol NE-6 Bird strike at HG14/10 no damage to OLE.  ]
Bird strike,Bird strike on over bridge 7 down goods minimum damage to contact wire.]
Bird strike,Bird strike @ G330/04 bridge 100 no damage to OHL ]
Bird strike,Bird strike @ G330/04 bridge 100 no damage to OHL ]
Bird strike,Breaker trip of HM-16 92.13% from Newton. Visual foot patrol started at Hadfield station. Black bird found at O/B 64 structure MH12/11  up/ down Hadfield branch line. ]
Bird strike,Bird next been constructed on structure  ]
Bird strike,Found a dead pigeon in the four foot on the up Gloucester bridge 16 Structure DB20/29.No damage to OHLE found. ]
Bird strike,Found a dead pigeon in the four foot on the up Gloucester bridge 16 Structure DB20/29.No damage to OHLE found. ]
Bird strike,"Bird strike on platform 5 @ G157/106, no damage to ohle ]"
Bird strike,BW 12 tripped at 1100 reset at 1104. Found pigeon and burn marks at O/B 1 ]
Bird strike,BW 12 tripped at 1100 reset at 1104. Found pigeon and burn marks at O/B 1 ]
Bird strike,PATROL FOUND DEAD BUZZARD AND BLOWN S/R BOND AT RR72/13 UP NORTHAMPTON ATF. RE-LUGGED S/R BOND. PUT FAULT ON WAIF FOR HIGH LEVEL INSPECTION.  ]
Bird strike,PATROL FOUND DEAD BUZZARD AND BLOWN S/R BOND AT RR72/13 UP NORTHAMPTON ATF. RE-LUGGED S/R BOND. PUT FAULT ON WAIF FOR HIGH LEVEL INSPECTION.  ]
Bird strike,PATROL FOUND DEAD BUZZARD AND BLOWN S/R BOND AT RR72/13 UP NORTHAMPTON ATF. RE-LUGGED S/R BOND. PUT FAULT ON WAIF FOR HIGH LEVEL INSPECTION.  ]
Bird strike,Bird strike at (bridge 15 )AL12 25 Burn marks on contact wire  No further action required  ]
Bird strike,Bird strike at (bridge 15 )AL12 25 Burn marks on contact wire  No further action required  ]
Bird strike,Bird strike. Found on OCB NE1  ]
Bird strike,Bird strike. Found on OCB NE1  ]
Bird strike,"Bird in contact with OLE nearest Str G304/09 down fast, O/B 09 ( no other damage )]"
Bird strike,"Bird in contact with OLE nearest Str G304/09 down fast, O/B 09 ( no other damage )]"
Bird strike,Fresh marks on contact wire at br241 ]
Bird strike,Fresh marks on contact wire at br241 ]
Bird strike,Bird strike at G157/47 OHLE inspected and no visual damage  ]
Bird strike,Bird strike at G157/47 OHLE inspected and no visual damage  ]
Bird strike,Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Bird strike,Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Bird strike,Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Bird strike,Patrolled from Newton N/S to Guide Bridge. Found bird on HM14-Down Main at MH5/17. No damage to wires or insulators. ]
Bird strike,Bird found at Bridge 241 slight marks on contact wire/bridge ]
Bird strike,Bird found at Bridge 241 slight marks on contact wire/bridge ]
Bird strike,"Bird hanging foul on contact wire , Removed with live line poles  No further action required  ]"
Bird strike,"Bird hanging foul on contact wire , Removed with live line poles  No further action required  ]"
Bird strike,"Patrolled section with ole staff, pigeon found in 4 foot rail on the down main, bridge 86 , ashford road, Lancaster. No damage to the ole equipment. ]"
Bird strike,"Patrolled section with ole staff, pigeon found in 4 foot rail on the down main, bridge 86 , ashford road, Lancaster. No damage to the ole equipment. ]"
Bird strike,Patrolled DN Ditton from weaver junction to neutral section. Bird found in 4ft at G175/04 No damage to OHL ]
Bird strike,Patrolled DN Ditton from weaver junction to neutral section. Bird found in 4ft at G175/04 No damage to OHL ]
Bird strike,Bird strike at MH03/18 ]
Bird strike,Bird strike at MH03/18 ]
Bird strike,Bird strike at kings Thorpe  ]
Bird strike,Bird strike at kings Thorpe  ]
Bird strike,Are patrolled bird strike at mxh187/33 no damage to ohle ]
Bird strike,Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. ]
Bird strike,Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. Bird strike at G304/32 o/bridge 12 down main. No damage to overhead lines. ]
Bird strike,Bird strike at g304/33 o/bridge 12 up slow. No damage to overhead lines. ]
Bird strike,Bird Strike at G329/16 No damage to OLE ]
Bird strike,Bird Strike at G329/16 No damage to OLE ]
Bird strike,Bird Strike at G329/16 No damage to OLE Bird Strike at G329/16 No damage to OLE ]
Bird strike,Bird Strike at G329/16 No damage to OLE Bird Strike at G329/16 No damage to OLE ]
Bird strike,Seagull remains found under switch PT-2/2. No damage to the OHL ]
Bird strike,Seagull remains found under switch PT-2/2. No damage to the OHL ]
Bird strike,Breaker trip on HF - 19. Section patrolled on foot by J Rainford and a bird strike identified as the cause at CM06/11a (Up road). ]
Bird strike,Breaker trip on HF - 19. Section patrolled on foot by J Rainford and a bird strike identified as the cause at CM06/11a (Up road). ]
Bird strike,Breaker trip on HF - 19. Section patrolled on foot by J Rainford and a bird strike identified as the cause at CM06/11a (Up road). ]
Bird strike,Bird strike to shed road 6. no other issues with OHL ]
Bird strike,Bird strike on down main at MH04/28 ]
Bird strike,Bird strike on down main at MH04/28 ]
Bird strike,"Bird strike at arch lane OB, all ok  ]"
Bird strike,"Bird strike at arch lane OB, all ok  ]"
Bird strike,Dead crow found over bridge at Blake street station ]
Bird strike,Dead crow found over bridge at Blake street station ]
Bird strike,Bird strike at MH04/06 ]
Bird strike,Bird strike at MH04/06 ]
Bird strike,Dead crow found at over bridge at Blake street station ]
Bird strike,Dead crow found at over bridge at Blake street station ]
Bird strike,Bird strike on platform 11. No damage found to OHL  ]
Bird strike,Bird strike found at bridge 32  ]
Bird strike,Bird strike found at bridge 32  ]
Bird strike,Breaker trip on HM-7. Bird strike on a stabled train pantograph on 36rd at Longsight depot. No visible damage to OLE. Alstom informed.]
Bird strike,Breaker trip on HM-7. Bird strike on a stabled train pantograph on 36rd at Longsight depot. No visible damage to OLE. Alstom informed.]
Bird strike,Owl removed from bridge 4]
Bird strike,Owl removed from bridge 4]
Bird strike,Bird strike found G157/38 no damage  ]
Bird strike,Bird strike found G157/38 no damage  ]
Bird strike,Bird strike caused tripping on LQ11 located by the shed at Oxley train depot  ]
Bird strike,Bird strike caused tripping on LQ11 located by the shed at Oxley train depot  ]
