No fault found,No cause found  ]
Bird strike,"Two pigeons found in the 4 foot of the down slow, at bridge 100 , leyearth station access. No damage to the ole.  ]"
Bird strike,"Two pigeons found in the 4 foot of the down slow, at bridge 100 , leyearth station access. No damage to the ole.  ]"
Bird strike,"Section patrolled bird strike at RR76/01, no damage to OHL all inspected ok to restore]"
Bird strike,"Section patrolled bird strike at RR76/01, no damage to OHL all inspected ok to restore]"
Bird strike,Bird strike at Shenstone station  bridge 28 AL 17 08 down road  no further action required  ]
Bird strike,Bird strike at Shenstone station  bridge 28 AL 17 08 down road  no further action required  ]
Bird strike,Bird strike found platform 11 ]
Bird strike,Bird strike found platform 11 ]
Bird strike,Bird strike at G79/01]
Bird strike,Bird strike at G79/01]
Bird strike,Bird strike on Line X. No other faults to OHL  ]
Bird strike,"Bird strike found flash mark on the first bridge registration arm in tunnel on the up chat moss L192/54, no damage to ole  ]"
Bird strike,"Bird strike found flash mark on the first bridge registration arm in tunnel on the up chat moss L192/54, no damage to ole  ]"
Bird strike,NE3 OCB. Dead bird found at LM05/12 a lot of bird activity in this area. No damage to the OLE.  ]
Bird strike,NE3 OCB. Dead bird found at LM05/12 a lot of bird activity in this area. No damage to the OLE.  ]
Bird strike,"Bird.. burn marks to OHLE, all ok ]"
Bird strike,"Bird.. burn marks to OHLE, all ok ]"
Bird strike,"Patrolled electrical section with ole staff within distance to fault limits, and possible cause was a pigeon found near to the 4 foot rail, close to bridge 12 at dallam yard, no damage to the ole equipment. ]"
Bird strike,"Patrolled electrical section with ole staff within distance to fault limits, and possible cause was a pigeon found near to the 4 foot rail, close to bridge 12 at dallam yard, no damage to the ole equipment. ]"
Bird strike,Bird strike at L192/54 up chat moss slow no damage to ole  ]
Bird strike,Pigeon stuck in the wires under bridge 252.After taking possession of sidings and about to get the brakers dropped the pigeon fell to the ground.Slight splatter marks on the contact. ]
Bird strike,Pigeon stuck in the wires under bridge 252.After taking possession of sidings and about to get the brakers dropped the pigeon fell to the ground.Slight splatter marks on the contact. ]
Bird strike,Dead pigeon found on up road at structure M183/76 ]
Bird strike,Dead pigeon found on up road at structure M183/76 ]
Bird strike,Dead pigeon found on up road at structure M183/76 ]
Bird strike,"Patrolled from Bole Hall (Tamworth), found evidence of Bird Strike at O/B75 G108/28 ]"
Bird strike,"Patrolled from Bole Hall (Tamworth), found evidence of Bird Strike at O/B75 G108/28 ]"
Bird strike,Bird strike road 1 no Visual damage fit for purpose ]
Bird strike,Bird strike cause of breaker trip on HM13. Structure MH2/20 up main ]
Bird strike,Bird strike cause of breaker trip on HM13. Structure MH2/20 up main ]
Bird strike,Evidence of bird strike. Bond burnt off on structure end at G124/32. Down slow  ]
Bird strike,Evidence of bird strike. Bond burnt off on structure end at G124/32. Down slow  ]
Bird strike,Bird found bridge 252 Carlisle Staition  ]
Bird strike,Evidence of bird strike at G124/32.bond structure end was burned off. ]
Bird strike,Evidence of bird strike at G124/32.bond structure end was burned off. ]
Bird strike,"Bird in contact with OLE, G338/22 O/B 20A up main (no other damage ) ]"
Bird strike,"Bird in contact with OLE, G338/22 O/B 20A up main (no other damage ) ]"
Bird strike,Bird found bridge 252 Carlisle Staition slight marks on contact  ]
Bird strike,Visual Check found bird in 4ft platform 7 bridge 252 ]
Bird strike,Bird strike at MH11/10 ]
Bird strike,Bird found with burns marks on electrical section HM-14 ]
Bird strike,Bird found with burns marks on electrical section HM-14 ]
Bird strike,Bird strike Bridge 241 slight marks on contact wire ]
Bird strike,Bird strike at MH9/25 ]
Bird strike,Bird on Down Carriage Line @ CL06/27. No damage to OHL. Electrical section AH-5 patrolled ]
Bird strike,"Bird strike at ob 10 G304/09 splash marks on bridge and contenary, no other damage. Dead pigeon in 4' on site ]"
Bird strike,"Bird strike at ob 10 G304/09 splash marks on bridge and contenary, no other damage. Dead pigeon in 4' on site ]"
Bird strike,Bird strike so08/37 up styal no damage to ohl ]
Bird strike,Bird strike so08/37 up styal no damage to ohl ]
Bird strike,Broad Bottom station over bridge MH9/25 structure down line. Burnt Black bird found in the 4ft. No visible damage to OHLE (See attached photos ) ]
Bird strike,Bird strike at O/B 9 G294/04 . No damage to overhead lines  ]
Bird strike,Bird strike at O/B 9 G294/04 . No damage to overhead lines  ]
Bird strike,Bird strike at Bridge 92 (Lichfield City) No further action required  ]
Bird strike,Bird strike at Bridge 92 (Lichfield City) No further action required  ]
Bird strike,Section patrolled bird strike found at G172/25 no damage to ole  ]
Bird strike,Section patrolled bird strike found at G172/25 no damage to ole  ]
Bird strike,breaker trip on SX 50. Area patrolled and inspected. Station staff reported a flash and a bird strike at the end of the platform when express train passed. Bird debris and flash marks seen at CG 01/47 ]
Bird strike,breaker trip on SX 50. Area patrolled and inspected. Station staff reported a flash and a bird strike at the end of the platform when express train passed. Bird debris and flash marks seen at CG 01/47 ]
Bird strike,Patrolled by Stonebdg OHL who found evidence of a bird strike on the D/F.]
Bird strike,Patrolled by Stonebdg OHL who found evidence of a bird strike on the D/F.]
Bird strike,Bird Strike RR68/10]
Bird strike,Bird Strike RR68/10]
Bird strike,Bird Strike RR68/10]
Bird strike,Bird Strike RR68/10]
Bird strike,Bird Strike RR68/10]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,BW-1 patrolled and evidence of a bird strike found a g124/32. Waif raised for strand to be fixed.  ]
Bird strike,Dead pigeon found burnt on down road at structure MH02/12 ]
Bird strike,Dead pigeon found burnt on down road at structure MH02/12 ]
Bird strike,Bird strike at LM04/12 down chat moss inspected and no OHL damage  ]
Bird strike,Bird strike at LM04/12 down chat moss inspected and no OHL damage  ]
Bird strike,Bird found at bridge 252 Carlisle Staition slight marks on contact sea gull eating pigeon on arrival ]
Bird strike,Bird found at bridge 252 Carlisle Staition slight marks on contact sea gull eating pigeon on arrival ]
Bird strike,Evidence of bird strike (feathers next to 4ft) at structure MH02/09 on down road. No damage to OLE equipment. ]
Bird strike,Evidence of bird strike (feathers next to 4ft) at structure MH02/09 on down road. No damage to OLE equipment. ]
Bird strike,Station staff reported bird in contact with ohle inspected by Ohl staff no damage to ohle  ]
Bird strike,Station staff reported bird in contact with ohle inspected by Ohl staff no damage to ohle  ]
Bird strike,Area identified by optimo readings patrolled bird in 4ft no damage to ohle ]
Bird strike,Area identified by optimo readings patrolled bird in 4ft no damage to ohle ]
Bird strike,"OHL inspected after pl-4 trip in Allertom depot due to a bird strike, OHL all in order no damage to OHL  ]"
Bird strike,"OHL inspected after pl-4 trip in Allertom depot due to a bird strike, OHL all in order no damage to OHL  ]"
Bird strike,"OHL inspected after pl-4 trip in Allertom depot due to a bird strike, OHL all in order no damage to OHL  ]"
Bird strike,"Bridge 2, G158/112 pigeon came into contact with contenary and bridge between taco wraps. No visual damage to OHL. ]"
Bird strike,"Bridge 2, G158/112 pigeon came into contact with contenary and bridge between taco wraps. No visual damage to OHL. ]"
Bird strike,Bird strike.]
Bird strike,Bird strike.]
Bird strike,Bird Strike at Fishergate Bridge G336/40 No damage to OLE ]
Bird strike,Bird Strike at Fishergate Bridge G336/40 No damage to OLE ]
Bird strike,"Breaker trip on electrical section HF-1. Section checked by OH staff. At over bridge 102 near M180/08 structure on the up fast, burnt bird (pigeon) found. No visible flash / burn marks or damage to the OHLE. ]"
Bird strike,"Breaker trip on electrical section HF-1. Section checked by OH staff. At over bridge 102 near M180/08 structure on the up fast, burnt bird (pigeon) found. No visible flash / burn marks or damage to the OHLE. ]"
Bird strike,"Breaker trip on electrical section HF-1. Section checked by OH staff. At over bridge 102 near M180/08 structure on the up fast, burnt bird (pigeon) found. No visible flash / burn marks or damage to the OHLE. ]"
Bird strike,Bird strike at L181/13 no damage to OLE ]
Bird strike,Bird strike at L181/13 no damage to OLE ]
Bird strike,"Pigeon found platform 3 over bridge 252 Carlisle station,no damage to ole ]"
Bird strike,"Pigeon found platform 3 over bridge 252 Carlisle station,no damage to ole ]"
Bird strike,Bird strike found round number 2 arriva train are depot ]
Bird strike,Bird strike found round number 2 arriva train are depot ]
Bird strike,"Pigeon found in 4ft , bridge 10, near to structure G304/09 ,at golborne school access, on the up fast. No damage to the ole equipment. ]"
Bird strike,"Pigeon found in 4ft , bridge 10, near to structure G304/09 ,at golborne school access, on the up fast. No damage to the ole equipment. ]"
Bird strike,"Bird strike at bridge 71, G154/23 dn slow. Burn marks on bridge and loop dropper.  ]"
Bird strike,"Bird strike at bridge 71, G154/23 dn slow. Burn marks on bridge and loop dropper.  ]"
Bird strike,"Bird strike found CMP1 , bridge 1 ]"
Bird strike,"Bird strike found CMP1 , bridge 1 ]"
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird found at road bridge MH/7/9 . No damage to wire. ]
Bird strike,Bird found at road bridge MH/7/9 . No damage to wire. ]
Bird strike,   * Failure Closure Details (action field in FMS): Breaker trip on HM-7 section. DTF provided 2km from Ardwick and 2km from Slade Lane. Section patrolled. Burnt Blackbird found on top of trans pennine within pantograph well of unit stabled in Alstom sidings road no 28. No visible damage to either OHLE or unit. Alstom staff informed. ]
Bird strike,   * Failure Closure Details (action field in FMS): Breaker trip on HM-7 section. DTF provided 2km from Ardwick and 2km from Slade Lane. Section patrolled. Burnt Blackbird found on top of trans pennine within pantograph well of unit stabled in Alstom sidings road no 28. No visible damage to either OHLE or unit. Alstom staff informed. ]
Bird strike,Bird Strike Bridge 15 ]
Bird strike,Bird Strike Bridge 15 ]
Bird strike,"Bird strike at O/B 6 G160/09, all ok]"
Bird strike,"Bird strike at O/B 6 G160/09, all ok]"
Bird strike,"Breaker trip on SX-50, with distance to fault 0.78km from Ordsall lane. Suspected area check and burnt blackbird found under the A6 road bridge, Salford Crescent station, near structure CG01/48 Down Bolton / Atherton line. Flask marks but no damage to the OHLE. ]"
Bird strike,"Breaker trip on SX-50, with distance to fault 0.78km from Ordsall lane. Suspected area check and burnt blackbird found under the A6 road bridge, Salford Crescent station, near structure CG01/48 Down Bolton / Atherton line. Flask marks but no damage to the OHLE. ]"
Bird strike,"Breaker trip on HM-13 section. DTF provided: 3.1km from Ardwick. Section patrolled. MH02/33 structure on the Up main. Burnt blackbird found resting on structure boom. With flask marks visible. Secondary insulation as slipped out of position. This will be rectified in week 14, 08/07/21. No damage to the OHLE  ]"
Bird strike,"Breaker trip on HM-13 section. DTF provided: 3.1km from Ardwick. Section patrolled. MH02/33 structure on the Up main. Burnt blackbird found resting on structure boom. With flask marks visible. Secondary insulation as slipped out of position. This will be rectified in week 14, 08/07/21. No damage to the OHLE  ]"
Bird strike,Distance to fault was between Guide Bridge and Hyde junction. Walked from Guide Bridge To Hyde Junction. Found remains from a bird and also flashing at structure MH/5/29 ]
Bird strike,Distance to fault was between Guide Bridge and Hyde junction. Walked from Guide Bridge To Hyde Junction. Found remains from a bird and also flashing at structure MH/5/29 ]
Bird strike,Bird strike at L188/42 no damage to OLE  ]
Bird strike,Bird strike at L188/42 no damage to OLE  ]
Bird strike,"Stonebridge OHL advise they have inspected OHL with no damage. Found a dead pheasant on Road 3, North End of Alstom Shed. ]"
Bird strike,Bird strike confirmed platform 8 ]
Bird strike,Bird strike confirmed platform 8 ]
Bird strike,Found bird with burn marks at structure M186/53. HM-7 ]
Bird strike,"Bird strike at Bridge 2, on down fast. Nearest OHL structure G158/111. No damage to wire. ]"
Bird strike,"Bird strike at Bridge 2, on down fast. Nearest OHL structure G158/111. No damage to wire. ]"
Bird strike,"Bird strike at Bridge 2, on down fast. Nearest OHL structure G158/111. No damage to wire. ]"
Bird strike,Bird strike south end of Willesden carriage shed road 6 OHL checked no problems found. ]
Bird strike,Bird strike found in middle of carriage shed next to wall number 36 ohl all ok. ]
Bird strike,Breaker trip on HM-14 section. Section patrolled. Under the middle of over bridge 37 between structures MH07/08 &amp; 09. Bird strike confirmed with 2 fresh burn marks present on contact wire. Some electrical pitting but no damage of concern. ]
Bird strike,Breaker trip on HM-14 section. Section patrolled. Under the middle of over bridge 37 between structures MH07/08 &amp; 09. Bird strike confirmed with 2 fresh burn marks present on contact wire. Some electrical pitting but no damage of concern. ]
Bird strike,Bird strike at bridge no damage to ole ]
Bird strike,Bird strike at bridge no damage to ole ]
Bird strike,Pigeon found at bridge 252 platform 3  ]
Bird strike,Pigeon found at bridge 252 platform 3  ]
Bird strike,"Cab ride carried out between Dinting, Glossop & Hadfield. Pigeon identified in the 4ft at structure MH12/23 the up/down Hadfield branch line. No visible damage to OHLE. There is secondary insulation installed. DTF 93:32%]"
Bird strike,pigeon found.]
Bird strike,pigeon found.]
Bird strike,"Bird strike on pantaograph, staff inspected from 18m40ch to 20m20ch no issues found with ole ]"
Bird strike,"Bird strike on pantaograph, staff inspected from 18m40ch to 20m20ch no issues found with ole ]"
Bird strike,Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 02/18.  ]
Bird strike,Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 02/18.  ]
Bird strike,Pigeon strike at bridge 41 nearest OHL structure G173/16 up main. Burn marks on earth strip and contenary wire. ]
Bird strike,Pigeon strike at bridge 41 nearest OHL structure G173/16 up main. Burn marks on earth strip and contenary wire. ]
Bird strike,Bird strike no damage to the ohl  ]
Bird strike,Bird strike no damage to the ohl  ]
Bird strike,"Bird strike on the down parkside west curve @ bridge no12, PG00/39. No damage to overheads. ]"
Bird strike,"Bird strike on the down parkside west curve @ bridge no12, PG00/39. No damage to overheads. ]"
Bird strike,Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
Bird strike,Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
Bird strike,Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
Bird strike,"Bird strike at Layton station footbridge no 120A Up Fylde, PB26/13. Other than a burn mark on the underside of the bridge, no damage to overheads. ]"
Bird strike,"Bird strike at Layton station footbridge no 120A Up Fylde, PB26/13. Other than a burn mark on the underside of the bridge, no damage to overheads. ]"
Bird strike,Bird found just past Sandbach stn road bridge slight pit mark on wire ohl ok nearest structure M162/61 dn wilmslow. This was bang on the reading of 98.68 % obtained from chelford tsc.also section cab patrolled no other issues. ]
Bird strike,"Bird strike at Layton station footbridge no 120A Up Fylde, PB26/13. Other than a burn mark on the underside of the bridge, no damage to overheads. ]"
Bird strike,Bird strike at G304/09 Up Fast ob no 09. No damage to overheads. ]
Bird strike,Bird strike at G304/09 Up Fast ob no 09. No damage to overheads. ]
Bird strike,"PL1 OCB. L190/73  bird Strike, dead bird found. No damage to the OLE.  ]"
Bird strike,"PL1 OCB. L190/73  bird Strike, dead bird found. No damage to the OLE.  ]"
Bird strike,Bird with burn marks found in 4ft strong cause for tripping ]
Bird strike,Bird with burn marks found in 4ft strong cause for tripping ]
Bird strike,Large bird found in 4' under structure L193/73a. No visible damage to OHL  ]
Bird strike,"Bird found at br 252 north of platform 1, marked OHL, fit for purpose  ]"
Bird strike,"Bird found at br 252 north of platform 1, marked OHL, fit for purpose  ]"
Bird strike,Bird strike at Mosley hill station on bridge arm at L189/30 No damage to OLE.  ]
Bird strike,Bird strike at Mosley hill station on bridge arm at L189/30 No damage to OLE.  ]
Bird strike,Breaker trip on HM7. Section inspected an bird strike on top of stabled unit at Longsight traincare depot (No28 Rd at MXH187/35E) identified as the cause. No damage to the OHLE. Alstom informed. ]
Bird strike,Breaker trip on HM7. Section inspected an bird strike on top of stabled unit at Longsight traincare depot (No28 Rd at MXH187/35E) identified as the cause. No damage to the OHLE. Alstom informed. ]
Bird strike,Inspected know bridge slight burn mark top of arm from bird strike  OHL fit for purpose  ]
Bird strike,Inspected know bridge slight burn mark top of arm from bird strike  OHL fit for purpose  ]
Bird strike,Inspected know bridge slight burn mark top of arm from bird strike  OHL fit for purpose  ]
Bird strike,Bird found with burn marks on site at Bridge 10 between MH/2/19 &amp; MH/2/18 structures Down road. No visible damage to the ohle. ]
Bird strike,Bird found with burn marks on site at Bridge 10 between MH/2/19 &amp; MH/2/18 structures Down road. No visible damage to the ohle. ]
Bird strike,"Staff checked area, found a bird strike close to ch209 points on the up Cannock.  Staff also checked area around fire and all safe no damage ]"
Bird strike,"Staff checked area, found a bird strike close to ch209 points on the up Cannock.  Staff also checked area around fire and all safe no damage ]"
Bird strike,"Breaker trip on HM-7 section. Bird strike reported by depot staff at MXH187/32A structure. Area inspected, bird strike confirmed at MHX187/33A sidings rd 37, with burnt seagull present. Earthed across top insulator causing 2 sheds to be blown off. OHLE still in operational condition with no further damage.  WAIF created for the renewal of insulator. ]"
Bird strike,"Breaker trip on HM-7 section. Bird strike reported by depot staff at MXH187/32A structure. Area inspected, bird strike confirmed at MHX187/33A sidings rd 37, with burnt seagull present. Earthed across top insulator causing 2 sheds to be blown off. OHLE still in operational condition with no further damage.  WAIF created for the renewal of insulator. ]"
Bird strike,L193/75a dead bird found no damage to OLE. ]
Bird strike,"Breaker trip on HM-15 section. Optimho readings obtained from Newton, providing distance to fault of 31.56%, placing cause between Godley and Hattersley. Section patrolled and burnt bird found at MH08/19 structure on the up line. No damage to the OHLE caused. ]"
Bird strike,Bird found bridge 252 Carlisle Staition slight marks on OHL ]
Bird strike,Bird found bridge 252 Carlisle Staition slight marks on OHL ]
Bird strike,"Breaker trip on HM-14 section.  Patrolled by overhead staff.  Cause found to be bird strike at over bridge 11 near structure MH02/24. Dead bird onsite and visible flash mark present, but no damage to the OHLE. ]"
Bird strike,"Breaker trip on HM-14 section.  Patrolled by overhead staff.  Cause found to be bird strike at over bridge 11 near structure MH02/24. Dead bird onsite and visible flash mark present, but no damage to the OHLE. ]"
Bird strike,"PL-5 patrolled  nothing found , also staff at Alstom had a walkthrough and also found nothing untoward  ]"
Bird strike,Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. ]
Bird strike,Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. Bird strike at G304/32 o/ bridge 12 . No damage to overhead lines. ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Breaker trip on HF 3. Bird strike at M184/39 ]
Bird strike,Breaker trip on HF 3. Bird strike at M184/39 ]
Bird strike,Breaker trip on HF 3. Bird strike at M184/39 ]
Bird strike,Bird strik on over bridge HG05/32 ]
Bird strike,Bird strik on over bridge HG05/32 ]
Bird strike,Crow found on overhead ATF catcher slight marks on ATF ]
Bird strike,Crow found on overhead ATF catcher slight marks on ATF ]
Bird strike,PL 2 section patrolled bird strike found at structure L189/44 no damage to ole  ]
Bird strike,PL 2 section patrolled bird strike found at structure L189/44 no damage to ole  ]
Bird strike,Patrolled peninsula farm to easenhall. Fried blackbird found at G85/35.  High level inspection required atg85/35 UTVF ]
Bird strike,Patrolled peninsula farm to easenhall. Fried blackbird found at G85/35.  High level inspection required atg85/35 UTVF ]
Bird strike,"Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. ]"
Bird strike,"Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. ]"
Bird strike,"Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. Bird strike found, in middle of platform 4, Birmingham International station. OHLE checked with findings to be recorded on WAIF format. ]"
Bird strike,Bird strike found on OCB CW4 Waterman's sheds road 2 ]
Bird strike,Bird strike found on OCB CW4 Waterman's sheds road 2 ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found at bridge 12 G294/16 in 4' with burns marks also superficial splash marks on contenary under bridge ]
Bird strike,Bird found at bridge 12 G294/16 in 4' with burns marks also superficial splash marks on contenary under bridge ]
Bird strike,Breaker trip on OK-3. Section patrolled by T Arkell and a bird strike at VL50/89 at the end of PLT4 Victoria station was identified as the cause. ]
Bird strike,Burnt seagull found at OLE Structure L190/18. No visible damage to OLE could be seen from the ground. ]
Bird strike,Burnt seagull found at OLE Structure L190/18. No visible damage to OLE could be seen from the ground. ]
Bird strike,Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 5/22. ]
Bird strike,Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 5/22. ]
Bird strike,Bird strike at OB 9 no damage to ole fit for purpose  ]
Bird strike,Bird strike at OB 9 no damage to ole fit for purpose  ]
Bird strike,Removed found bird  visual check of equipment no damage found ]
Bird strike,Removed found bird  visual check of equipment no damage found ]
Bird strike,Pigeon found under bridge 252 on platform 8. Checked OLE with binoculars and no damage found.  ]
Bird strike,Pigeon found under bridge 252 on platform 8. Checked OLE with binoculars and no damage found.  ]
Bird strike,Inspected and fit for purpose Bird strike inspected and no damage was found... ]
Bird strike,"Bird strike at bridge, Up Ditton fast, L186/31 ]"
Bird strike,"Bird strike at bridge, Up Ditton fast, L186/31 ]"
Bird strike,"Bird strike at bridge, Up Ditton fast, L186/31 ]"
Bird strike,Bird strike (pigeon found G75/11)]
Bird strike,Bird strike (pigeon found G75/11)]
Bird strike,Bird strike at Blackpool road bridge ]
Bird strike,Bird strike at Blackpool road bridge ]
Bird strike,Bird strike at structure MD187/26 ]
Bird strike,Bird strike at structure MD187/26 ]
Bird strike,Bird strike at fisher gate bridge there are plans to fix this problem with bird mats and netting  ]
Bird strike,Bird strike at fisher gate bridge there are plans to fix this problem with bird mats and netting  ]
Bird strike,Bird found at structure MHX187/20 ]
Bird strike,Bird found at structure MHX187/20 ]
Bird strike,Bird strike at Willesden Junction north no problems found with OLE. ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,"Patrolled by staff on duty, splash marks found on contenary and underside of bridge @ G342/26 bridge 33. Superficial marks only. Bird found in 4 ft ]"
Bird strike,"Patrolled by staff on duty, splash marks found on contenary and underside of bridge @ G342/26 bridge 33. Superficial marks only. Bird found in 4 ft ]"
Bird strike,Inspection of OLE carried out and bird strike found at structure MG17/13 ]
Bird strike,Inspection of OLE carried out and bird strike found at structure MG17/13 ]
Bird strike,Inspection of OLE carried out and bird strike found at structure MG17/13 ]
Bird strike,OLE fit for purpose ]
Bird strike,dead pigeon G 304/33]
Bird strike,dead pigeon G 304/33]
Bird strike,Bird strike ]
Bird strike,Bird strike ]
Bird strike,Bird strike ]
Bird strike,Witnessed Bird Strike under O/B-83 Wolverhampton Rd Bridge near G133/12. You can see Bright fresh metal on the Reg Arm where it earthed and the nearest Loop Dropper has pinged off (Not sure if this is related). ]
Bird strike,Witnessed Bird Strike under O/B-83 Wolverhampton Rd Bridge near G133/12. You can see Bright fresh metal on the Reg Arm where it earthed and the nearest Loop Dropper has pinged off (Not sure if this is related). ]
Bird strike,"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
Bird strike,"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
Bird strike,"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
Bird strike,"LM27/19 bird strike to ATF spigot, no visible damage to ole  ]"
Bird strike,Bird strike mxh187/20a no damage to ohle]
Bird strike,Bird strike mxh187/20a no damage to ohle]
Bird strike,"Bird strike at RR80/43, no action required]"
Bird strike,"Bird strike pigeon o/b 252 Carlisle station bay 8,no damage to overhead ]"
Bird strike,"Bird strike pigeon o/b 252 Carlisle station bay 8,no damage to overhead ]"
Bird strike,"Bird strike found at bridge 22 for NE 5 trip, no damage to ole  ]"
Bird strike,"Bird strike found at bridge 22 for NE 5 trip, no damage to ole  ]"
Bird strike,Area inspected and bird strike confirmed at MH03/18 overbridge at Fairfield station confirmed by Gary Saunders  ]
Bird strike,Area inspected and bird strike confirmed at MH03/18 overbridge at Fairfield station confirmed by Gary Saunders  ]
Bird strike,"Bird strike at Fishergate bridge on the Up Fast, no damage to overheads. ]"
Bird strike,"Bird strike at Fishergate bridge on the Up Fast, no damage to overheads. ]"
Bird strike,Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. ]
Bird strike,Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. Bird strike on the up fast at fisher gate bridge. No damage to overhead lines. ]
Bird strike,PATROL OF AS-1 CARRIED OUT. BIRD STRIKE FOUND AT BRIDGE 25N ON THE UP WILLESDEN RELIEF. NO DAMAGE TO OLE FOUND. ]
Bird strike,Bird observed to have come into contact with ohle no damage to ohle ]
Bird strike,Bird observed to have come into contact with ohle no damage to ohle ]
Bird strike,Bird strike on top of unit 390043. Stabled on No34 rd at Longsight depot. Nearest structure MXH187/22. Alstom informed. ]
Bird strike,Bird strike on top of unit 390043. Stabled on No34 rd at Longsight depot. Nearest structure MXH187/22. Alstom informed. ]
Bird strike,Dead bird found under the cap and pin MPA at KYU487/13 ]
Bird strike,Bird strike at O/B 10  ]
Bird strike,Bird strike at O/B 10  ]
Bird strike,Bird strike at fisher gate bridge Preston . G336/53. No damage to overhead lines. ]
Bird strike,Bird strike at fisher gate bridge Preston . G336/53. No damage to overhead lines. ]
Bird strike,Stonebridge OHL advise they were in the area at the time of the bird strike and inspected fit for purpose. ]
Bird strike,A CROW FOUND HUGGING THE ATF INSULATOR AT RR81/24 AND THE S/R BOND WAS BLOWN ON THE STRUCTURE END. THE CROW WAS REMOVED AND BONDING LUG REPLACED. A HIGH LEVEL INSPECTION IS REQUIRED AND HAS BEEN ENTERED ON A WAIF.  ]
Bird strike,Bird strike at MG33/10 no damage to ole  fit for purpose  ]
Bird strike,Bird strike at MG33/10 no damage to ole  fit for purpose  ]
Bird strike,"Visual inspection of ole/atf at G410/27 and adjacent equipment where pigeon found burned and half eaten,possibly earthed out on arc catcher ]"
Bird strike,"Visual inspection of ole/atf at G410/27 and adjacent equipment where pigeon found burned and half eaten,possibly earthed out on arc catcher ]"
Bird strike,"Breaker trip on HM-7 section, with bird strike witnessed by Alstom security staff on routine patrol. Reported on unit travelling on sidings road no 31.  Section check with no issues found. ]"
Bird strike,"Breaker trip on HM-7 section, with bird strike witnessed by Alstom security staff on routine patrol. Reported on unit travelling on sidings road no 31.  Section check with no issues found. ]"
Bird strike,Breaker trip on HM-7 section. Bird strike witnessed while inspecting area for earlier trip 944497.  Bird strike confirmed on pantograph of unit stabled on road 31 near structure MXH187/32.  Burnt bird resting (in piece) by pantograph insulator.  Alstom staff informed.  No issues with the OHLE. ]
Bird strike,Breaker trip on HM-7 section. Bird strike witnessed while inspecting area for earlier trip 944497.  Bird strike confirmed on pantograph of unit stabled on road 31 near structure MXH187/32.  Burnt bird resting (in piece) by pantograph insulator.  Alstom staff informed.  No issues with the OHLE. ]
Bird strike,Bird strike confirmed platform 8 Carlisle station  ]
Bird strike,Bird strike confirmed platform 8 Carlisle station  ]
Bird strike,"Found blast marks on bonds feathers were found on site indicating a bird strike, no further damage ]"
Bird strike,"Found blast marks on bonds feathers were found on site indicating a bird strike, no further damage ]"
Bird strike,"Found blast marks on bonds feathers were found on site indicating a bird strike, no further damage ]"
Bird strike,OHL team patrolled CX-6 electrical section and found signs off a bird strike under fishergate bridge picture attached  ]
Bird strike,OHL team patrolled CX-6 electrical section and found signs off a bird strike under fishergate bridge picture attached  ]
Bird strike,Patrol bird strike mh08/27 no damage to ohle ]
Bird strike,Bird found in the middle of  Crewe carriage sheds no damage to ohle  ]
Bird strike,Bird found in the middle of  Crewe carriage sheds no damage to ohle  ]
Bird strike,Member of the public reported a flash and a bang from Coniston Avenue.  A visual inspection from a POS using binoculars located a bird strike at Blackpool Road O/B  No damage to OLE ]
Bird strike,Member of the public reported a flash and a bang from Coniston Avenue.  A visual inspection from a POS using binoculars located a bird strike at Blackpool Road O/B  No damage to OLE ]
Bird strike,"Patrolled DTF Area, found evidence of Bird Strike at O/B51 99m 346y. ]"
Bird strike,"Patrolled DTF Area, found evidence of Bird Strike at O/B51 99m 346y. ]"
Bird strike,Pigeon found on the floor north end of 4 road. MX187/39. The Pigeon has earthed on the contract wire and has bridged between the steel door running guides and the live contract wire. The structure steel has been coated by GLS but the door runners cannot be coated. ]
Bird strike,Pigeon found on the floor north end of 4 road. MX187/39. The Pigeon has earthed on the contract wire and has bridged between the steel door running guides and the live contract wire. The structure steel has been coated by GLS but the door runners cannot be coated. ]
Bird strike,Area patrolled no damage to Ohle unit faul dead bird spotted in pan well unit fault ]
Bird strike,Area patrolled no damage to Ohle unit faul dead bird spotted in pan well unit fault ]
Bird strike,Bird strike in pan well 24 road no damage to ohle ]
Bird strike,Bird strike in pan well 24 road no damage to ohle ]
Bird strike,Bird strike in pan well 24 road no damage to ohle ]
Bird strike,Bird strike in pan well 24 road no damage to ohle ]
Bird strike,"Patrolled, bird in contact with OLE at bridge 10, G304/12. No OLE damage ]"
Bird strike,"Patrolled, bird in contact with OLE at bridge 10, G304/12. No OLE damage ]"
Bird strike,Confirmed bird strike *NOTES*]
Bird strike,Confirmed bird strike *NOTES*]
Bird strike,Longsight depot reports bird strike at Mx187/21 No1 road ETD. ]
Bird strike,Longsight depot reports bird strike at Mx187/21 No1 road ETD. ]
Bird strike,"Patrolled within distance to fault mileages , and possible cause was a pigeon found in the 4ft rail, close to bridge 12 ( G376/05 down main ) no damage to the ole . ]"
Bird strike,"Patrolled within distance to fault mileages , and possible cause was a pigeon found in the 4ft rail, close to bridge 12 ( G376/05 down main ) no damage to the ole . ]"
Bird strike,"Bird strike at foot bridge plat 12, nearest structure G158/08. No damage to OHLE ]"
Bird strike,"Bird strike at foot bridge plat 12, nearest structure G158/08. No damage to OHLE ]"
Bird strike,"Bird strike on the down slow at Fishergate bridge,Preston, no damage to overheads. ]"
Bird strike,"Bird strike on the down slow at Fishergate bridge,Preston, no damage to overheads. ]"
Bird strike,Bird strike confirmed at over bridge 3 Caldew Bridges  ]
Bird strike,Bird strike confirmed at over bridge 3 Caldew Bridges  ]
Bird strike,"Bird strike under bridge, O/B83 ]"
Bird strike,"Bird strike under bridge, O/B83 ]"
Bird strike,"Bird strike under bridge, O/B83 ]"
Bird strike,Bird strike at SO09/14 ]
Bird strike,Bird strike at SO09/14 ]
Bird strike,Mxh187/33 Rd 37 bird strike no damage to ohle ]
Bird strike,Mxh187/33 Rd 37 bird strike no damage to ohle ]
Bird strike,Bird strike at PB07/02]
Bird strike,Bird strike at PB07/02]
Bird strike,Bird strike at PB07/02]
Bird strike,Bird strike at structure kc02/21 down Potts  ]
Bird strike,Bird strike at structure kc02/21 down Potts  ]
Bird strike,"CW3 section patrolled, bird strike found in Crewe station platform 12, ole inspected, no damage  ]"
Bird strike,"CW3 section patrolled, bird strike found in Crewe station platform 12, ole inspected, no damage  ]"
Bird strike,"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Bird strike,"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Bird strike,"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Bird strike,"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Bird strike,"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Bird strike,"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Bird strike,"Bird strike L186/14, dn fast, piggy back from PW2 ocb ]"
Bird strike,Area patrolled under T3 possession. Bird strike confirmed at Overbridge 17 ]
Bird strike,Area patrolled under T3 possession. Bird strike confirmed at Overbridge 17 ]
Bird strike,Breaker trip on HM7. Further patrolling carried out of Longsight depot after obtaining the DTF (2.4km from Ardwick). Bird strike identified as the cause at M187/28 on the Up &amp; Down Goods. No visible damage to ohle. MPSCC SSM advises that the OLE team have patrolled the area and are unable to find a cause for the breaker op]
Bird strike,Breaker trip on HM7. Further patrolling carried out of Longsight depot after obtaining the DTF (2.4km from Ardwick). Bird strike identified as the cause at M187/28 on the Up &amp; Down Goods. No visible damage to ohle. MPSCC SSM advises that the OLE team have patrolled the area and are unable to find a cause for the breaker op]
Bird strike,Bird strike South end of road 4 slight mark on contact but no problems with OLE. ]
Bird strike,Longsight carriage sidings Road 28 structure MX187/23 TPE EMU 397006 Large Crow burnt in the pantograph well.  ]
Bird strike,Longsight carriage sidings Road 28 structure MX187/23 TPE EMU 397006 Large Crow burnt in the pantograph well.  ]
Bird strike,Slight mark to the contact wire but no problems found the OLE. ]
Bird strike,Bird strike g150/39 down slow - being repaired tonight ]
Bird strike,Bird strike g150/39 down slow - being repaired tonight ]
Bird strike,"OHL inspected ok, no action required to restore]"
Bird strike,"OHL inspected ok, no action required to restore]"
Bird strike,Bird strike confirmed at OB47 MH09/20 on down main.   OLE fit for purpose.  ]
Bird strike,Bird strike at structure M185/22 on Down fast. Dead pigeon found in four foot. No signs of damage to OLE equipment. ]
Bird strike,Bird strike at structure M185/22 on Down fast. Dead pigeon found in four foot. No signs of damage to OLE equipment. ]
Bird strike,Bird strike at structure M185/22 on Down fast. Dead pigeon found in four foot. No signs of damage to OLE equipment. ]
Bird strike,Bird strike confirmed br241  ]
Bird strike,Bird came into contact with contenary wire and bridge earth strip. Bridge 11?? KC05/24 up&amp; dn Potts. No damage to OHL. Bird struck OHL on bridge 11?? KC05/24 U&amp;D Potts. OHL ok  ]
Bird strike,Bird came into contact with contenary wire and bridge earth strip. Bridge 11?? KC05/24 up&amp; dn Potts. No damage to OHL. Bird struck OHL on bridge 11?? KC05/24 U&amp;D Potts. OHL ok  ]
Bird strike,Section patrolled and bird strike identified as the cause at MH02/09. Secondary insulation required. Waif created for insulation to be installed.  ]
Bird strike,Section patrolled and bird strike identified as the cause at MH02/09. Secondary insulation required. Waif created for insulation to be installed.  ]
Bird strike,Bird found at bridge 252 platform 3 ]
Bird strike,Bird found at bridge 252 platform 3 ]
Bird strike,Bird strike confirmed platform 8 bridge 252 ]
Bird strike,Bird strike confirmed platform 8 bridge 252 ]
Bird strike,Bird strike ne3 up chat moss]
Bird strike,Bird strike ne3 up chat moss]
Bird strike,FRIED CROW FOUND AT RR82/07. HIGH LEVEL INSPECTION REQ.  ]
Bird strike,FRIED CROW FOUND AT RR82/07. HIGH LEVEL INSPECTION REQ.  ]
Bird strike,"Breaker trip on HM-7 section. Section patrolled and burnt Crow found on top of pendo stabled on road 30 near structure MXH187/17, within the pantograph well.  Other than flash marks they appeared to be no damage. Alstom staff informed. ]"
Bird strike,"Breaker trip on HM-7 section. Section patrolled and burnt Crow found on top of pendo stabled on road 30 near structure MXH187/17, within the pantograph well.  Other than flash marks they appeared to be no damage. Alstom staff informed. ]"
Bird strike,"Breaker trip on HM-7 section. Section patrolled and burnt Crow found on top of pendo stabled on road 30 near structure MXH187/17, within the pantograph well.  Other than flash marks they appeared to be no damage. Alstom staff informed. ]"
Bird strike,Bird strike at O/B 10  G304/08 Golborne No damage to ole  ]
Bird strike,Bird strike at O/B 10  G304/08 Golborne No damage to ole  ]
Bird strike,Bird found  Under bridge at golborne ]
Bird strike,Bird found  Under bridge at golborne ]
Bird strike,Preston OHL team patrolled from the Platform at Preston station and found signs off a bird strike around From Fishergate Bridge visual inspection off the OLE and know Visual damage  ]
Bird strike,Preston OHL team patrolled from the Platform at Preston station and found signs off a bird strike around From Fishergate Bridge visual inspection off the OLE and know Visual damage  ]
Bird strike,Started the patrol from Moseley hill station found the bird in the 4ft ]
Bird strike,Started the patrol from Moseley hill station found the bird in the 4ft ]
Bird strike,"PL5 trip in Alstom depot, bird strike, no damage to OLE.  ]"
Bird strike,Confirmed bird strike Bridge 252 (platform 8 Carlisle Station).]
Bird strike,Confirmed bird strike Bridge 252 (platform 8 Carlisle Station).]
Bird strike,Brid Strike Confirmed Wall Sidings Bridge 252 Carlisle Station.]
Bird strike,Brid Strike Confirmed Wall Sidings Bridge 252 Carlisle Station.]
Bird strike,"Patrolled electrical section with ole staff, a pigeon was found in the 4ft close to fishergate bridge , near G336/45 structure on the up through line , no damage to the ole equipment. ]"
Bird strike,Bird found at Walsall station under bridge  ]
Bird strike,Bird found at Walsall station under bridge  ]
Bird strike,Bird remains found at G304/09  O/B 10 at Golborne No damage to ole  ]
Bird strike,Bird remains found at G304/09  O/B 10 at Golborne No damage to ole  ]
Bird strike,"Staff patrolled Walsall Station Area pigeon found with burn marks, inspected OLE fir for purpose]"
Bird strike,"Staff patrolled Walsall Station Area pigeon found with burn marks, inspected OLE fir for purpose]"
Bird strike,Mh06-13 bird stole no damage to ohle  ]
Bird strike,Mh06-13 bird stole no damage to ohle  ]
Bird strike,"Patrolled and found bird on the down through structure no G336/45B under fishergate bridge, no damage to the equipment. ]"
Bird strike,"Patrolled and found bird on the down through structure no G336/45B under fishergate bridge, no damage to the equipment. ]"
Bird strike,Bird strike at OB near GL176/33 ]
Bird strike,Bird strike at OB near GL176/33 ]
Bird strike,Bird strike at north end of shed 6]
Bird strike,Bird strike at north end of shed 6]
Bird strike,No damage to OLE. OLE fit for purpose  ]
Bird strike,No damage to OLE. OLE fit for purpose  ]
Bird strike,Bird strike at fisher gate bridge preston no ole damage just splash mark on contenry ]
Bird strike,Bird strike at fisher gate bridge preston no ole damage just splash mark on contenry ]
Bird strike,Bird strike south end road 1. No damage to ole. OLE system fit for purpose  ]
Bird strike,Evidence of a bird strike at over bridge 95. Waif completed for a high level visual inspection to be carried out on next mtce  ]
Bird strike,Evidence of a bird strike at over bridge 95. Waif completed for a high level visual inspection to be carried out on next mtce  ]
Bird strike,Bird Strike confirmed platform 8 Bridge 252 Carlisle Station. This has been two in the last two days. ]
Bird strike,Bird Strike confirmed platform 8 Bridge 252 Carlisle Station. This has been two in the last two days. ]
Bird strike,bird]
Bird strike,bird]
Bird strike,Crow found at G78/15 no signs of damage. Location booked in for high level inspection  ]
Bird strike,Crow found at G78/15 no signs of damage. Location booked in for high level inspection  ]
Bird strike,Stranded catenary found after bird strike at G106/79 DTVS. ]
Bird strike,Stranded catenary found after bird strike at G106/79 DTVS. ]
Bird strike,Stranded catenary found after bird strike at G106/79 DTVS. ]
Bird strike,Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 04/21 down road ]
Bird strike,Breaker trip on HM 14. Area patrolled and inspected. Bird found at structure MH 04/21 down road ]
Bird strike,AH-5 North of shed road 1 checked for damage OLE fit for purpose. ]
Bird strike,"Breaker trip on electrical section HM-14 with distance to fault 4.78 km from Ardwick.  Section patrolled and at structure MH03/27 on the Down line, bird strike cause with catenary wire stranded.  OHLE fit for use and work order created for the repair of the damaged cable. ]"
Bird strike,"Breaker trip on electrical section HM-14 with distance to fault 4.78 km from Ardwick.  Section patrolled and at structure MH03/27 on the Down line, bird strike cause with catenary wire stranded.  OHLE fit for use and work order created for the repair of the damaged cable. ]"
Bird strike,Confirmed bird strike at SB02/12 no visible damage to OLE ]
Bird strike,Confirmed bird strike at SB02/12 no visible damage to OLE ]
Bird strike,Confirmed bird strike at SB02/12 no visible damage to OLE ]
Bird strike,"HM16 trip, dead bird next to structure MH12/14 OHL fit for purpose ]"
Bird strike,Bird strike found bridge 1. CMP1 ]
Bird strike,Bird strike road 2 south end. Bird on floor. No damage to OLE ]
Bird strike,"HG16/18 owl strike, no ole damage. ]"
Bird strike,"HG16/18 owl strike, no ole damage. ]"
Bird strike,Confirmed bird strike Longsight Alstom Depot ]
Bird strike,Confirmed bird strike Longsight Alstom Depot ]
Bird strike,Confirmed bird strike at Longsight depot ]
Bird strike,OLE inspected ok - G Sharpe]
Bird strike,Confirmed bird strike Longsight Alstom Depot ]
Bird strike,Confirmed bird strike Longsight Alstom Depot ]
Bird strike,Bird strike. No damage to Ole. OLE fit for purpose  ]
Bird strike,HG13/27(arch lane) bird strike no damage to ole ]
Bird strike,HG13/27(arch lane) bird strike no damage to ole ]
Bird strike,HG13/27(arch lane) bird strike no damage to ole ]
Bird strike,HG13/27(arch lane) bird strike no damage to ole ]
Bird strike,OLE checked and in working order.]
Bird strike,OLE checked and in working order.]
Bird strike,Hm-7 breaker trip north end Etd shed number 2bird strike no damage to Ohle ]
Bird strike,Hm-7 breaker trip north end Etd shed number 2bird strike no damage to Ohle ]
Bird strike,Bird strike at L191/04 no damage to OHL  ]
Bird strike,Bird strike at L191/04 no damage to OHL  ]
Bird strike,Area patrolled separated green zone using IRP. Bird strike confirmed at MH01/26 on Down Main. No visible damage to OLE. ]
Bird strike,Area patrolled separated green zone using IRP. Bird strike confirmed at MH01/26 on Down Main. No visible damage to OLE. ]
Bird strike,POSSIBLE HIRD STRIKE FOUND CMP1 BRIDGE 1 DOWN WILMSLOW ]
