No fault found,No cause found  ]
Bird strike,POSSIBLE HIRD STRIKE FOUND CMP1 BRIDGE 1 DOWN WILMSLOW ]
Bird strike,"Bird strike in Carraige sheds, all roads patrolled no damage to OLE. Fit for purpose. ]"
Bird strike,"Bird strike at HG08/28, all ok ]"
Bird strike,"Bird strike at HG08/28, all ok ]"
Bird strike,Bird strike road 4 no issues to report with OLE. ]
Bird strike,Bird Strike confirmed Br 252 Platform 8]
Bird strike,Bird Strike confirmed Br 252 Platform 8]
Bird strike,Section inspected and bird strike at OHL structure M188/08 was identified as the cause. ]
Bird strike,Dead pigeon found with electrical  burn marks probable cause of breaker trip no damage to the OHL  ]
Bird strike,Dead pigeon found with electrical  burn marks probable cause of breaker trip no damage to the OHL  ]
Bird strike,Bird strike bridge249]
Bird strike,Bird strike bridge249]
Bird strike,"OHL staff patrolled using line blockage protection, on inspection team found a bird that had burns resulting in the tripping]"
Bird strike,"OHL staff patrolled using line blockage protection, on inspection team found a bird that had burns resulting in the tripping]"
Bird strike,"Visual inspection using binoculars at O/B 19,20 &amp;20A Bird Strike at O/B 20 G338/12 Dn Main  No damage to OLE ]"
Bird strike,"Visual inspection using binoculars at O/B 19,20 &amp;20A Bird Strike at O/B 20 G338/12 Dn Main  No damage to OLE ]"
Bird strike,Bird strike at L191/04 down fast  No damage to OHL  ]
Bird strike,Bird strike at L191/04 down fast  No damage to OHL  ]
Bird strike,Patrolled  found bird strike bridge 17 ]
Bird strike,"[Detail]:[NE - 6 Trip Down St Helens between Huyton & Springs Branch Tripped 07:14 Reset 07:16 NTIS, No reports Distance to Fault 1.82Km from Springs branch SATS ]:[Cause]:[   ]:[Action]:[Bird strike to bridge HG08/29 no damage to ohle Bird strike to bridge HG08/29 no damage to ohle ]"
Bird strike,"[Detail]:[NE - 6 Trip Down St Helens between Huyton & Springs Branch Tripped 07:14 Reset 07:16 NTIS, No reports Distance to Fault 1.82Km from Springs branch SATS ]:[Cause]:[   ]:[Action]:[Bird strike to bridge HG08/29 no damage to ohle Bird strike to bridge HG08/29 no damage to ohle ]"
Bird strike,Bird strike at G159/12 Dn Fast no damage to OLE ]
Bird strike,Bird strike at G159/12 Dn Fast no damage to OLE ]
Bird strike,Bird Strike confirmed at MH01/28 on Up Main]
Bird strike,Bird Strike confirmed at MH01/28 on Up Main]
Bird strike,Bird found at south end of shed road 1. OHL inspected as fit for purpose ]
Bird strike,Dead bird found with electrical  burns ]
Bird strike,Dead bird found with electrical  burns ]
Bird strike,Patrol of Willesden CSS after bird strike no problems found with OLE. ]
Bird strike, Stonebridge Pk E&PME : AH-5 : XOCB 0700 - 0702 Bird Strike Roads 1- 4  
Bird strike,Bird strike @L191/23 no damage to OLE ]
Bird strike,Bird strike @L191/23 no damage to OLE ]
Bird strike,Pigeon came in contact with OLE seen by depot staff and bird removed before OLE staff arrived ]
Bird strike,Pigeon came in contact with OLE seen by depot staff and bird removed before OLE staff arrived ]
Bird strike,Bird strike at bridge 18 on the down ]
Bird strike,Bird strike at bridge 18 on the down ]
Bird strike,Fault in electrical section HM 15 - Patrol completed between Old Tup and Broadbottom under line blockages. Bird strike found at MH 10 8 (Viaduct) on UP MAIN. W.A.I.F to be completed in reference to bird strike. No visual damage to OHL system ]
Bird strike,"Bird strike at G159/25 down fast, no damage seen to ohle from low level  ]"
Bird strike,"Bird strike at G159/25 down fast, no damage seen to ohle from low level  ]"
Bird strike,Patrolled section and pigeon carcass found on Road 8 at Alstrom sheds near WC07/29. No damage to OLE ]
Bird strike,Bird strike at bridge 12 ]
Bird strike,Bird strike at bridge 12 ]
Bird strike,Bird strike found at g146/19 on he down fast. High level inspection booked in to check insulator condition  ]
Bird strike,Bird strike found at g146/19 on he down fast. High level inspection booked in to check insulator condition  ]
Bird strike,WW2 ocb. Bird strike at G174/29 ]
Bird strike,WW2 ocb. Bird strike at G174/29 ]
Bird strike,STATION STAFF AT UNIVERSITY REPORTED A BIRD STRIKE AT THE BRIDGE SOUTH SIDE OF UNIVERSITY STATION. STAFF ASSESSED OLE AT LOCATION WITH NO VISABLE DAMAGE FOUND.  ]
Bird strike,STATION STAFF AT UNIVERSITY REPORTED A BIRD STRIKE AT THE BRIDGE SOUTH SIDE OF UNIVERSITY STATION. STAFF ASSESSED OLE AT LOCATION WITH NO VISABLE DAMAGE FOUND.  ]
Bird strike,Bird strike reported shed road 1 no problems with the OLE. ]
Bird strike,Bird strike on No 34 rd where unit was stabled Near MXH187/28 ]
Bird strike,Bird strike on No 34 rd where unit was stabled Near MXH187/28 ]
Bird strike,BIRD  STEUKE FOUND G157/108 NO DAMAGE TO OLE  ]
Bird strike,BIRD  STEUKE FOUND G157/108 NO DAMAGE TO OLE  ]
Bird strike,"Bridge 56, Warrington up fast G288/24 bird strike, no damage.  ]"
Bird strike,"Bridge 56, Warrington up fast G288/24 bird strike, no damage.  ]"
Bird strike,Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird strike,Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird strike,Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird strike,Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird strike,Bird found at Salford crescent station under the bridge flash marks on the insulator bird has caused a path over the insulator from live ole to the steel work ]
Bird strike,Bird found with burn marks under bridge at Walsall station  ]
Bird strike,Bird found with burn marks under bridge at Walsall station  ]
Bird strike,"Patrolled section within distance to fault readings, and a pigeon was found near to the 4ft rail on the down fylde line, close to ole structure PB 02/14 . No damage to the ole equipment. ]"
Bird strike,"Patrolled section within distance to fault readings, and a pigeon was found near to the 4ft rail on the down fylde line, close to ole structure PB 02/14 . No damage to the ole equipment. ]"
Bird strike,Bird strike at bridge 80 no damage  ]
Bird strike,Bird strike at bridge 80 no damage  ]
Bird strike,Bird strike found G161/16 down slow ]
Bird strike,"Bird strike on the down fast at Leyearth Station under bridge no100, no damage to overheads. Unable to take photo as too dark under bridge, but was able to see the bird through the binoculars . ]"
Bird strike,"Bird strike on the down fast at Leyearth Station under bridge no100, no damage to overheads. Unable to take photo as too dark under bridge, but was able to see the bird through the binoculars . ]"
Bird strike,Bird strike at overbridge 4 at ykk access structure gl176/36 . ]
Bird strike,Bird strike at overbridge 4 at ykk access structure gl176/36 . ]
Bird strike,Bird strike in Rugby Stsrion area no further damage found  ]
Bird strike,Bird strike in Rugby Stsrion area no further damage found  ]
Bird strike,Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Bird strike,Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Bird strike,Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Bird strike,Breaker trip on SX51. Bird strike confirmed as the cause at OB7 Salford Cresent Station. Nearest OLE structure MG02/35. ]
Bird strike,Bird strike confirmed bridge 252 wall sidings line  ]
Bird strike,Bird strike confirmed bridge 252 wall sidings line  ]
Bird strike,Evidence of a flashed over pot at Overbridge 74b. Could be a bird but no evidence of a bird found.  ]
Bird strike,Evidence of a flashed over pot at Overbridge 74b. Could be a bird but no evidence of a bird found.  ]
Bird strike,Evidence of a flashed over pot at Overbridge 74b. Could be a bird but no evidence of a bird found.  ]
Bird strike,"Bird strike at G160/22, stranded catenary repaired  ]"
Bird strike,"Bird strike at G160/22, stranded catenary repaired  ]"
Bird strike,Bird with burn marks under bridge at Walsall station ]
Bird strike,Bird with burn marks under bridge at Walsall station ]
Bird strike,NE 5 ocb trip bird strike at HG18/05 on the up St Hellens. No damage to OHL ]
Bird strike,NE 5 ocb trip bird strike at HG18/05 on the up St Hellens. No damage to OHL ]
Bird strike,"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
Bird strike,"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
Bird strike,"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
Bird strike,"Down Bolton (platform 2), under station road bridge, near structure CG01/47. Fresh flash marks present and burnt pigeon on track. Onsite 1900 clear 1920. No damage of concern caused to the OHLE. ]"
Bird strike,Bird strike confirmed p1 bridge 252 ]
Bird strike,Bird strike confirmed p1 bridge 252 ]
Bird strike,"Section inspected, evidence of bird strike at bridge 22 no damage to ole, please close fault  ]"
Bird strike,"Section inspected, evidence of bird strike at bridge 22 no damage to ole, please close fault  ]"
Bird strike,Bird strike found on bridge 89 mossley hill down fast  ]
Bird strike,Bird strike found on bridge 89 mossley hill down fast  ]
Bird strike,Remains of a bird found at G336/53 Platform 6 Fishergate O/B No damage to ole  ]
Bird strike,Remains of a bird found at G336/53 Platform 6 Fishergate O/B No damage to ole  ]
Bird strike,Bird remains found at G304/09 O/B 10 at Golborne No damage to ole  ]
Bird strike,Bird remains found at G304/09 O/B 10 at Golborne No damage to ole  ]
Bird strike,Bird found at G453/22 no damage to OHL. ]
Bird strike,Bird found at G453/22 no damage to OHL. ]
Bird strike,"PL4 OCB. Bird strike at bridge 89, Mossley hill. No damage to ole visible. ]"
Bird strike,"PL4 OCB. Bird strike at bridge 89, Mossley hill. No damage to ole visible. ]"
Bird strike,Fresh marks on contact wire under BR252 wall sidings  ]
Bird strike,Fresh marks on contact wire under BR252 wall sidings  ]
Bird strike,"Patrolled section within distance to fault limits, and probable cause was a pigeon found close to the 4 foot rail on the down slow side, structure number G333/09 ( bridge 112) at flag lane access. No damage to the ohl equipment. ]"
Bird strike,"Patrolled section within distance to fault limits, and probable cause was a pigeon found close to the 4 foot rail on the down slow side, structure number G333/09 ( bridge 112) at flag lane access. No damage to the ohl equipment. ]"
Bird strike,Bird strike @ L181/05 no damage to OLE ]
Bird strike,Bird strike @ L181/05 no damage to OLE ]
Bird strike,"Bird strike at O/B 252 platform, flash marks on contact. See pic ]"
Bird strike,Bird caused tripping  ]
Bird strike,Bird caused tripping  ]
Bird strike,Bird strike at MH10/2 on up road ]
Bird strike,"Patrolled by day shift, bird in contact with OHL, nearest str no G336/46 down slow, no other damage. ]"
Bird strike,"Patrolled by day shift, bird in contact with OHL, nearest str no G336/46 down slow, no other damage. ]"
Bird strike, Bird found at bridge 84 (Newport Road bridge)  ]
Bird strike, Bird found at bridge 84 (Newport Road bridge)  ]
Bird strike, Bird found at bridge 84 (Newport Road bridge)  ]
Bird strike,Bird strike south end of road 1 no problems with OLE to report. ]
Bird strike,Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Bird strike,Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Bird strike,Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Bird strike,Bird strike at MG02/38 under the bridge at Salford crescent station platform 1  Up bolton   May require secondary insulation as this has happened multiple times at the same location  ]
Bird strike,Bird strike Br252]
Bird strike,Bird strike Br252]
Bird strike,No damage found ]
Bird strike,bird strike Br252]
Bird strike,bird strike Br252]
Bird strike,"Under bridge at Walsall station birds, no action required ]"
Bird strike,"Under bridge at Walsall station birds, no action required ]"
Bird strike,Slight mark to the OHL but no issues to report. ]
Bird strike,Slight mark to the OHL but no issues to report. ]
Bird strike,Bird strike on the SBH lines at St. Helens central Bird strike on the SBH lines at St. Helens central ]
Bird strike,Bird strike on the SBH lines at St. Helens central Bird strike on the SBH lines at St. Helens central ]
Bird strike,Bird strike on the SBH lines at St. Helens central Bird strike on the SBH lines at St. Helens central ]
Bird strike,Bird strike at L190/15 U/F burned lug structure end no damage to the ohl ]
Bird strike,Bird strike at L190/15 U/F burned lug structure end no damage to the ohl ]
Bird strike,"inspected, Blackbird identified on down slow. structure m183/52. No visible damage to ohle equipment]"
Bird strike,"inspected, Blackbird identified on down slow. structure m183/52. No visible damage to ohle equipment]"
Bird strike,Bird strike at Fishergate OB 129 G336/47 No damage to ole  ]
Bird strike,Bird strike at Fishergate OB 129 G336/47 No damage to ole  ]
Bird strike,Bird strike at OB 20A G338/21 No damage to ole  ]
Bird strike,Bird strike at OB 20A G338/21 No damage to ole  ]
Bird strike,"WB-2 Breaker op. Section patrolled. Cause found at Bridge 5 SA00/53. Bird has shorted between MK1 copper bridge arm and the bridge causing breaker op. Fresh burn marks visible on bridge arm, damage/burn marks appear superficial. Burnt bird directly beneath next to cess rail.  ]"
Bird strike,PL2 OCB PATROLLED BIRD STRIKE AT L189/37 Mosley hill station bridge no damage ]
Bird strike,PL2 OCB PATROLLED BIRD STRIKE AT L189/37 Mosley hill station bridge no damage ]
Bird strike,WW1 OCB G173/28 birdsrike feathers stuck to structure no damage to OLE ]
Bird strike,WW1 OCB G173/28 birdsrike feathers stuck to structure no damage to OLE ]
Bird strike,no issues to report with OLE. ]
Bird strike,no issues to report with OLE. ]
Bird strike,Pigeon found on the up Gloucester at bridge 16 university station  ]
Bird strike,Pigeon found on the up Gloucester at bridge 16 university station  ]
Bird strike,Breaker trip on HM 10. Area patrolled and inspected on the platforms. Bird found in platform 8 under foot bridge. Near structure M188/80 ]
Bird strike,OHL inspection complete fit for purpose. ]
Bird strike,OHL inspection complete fit for purpose. ]
Bird strike,Platform 8 bridge 252 bird strike confirmed. Fresh marks on the wire.]
Bird strike,Platform 8 bridge 252 bird strike confirmed. Fresh marks on the wire.]
Bird strike,"Bird strike under bridge at willenhall neutral section, no further action required ]"
Bird strike,"Bird strike under bridge at willenhall neutral section, no further action required ]"
Bird strike,Breaker trip on KY 3. Bird found at Macclesfield station structure number HC 00/29 up road ]
Bird strike,Breaker trip on KY 3. Bird found at Macclesfield station structure number HC 00/29 up road ]
Bird strike,"Bird strike at Mossley Hill station bridge, L189/34 down ditton fast. No damage to OHL ]"
Bird strike,"Bird strike at Mossley Hill station bridge, L189/34 down ditton fast. No damage to OHL ]"
Bird strike,"Bird strike under bridge at willenhall neutral section, no further action required ]"
Bird strike,"Bird strike under bridge at willenhall neutral section, no further action required ]"
Bird strike,"Bird strike at G161/22 down fast, no damage to ohle ]"
Bird strike,"Bird strike at G161/22 down fast, no damage to ohle ]"
Bird strike,Bird strike at G75/11 flash marks on structure and on bond. Structure has been booked in for high level inspection  ]
Bird strike,Bird strike at G75/11 flash marks on structure and on bond. Structure has been booked in for high level inspection  ]
Bird strike," UV NE-6[Detail]:[Breaker Op - NE-6 tripped at 15:22, re-set at 15:24, 1F09 in section, no reports from the driver. Distance to fault - 8.33km  from  Springs Branch ]:[Cause]:[   ]:[Action]:[Bird strike at bridge str number HG12/22 no damage to ole ] "
Bird strike," UV NE-6[Detail]:[Breaker Op - NE-6 tripped at 15:22, re-set at 15:24, 1F09 in section, no reports from the driver. Distance to fault - 8.33km  from  Springs Branch ]:[Cause]:[   ]:[Action]:[Bird strike at bridge str number HG12/22 no damage to ole ] "
Bird strike,Bird strike at bridge 1 Dn Wilmslow ]
Bird strike,"Breaker trip on HM-16 section. Optimho readings obtained from Newton and section patrolled.  MH08/27, Down line. Fresh burn marks present on structure and bird feathers on track.  No damage to the OHLE.  Secondary insulation as moved out of place exposing structure steel work. Work order created to rectify this during next high level access. ]"
Bird strike,Found strike at bridge 39 WAIF has been raised for insulation ]
Bird strike,Found strike at bridge 39 WAIF has been raised for insulation ]
Bird strike,"Call-out to unrelated incident and found evidence of Bird Strike on BN8 Down Slow at OB75 Moor Lane Tamworth, approximately within the DTF. ]"
Bird strike,"Call-out to unrelated incident and found evidence of Bird Strike on BN8 Down Slow at OB75 Moor Lane Tamworth, approximately within the DTF. ]"
Bird strike,"Call-out to unrelated incident and found evidence of Bird Strike on BN8 Down Slow at OB75 Moor Lane Tamworth, approximately within the DTF. ]"
Bird strike,Bird strike. OLE fit for purpse ]
Bird strike,Bird strike. OLE fit for purpse ]
Bird strike,"Bird strike at RR82/14 Up N'pton, flash marks on wire will need high level inspection  ]"
Bird strike,"Bird strike at RR82/14 Up N'pton, flash marks on wire will need high level inspection  ]"
Bird strike,Bird found at over bridge 47 on the up slow overhead line ok no further action required ]
Bird strike,Bird found at over bridge 47 on the up slow overhead line ok no further action required ]
Bird strike,Bird strike and sandy lane bridge the bird was a owl no damage to wire ]
Bird strike,Bird strike and sandy lane bridge the bird was a owl no damage to wire ]
Bird strike,"GoPro inspection carried out, EMU 397012 dead bird located in pantograph well, road 4 in the up ]"
Bird strike,"GoPro inspection carried out, EMU 397012 dead bird located in pantograph well, road 4 in the up ]"
Bird strike,Bird strike south end rd 1 no damage to the OLE. ]
Bird strike,Fresh indications of bird strike on the wall sidings bridge 252 ]
Bird strike,Fresh indications of bird strike on the wall sidings bridge 252 ]
Bird strike,Patrolled the area from the cess  reflected from the dtf provided from Crewe found signs of a trip on structure mh01/04 above the hm14 bare feeder and a dead bird below no damage to ole no secondary insulation required ]
Bird strike,Patrolled the area from the cess  reflected from the dtf provided from Crewe found signs of a trip on structure mh01/04 above the hm14 bare feeder and a dead bird below no damage to ole no secondary insulation required ]
Bird strike,Bird found at o/b 95 high level inspection booked for contenary to be checked.  ]
Bird strike,Bird found at o/b 95 high level inspection booked for contenary to be checked.  ]
Bird strike,Bird found at MD187/22 in EPS sidings viewed from position of safety with binoculars ]
Bird strike,Bird found at MD187/22 in EPS sidings viewed from position of safety with binoculars ]
Bird strike,Bird strike  Winwick jnc.  Dn Slow G298/14 OB27A No damage to ole  ]
Bird strike,Bird strike  Winwick jnc.  Dn Slow G298/14 OB27A No damage to ole  ]
Bird strike,Mh04/05 bird strike no damage to ohle ]
Bird strike,Mh04/05 bird strike no damage to ohle ]
Bird strike,G158/13 bird strike no damage to ole ]
Bird strike,G158/13 bird strike no damage to ole ]
Bird strike,Hm16 breaker op mh12/18 bird strike no damage to ohle ]
Bird strike,Bridge strike no damage to OLE ]
Bird strike,Bridge strike no damage to OLE ]
Bird strike,Bird found at o/b 106. Strike to contenary wire. High level inspection booked and bond been waifed to fix.  ]
Bird strike,Bird found at o/b 106. Strike to contenary wire. High level inspection booked and bond been waifed to fix.  ]
Bird strike,Mx187/09 etd shed 2 road bird strike no damage to ohle  ]
Bird strike,Mx187/09 etd shed 2 road bird strike no damage to ohle  ]
Bird strike,Breaker trip on HM8. Bird strike at OLE structure MD187/26 (EPS Depot) identified as the cause. ]
Bird strike,Breaker trip on HM8. Bird strike at OLE structure MD187/26 (EPS Depot) identified as the cause. ]
Bird strike,Platform 3 patrol. Found a dead bird  ]
Bird strike,Platform 3 patrol. Found a dead bird  ]
Bird strike,Platform 3 patrol. Found a dead bird  ]
Bird strike,Mx187-33 bird strike no damage to Ohl road 36 ]
Bird strike,Mx187-33 bird strike no damage to Ohl road 36 ]
Bird strike,"OCB Patrol PW-5 Bird strike at structure GL176/30 on the Up Ditton, no damage to ole.  ]"
Bird strike,"OCB Patrol PW-5 Bird strike at structure GL176/30 on the Up Ditton, no damage to ole.  ]"
Bird strike,"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours later. ]"
Bird strike,"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours later. ]"
Bird strike,Mxh187/32a road 34 bird strike no damage to ohle ]
Bird strike,Mxh187/32a road 34 bird strike no damage to ohle ]
Bird strike,"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours earlier. ]"
Bird strike,"Breaker trip on HM-13 with DTF, 3km from Ardwick.  Section check and at MH01/27 structure bird strike and stranded catenary wire found.  Stranded wire to be WAIFed and added to our defect bank.  Also put down as the cause to fault: 973919, same section same DTF, tripped 2 hours earlier. ]"
Bird strike,Mxh187/33a bird strike no damage to ohle  ]
Bird strike,Mxh187/33a bird strike no damage to ohle  ]
Bird strike,Secrion patrolled bird found at HG10/05 no dmage to ole  ]
Bird strike,Secrion patrolled bird found at HG10/05 no dmage to ole  ]
Bird strike,"Bird strike Crewe carriage sheds, no damage to OLE Bird strike Crewe carriage sheds, no damage to OLE Bird strike Crewe carriage sheds, no damage to OLE ]"
Bird strike,PL-7 OCB Bird strike at L192/89 on the Up chat moss slow. No damage to OLE.  ]
Bird strike,"Breaker trip on HM-14 section with DTF 2.7km from Ardwick.  Section checked and at structure MH01/27 bird strike with flash marks present on wires, plus catenary wire possibly stranded.  WAIF to be created to inspect the wire during high level access and repair if required. ]"
Bird strike,"Breaker trip on HM-14 section with DTF 2.7km from Ardwick.  Section checked and at structure MH01/27 bird strike with flash marks present on wires, plus catenary wire possibly stranded.  WAIF to be created to inspect the wire during high level access and repair if required. ]"
Bird strike,"Bird strike found at G125/22 bird was on the ground and had caused line side fire, no other damage to report  ]"
Bird strike,"Bird strike found at G125/22 bird was on the ground and had caused line side fire, no other damage to report  ]"
Bird strike,"Bird strike found at G125/22 bird was on the ground and had caused line side fire, no other damage to report  ]"
Bird strike,Section inspected and bird strike identified at MVL00/17 Platform 2 at Victoria Station. ]
Bird strike,Section inspected and bird strike identified at MVL00/17 Platform 2 at Victoria Station. ]
Bird strike,Bird strike bridge 252. Fault misreported. Fault has HG-2  ]
Bird strike,Bird strike bridge 252. Fault misreported. Fault has HG-2  ]
Bird strike,Bird strike bridge 252  ]
Bird strike,Bird strike bridge 252  ]
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,Breaker trip on electrical section HM-14.  Section checked and at structure MH03/22 bird strike with fresh flash marks visible. No damage caused to the OHLE. ]
Bird strike,Breaker trip on electrical section HM-14.  Section checked and at structure MH03/22 bird strike with fresh flash marks visible. No damage caused to the OHLE. ]
Bird strike,"Breaker trip on electrical section HM-14 with distance to fault 6.1km from Ardwick.  Section checked and bird strike confirmed at structure MH04/22, with fresh flash mark visible on wire. No damage caused to the OHLE  ]"
Bird strike,"Breaker trip on electrical section HM-14 with distance to fault 6.1km from Ardwick.  Section checked and bird strike confirmed at structure MH04/22, with fresh flash mark visible on wire. No damage caused to the OHLE  ]"
Bird strike,Platform 8 bridge 252 bird strike  ]
Bird strike,Platform 8 bridge 252 bird strike  ]
Bird strike,Patrolled ]
Bird strike,Patrolled ]
Bird strike,"Breaker trip on HM-13 section with distance to fault of 3.1km from Ardwick.  Section checked and at over bridge 12 near structure MH02/18, burnt bird found, no damage to the OHLE. ]"
Bird strike,"Breaker trip on HM-13 section with distance to fault of 3.1km from Ardwick.  Section checked and at over bridge 12 near structure MH02/18, burnt bird found, no damage to the OHLE. ]"
Bird strike,Bird strike at g338/21 no damage to ole ]
Bird strike,Bird strike at g338/21 no damage to ole ]
Bird strike,Bird strike ]
Bird strike,Removed bird from track side and visual check on contenary wire ]
Bird strike,Removed bird from track side and visual check on contenary wire ]
Bird strike,Bird strike at station bridge St Helen's Central. HG08/15 nearest structure. No damage to OHL. ]
Bird strike,Bird strike at station bridge St Helen's Central. HG08/15 nearest structure. No damage to OHL. ]
Bird strike,Breaker trip on HM 15. Bird debris and burn marks around insulator at MH 8/11 Up road  ]
Bird strike,"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
Bird strike,"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
Bird strike,"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
Bird strike,"Breaker trip on HM 14. Area patrolled and inspected, bird found at structure MH 06/05 down road ]"
Bird strike,"Bird strike G157/36 dn fast, no damage to ohle  ]"
Bird strike,"Bird strike G157/36 dn fast, no damage to ohle  ]"
Bird strike,"Bird strike G157/36 dn fast, no damage to ohle  ]"
Bird strike,"Bird strike G157/36 dn fast, no damage to ohle  ]"
Bird strike,"Bird strike G157/36 dn fast, no damage to ohle  ]"
Bird strike,Bird strike confirmed as the cause at MH12/07. ]
Bird strike,"Pigeon found near the 4ft on the up main side at golborne school access bridge, no damage to the ohl equipment  ]"
Bird strike,"Pigeon found near the 4ft on the up main side at golborne school access bridge, no damage to the ohl equipment  ]"
Bird strike,Bird strike contanry patted repairs carried out  ]
Bird strike,Bird strike contanry patted repairs carried out  ]
Bird strike,Section patrolled bird found no damage to ole ]
Bird strike,Section patrolled bird found no damage to ole ]
Bird strike,"Bird found at North end of carriage depot, OHL inspected ok to restore]"
Bird strike,"Pigeon found in 4ft of the d/fast @ G336/49.Superficial splash marks on bridge and contenary no damage, fishergate bridge  E&P attended and alarms reset. ]"
Bird strike,"Pigeon found in 4ft of the d/fast @ G336/49.Superficial splash marks on bridge and contenary no damage, fishergate bridge  E&P attended and alarms reset. ]"
Bird strike,"Bird in contact with OLE at Fishergate bridge, nearest structure G336/46 Down parcel, no other damage. ]"
Bird strike,"Bird in contact with OLE at Fishergate bridge, nearest structure G336/46 Down parcel, no other damage. ]"
Bird strike,Bird found at OB16A G492/37 Up Goods ]
Bird strike,Bird found at OB16A G492/37 Up Goods ]
Bird strike,Dead pigeon found at MH/12/17 ]
Bird strike,Bird strike at University Station.]
Bird strike,Bird strike at University Station.]
Bird strike,Found bird on Alston train care depot on 37 road at MxH 187/33. Possibly a unit was stabled here at the time and moved since yesterday. No damage to the ole ]
Bird strike,Found bird on Alston train care depot on 37 road at MxH 187/33. Possibly a unit was stabled here at the time and moved since yesterday. No damage to the ole ]
Bird strike,Bird strike at ob 41/03 south of poulton station ]
Bird strike,Bird strike at ob 41/03 south of poulton station ]
Bird strike," Bird strike at MXH187/33A , dead degas found burnt and on insulator ]"
Bird strike," Bird strike at MXH187/33A , dead degas found burnt and on insulator ]"
Bird strike,"Bird strike, Rd1 Arriva train care, no damage to ohle ]"
Bird strike,"Bird strike, Rd1 Arriva train care, no damage to ohle ]"
Bird strike,CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
Bird strike,CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
Bird strike,CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
Bird strike,CROW ATTACHED TO AF CATCHER AT G70/31A UP ATF. REMOVED BIRD WITH PRIMARY POLES IN T3 POSSESSION. HIGH LEVEL INSPECTION REQ. INPUTTED TO MAINTENANCE. ]
Bird strike,"Superficial splash marks found on underside of bridge at G336/45A fishergate bridge, also a burned pigeon found in the 4ft of the up fast, so probable cause seeing that the bird strike matting is slightly lifted at said location also]"
Bird strike,"Superficial splash marks found on underside of bridge at G336/45A fishergate bridge, also a burned pigeon found in the 4ft of the up fast, so probable cause seeing that the bird strike matting is slightly lifted at said location also]"
Bird strike,"Superficial splash marks found on underside of bridge at G336/45A fishergate bridge, also a burned pigeon found in the 4ft of the up fast, so probable cause seeing that the bird strike matting is slightly lifted at said location also]"
Bird strike,"Breaker trip on HF-3 section, with DTF 6.8km from Slade lane.  Section checked and bird strike confirmed at overbridge 102 CMP1, near structure M182/21A.  Burn marks but no damage to the OHLE. ]"
Bird strike,"Breaker trip on HF-3 section, with DTF 6.8km from Slade lane.  Section checked and bird strike confirmed at overbridge 102 CMP1, near structure M182/21A.  Burn marks but no damage to the OHLE. ]"
Bird strike,"Breaker trip on HF-3 section, with DTF 6.8km from Slade lane.  Section checked and bird strike confirmed at overbridge 102 CMP1, near structure M182/21A.  Burn marks but no damage to the OHLE. ]"
Bird strike,Bird strike found at tunnel road bridge on the up chat miss slow at L192/65 no major damage to ole just slight marking on the contenary wire.  ]
Bird strike, L191/58a PL5 OCB. Alstom depot. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
Bird strike,PL4 OCB. L188/30 DS. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
Bird strike,PL4 OCB. L188/30 DS. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
Bird strike,PL4 OCB. L188/30 DS. Bird strike. No dmage to the OLE. Please close this fault. L Millea 17/07/22. ]
Bird strike,2 x dead burnt birds found in platform 5 area near ob79 no damage to OLE ]
Bird strike,2 x dead burnt birds found in platform 5 area near ob79 no damage to OLE ]
Bird strike,* Failure Closure Details (action field in FMS): Burnt bird found on structure. Removed from structure and requested High level inspection of ATF insulator @ G71/18A]
Bird strike,* Failure Closure Details (action field in FMS): Burnt bird found on structure. Removed from structure and requested High level inspection of ATF insulator @ G71/18A]
Bird strike,* Failure Closure Details (action field in FMS): Burnt bird found on structure. Removed from structure and requested High level inspection of ATF insulator @ G71/18A]
Bird strike,Dead bird found on Rd 7 of Willesden TED. OHL inspected &amp; fit for purpose ]
Bird strike,Dead bird found on Rd 7 of Willesden TED. OHL inspected &amp; fit for purpose ]
Bird strike,Cg01/03 bird strike no damage to ohle ]
Bird strike,Cg01/03 bird strike no damage to ohle ]
Bird strike,Cg01/03 bird strike no damage to ohle ]
Bird strike,Cg01/03 bird strike no damage to ohle ]
Bird strike,Mzh187-20 bird strike road 34 no damage to ohle  ]
Bird strike,Mzh187-20 bird strike road 34 no damage to ohle  ]
Bird strike,Bird strike at Blackpool rd bridge somsigns of damage  ]
Bird strike,Bird strike at Blackpool rd bridge somsigns of damage  ]
Bird strike,"Bird strik @L191/13, no damage to ohle  ]"
Bird strike,"Bird strik @L191/13, no damage to ohle  ]"
Bird strike,Area inspected under T3 possession. Bird strike confirmed at CG01/03B on Down Bolton no visible damage to OLE Bird strike at MVL00/22  ]
Bird strike,Bird strike br252 ]
Bird strike,Bird strike br252 ]
Bird strike,Breaker trip on HM7 - patrol conducted around Alston Depot - bird strike at MXH 187 31 at the wash roads - No visual damage to the Overhead Line seen - breaker trip W.A.I.F to be completed and closed off. ]
Bird strike,Breaker trip on HM7 - patrol conducted around Alston Depot - bird strike at MXH 187 31 at the wash roads - No visual damage to the Overhead Line seen - breaker trip W.A.I.F to be completed and closed off. ]
Bird strike,Bird strike under fishergate bridge 129 at structure number G336/46 no damage to the equipment  ]
Bird strike,Bird strike under fishergate bridge 129 at structure number G336/46 no damage to the equipment  ]
Bird strike,"Burn marks at MH5/16, waif raised for bird mat to be installed   ]"
Bird strike,"Burn marks at MH5/16, waif raised for bird mat to be installed   ]"
Bird strike,M187/55 bird stole no damage to ohle ]
Bird strike,M187/55 bird stole no damage to ohle ]
Bird strike,"Bird strike at Leyton station footbridge 120A up fylde, structure no PB 26/12 no damage  ]"
Bird strike,"Bird strike at Leyton station footbridge 120A up fylde, structure no PB 26/12 no damage  ]"
Bird strike,Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
Bird strike,Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
Bird strike,Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
Bird strike,Dead bird found at mg15/22 Up road Seen on cab patrol and access point Electrical section sx51 No damage to ole ]
Bird strike,Bird strike bridge 242  ]
Bird strike,Bird strike bridge 242  ]
Bird strike,OHLE Patrolled and trip identified as a Bird Strike.]
Bird strike,Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
Bird strike,Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
Bird strike,Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
Bird strike,Bird strike under bridge at Salford crescent on down Bolton structure cg 01/41 ]
Bird strike,"Bird strike - secondary insulation missing from structure, low clearance between live OLE and boom at 06/03 hm14 ]"
Bird strike,"Bird strike - secondary insulation missing from structure, low clearance between live OLE and boom at 06/03 hm14 ]"
Bird strike,BIRD STRIKE FOUND G165/10 ]
Bird strike,BIRD STRIKE FOUND G165/10 ]
Bird strike,NWR staff reported a flash and a bang at Fishergate Bridge in Preston. Bird Strike at the location  No damage to ole  ]
Bird strike,NWR staff reported a flash and a bang at Fishergate Bridge in Preston. Bird Strike at the location  No damage to ole  ]
Bird strike,Birdstrike L188/25 ]
Bird strike,Birdstrike L188/25 ]
Bird strike,"NE5 ocb, bird strike bridge 41 HG08/30 ]"
Bird strike,"NE5 ocb, bird strike bridge 41 HG08/30 ]"
Bird strike,Bird strike parcel platforms  ]
Bird strike,Bird strike parcel platforms  ]
Bird strike,VCB on HG/2 bird found at bridge 252 Carlisle station  ]
Bird strike,VCB on HG/2 bird found at bridge 252 Carlisle station  ]
Bird strike,Bird strike @ L189/40 Mosley hill ]
Bird strike,Bird strike @ L189/40 Mosley hill ]
Bird strike,Bird strike in pantograph well on top of unit 397010. Stabled on 28rd Longsight depot close to MXH187/38D structure. Bird strik on unit 397010 mxh187/38d  ]
Bird strike,Bird strike in pantograph well on top of unit 397010. Stabled on 28rd Longsight depot close to MXH187/38D structure. Bird strik on unit 397010 mxh187/38d  ]
Bird strike,Bird found at bridge 19 structure G338/05 ]
Bird strike,Bird found at bridge 19 structure G338/05 ]
Bird strike,Bird strike confirmed O/B 2 (tile centre bridge) ]
Bird strike,Bird strike confirmed O/B 2 (tile centre bridge) ]
Bird strike, Ocb BW9. Bird found at G134/05 on the up fast 1 catenary strand! fault waifed to be done at later date Bird strike found at G134/05 found dead bird and damaged catenary and damaged bond Large bird identified and removed. Burnt out one catenary strand which will be planned in to be replaced]
Bird strike, Ocb BW9. Bird found at G134/05 on the up fast 1 catenary strand! fault waifed to be done at later date Bird strike found at G134/05 found dead bird and damaged catenary and damaged bond Large bird identified and removed. Burnt out one catenary strand which will be planned in to be replaced]
Bird strike,NE6 OCB. Bird strike St Helens Central station. No damage to the OLE. L Millea 09/07/22 ]
Bird strike,NE6 OCB. Bird strike St Helens Central station. No damage to the OLE. L Millea 09/07/22 ]
Bird strike,Flashed over insulator at MXH187/33 - Road 37. Caused by birds attracted by Redgate Lane tip ]
Bird strike,Flashed over insulator at MXH187/33 - Road 37. Caused by birds attracted by Redgate Lane tip ]
Bird strike,"331 unit (Northern Rail) ran off the OHL into a dead section on No 2 rd Bakehouse Sidings, north of Preston Station just under Fishergate Bridge. Northern arranged to have the train shunted back under the OHL. No damage to ole  Northern 331 ran off the wires in the Bakehouse sdgs - no damage]"
Bird strike,"331 unit (Northern Rail) ran off the OHL into a dead section on No 2 rd Bakehouse Sidings, north of Preston Station just under Fishergate Bridge. Northern arranged to have the train shunted back under the OHL. No damage to ole  Northern 331 ran off the wires in the Bakehouse sdgs - no damage]"
Bird strike,bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
Bird strike,bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
Bird strike,bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
Bird strike,bird found at RR66/47 high level check required new structure to rail bond required both jobs have been entered onto waif ]
Bird strike,WW1 OCB BIRD STRIKE FIUND BRIDGE 44]
Bird strike,WW1 OCB BIRD STRIKE FIUND BRIDGE 44]
Bird strike,Bird strike found a over bridge 111. Waif booked for high level inspection. All fit for purpose.  ]
Bird strike,Bird strike found a over bridge 111. Waif booked for high level inspection. All fit for purpose.  ]
Bird strike,Bird strike found a over bridge 111. Waif booked for high level inspection. All fit for purpose.  ]
Bird strike,NE6 OCB BIRD STRIKE FOUND AT HG 08/30 ]
Bird strike,NE6 OCB BIRD STRIKE FOUND AT HG 08/30 ]
Bird strike,Mh12/24 bird strike no damage to ohle ]
Bird strike,G160/12 bird feathers at structure pitting on lug no other damage to OLE ]
Bird strike,G160/12 bird feathers at structure pitting on lug no other damage to OLE ]
Bird strike,Bird strike at G132/38 down slow no further action required ]
Bird strike,Bird strike at G132/38 down slow no further action required ]
Bird strike,Bird strike at G132/38 down slow no further action required ]
Bird strike,Bird strike at G132/38 down slow no further action required ]
Bird strike,"Bird strike BR 80, no damage to ohle ]"
Bird strike,"Bird strike BR 80, no damage to ohle ]"
Bird strike,Bird strike at Bridge 28 AL17/07 down sutton ]
Bird strike,Bird strike at Bridge 28 AL17/07 down sutton ]
Bird strike,Bird found at site no damage to ohle ]
Bird strike,Bird found at site no damage to ohle ]
Bird strike,Bird strike in TMD rd 2 ]
Bird strike,Bird strike in TMD rd 2 ]
Bird strike,Bird strike in TMD rd 2 ]
Bird strike,Cab patrolled from dinting to gloss P.O. and hadfield found a dead pigeon at DG00/28  electrical section HM16 the correct area reflected off the distance to fault percentage ]
Bird strike,Bird strike confirmed wall sidings bridge 252 ]
Bird strike,Bird strike confirmed wall sidings bridge 252 ]
Bird strike,Seagull found at the base of structure MXH187/33A No 37 road Longsight carriage sidings  ]
Bird strike,Seagull found at the base of structure MXH187/33A No 37 road Longsight carriage sidings  ]
Bird strike,Bird at Blackpool road  ]
Bird strike,Bird at Blackpool road  ]
Bird strike,Bird strike at bridge 70 d/s structure number G154/11 no damage to ole just slight pitting to Contenary ]
Bird strike,Bird strike at bridge 70 d/s structure number G154/11 no damage to ole just slight pitting to Contenary ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird under Bridge 111. Burnt catenary requires high level inspection which will be planned in. Fault to be closed. ]
Bird strike,Bird strike. OLE fit for purpose  ]
Bird strike,Bird strike. OLE fit for purpose  ]
Bird strike,"Breaker trip on HM-16 section.  Optimho readings obtained from Newton, providing distance to fault 92.23%.  Dinting to Hadfield and Glossop triangle checked.  MH12/27 Hadfield branch, bird strike with fresh burn mark to catenary wire. No damage to the OHLE, but secondary insulation, (bird mat) is split exposing structure steel work.  Work order created to renew secondary insulation. ]"
Bird strike,Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike,Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike,Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike,Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike,Bird strike D/Fast in middle of Watford tunnel no damage to the OLE. ]
Bird strike,Bird strike found at bridge 18 bryn station no damage to ole  ]
Bird strike,Bird strike found at bridge 18 bryn station no damage to ole  ]
Bird strike,Inspection of the OLE south end road 6 Wembley sheds no problems with the OLE. ]
Bird strike,Burn marks from bird strike at G156/46 no damage ]
Bird strike,Burn marks from bird strike at G156/46 no damage ]
Bird strike,Burn marks from bird strike at G156/46 no damage ]
Bird strike,Burn marks from bird strike at G156/46 no damage ]
Bird strike,Burn marks from bird strike at G156/46 no damage ]
Bird strike,Section patrolled bird strike found at L184/17 no damage to ole please close  ]
Bird strike,Section patrolled bird strike found at L184/17 no damage to ole please close  ]
Bird strike,Bird strike found to be cause of breaker trip HM7 at MX187/05. ]
Bird strike,Bird strike found to be cause of breaker trip HM7 at MX187/05. ]
Bird strike,Bird strike found to be cause of breaker trip HM7 at MX187/05. ]
Bird strike,Bird found in 4 foot of down slow  L/189/32 signs off contact with OLE ...no damage to OLE equipment   K Sowerby  ]
Bird strike,Bird found in 4 foot of down slow  L/189/32 signs off contact with OLE ...no damage to OLE equipment   K Sowerby  ]
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,Bird found o/b 252 up main platform 4 Carlisle station  ]
Bird strike,Bird found o/b 252 up main platform 4 Carlisle station  ]
Bird strike, NE5 section patrolled bird stike found at HG18/07 over bridge no damage to OHL ]
Bird strike, NE5 section patrolled bird stike found at HG18/07 over bridge no damage to OHL ]
Bird strike,Rugby OLE section patrolled and NFF Stafford ole found bird g95/32]
Bird strike,Rugby OLE section patrolled and NFF Stafford ole found bird g95/32]
Bird strike,"Live Seagull found on No 24 road Longsight carriage sidings. The Seagull had a burnt wing, we tried to catch the Seagull but were unsuccessful. The Alstom facilities manager was on site and stated they would arrange for the bird to be captured. ]"
Bird strike,"Live Seagull found on No 24 road Longsight carriage sidings. The Seagull had a burnt wing, we tried to catch the Seagull but were unsuccessful. The Alstom facilities manager was on site and stated they would arrange for the bird to be captured. ]"
Bird strike,"Live Seagull found on No 24 road Longsight carriage sidings. The Seagull had a burnt wing, we tried to catch the Seagull but were unsuccessful. The Alstom facilities manager was on site and stated they would arrange for the bird to be captured. ]"
Bird strike,inspected and bird strike at CM07/30 found to the cause. ]
Bird strike,inspected and bird strike at CM07/30 found to the cause. ]
Bird strike,inspected and bird strike at CM07/30 found to the cause. ]
Bird strike,inspected and bird strike at CM07/30 found to the cause. ]
Bird strike,Bird strike at G336/41 platform 4 No damage to ole ]
Bird strike,Bird strike at G336/41 platform 4 No damage to ole ]
