No fault found,No cause found  ]
Bird strike,"Breaker trip on HM-7 section.  Section and stabled units check within Longsight depot.  MXH187/36, sidings road 33, burnt crow found. No visible flash marks or damage to the OHLE. ]"
Bird strike,"Breaker trip on HM-7 section with distance to fault 2km from Ardwick.  Section patrolled and stabled units check within Longsight depot.  Sidings road number 34, burnt Magpie found in well of pendo unit. Near structure MXH187/21A. No damage caused to the OHLE. ]"
Bird strike,"Breaker trip on HM-7 section with distance to fault 2km from Ardwick.  Section patrolled and stabled units check within Longsight depot.  Sidings road number 34, burnt Magpie found in well of pendo unit. Near structure MXH187/21A. No damage caused to the OHLE. ]"
Bird strike,Bird strike at Alstom carriage sheds. 2 birds found. OHL was inspected &amp; no damage found. OHL fit for person  ]
Bird strike,Bird strike at Alstom carriage sheds. 2 birds found. OHL was inspected &amp; no damage found. OHL fit for person  ]
Bird strike,AH-5 Bird strike on road 6. Inspection carried out no damage to OLE. ]
Bird strike,UP LIVERPOOL IND BIRD STRIKE FOUND  ]
Bird strike,Bird strike confirmed Br252 Platform 1.]
Bird strike,Bird strike confirmed Br252 Platform 1.]
Bird strike,Patrolled platforms at Preston Station  Bird strike at Fishergate bridge No damage to ole  ]
Bird strike,Patrolled platforms at Preston Station  Bird strike at Fishergate bridge No damage to ole  ]
Bird strike,Area inspected between Oxford Rd and Deansgate bird strike confirmed at MA00/13 on down Oxford rd.  ]
Bird strike,Area inspected between Oxford Rd and Deansgate bird strike confirmed at MA00/13 on down Oxford rd.  ]
Bird strike,Bird found in Oxley sidings number 2  ]
Bird strike,Bird found in Oxley sidings number 2  ]
Bird strike,Bird found in Oxley sidings number 2  ]
Bird strike,Burnt magpie found in pantograph well on unit stabled on depot road 34 near OHL structure MXH187/30. No damage caused to the OHLE. ]
Bird strike,"Bird strike at bridge, no damage to ohle , G173/16  ]"
Bird strike,"Bird strike at bridge, no damage to ohle , G173/16  ]"
Bird strike,Bird strike found at G158/86 dn Liv ind feathers on insulated arm no damage. ]
Bird strike,Bird found at O/B at St Helens Central  ]
Bird strike,Bird found at O/B at St Helens Central  ]
Bird strike,Bird found at O/B at St Helens Central  ]
Bird strike,Breaker trip on HM 8. Area patrolled and inspected bird found at structure M187/04 ]
Bird strike,Breaker trip on HM 8. Area patrolled and inspected bird found at structure M187/04 ]
Bird strike,Dead pigeon P4 br 252 ]
Bird strike,Dead pigeon P4 br 252 ]
Bird strike,Dead pigeon found P7 be 252 ]
Bird strike,Dead pigeon found P7 be 252 ]
Bird strike,"Bird strike to bridge 37, M166/40 up main ]"
Bird strike,"Bird strike to bridge 37, M166/40 up main ]"
Bird strike,"Bird strike to bridge 37, M166/40 up main ]"
Bird strike,"Bird strike Alstom depot, road 2, no damage to ohle  ]"
Bird strike,Section patrolled bird strike identified MH04/12 ]
Bird strike,Section patrolled bird strike identified MH04/12 ]
Bird strike,"Bird strike inside tunnel of up Liverpool ind, no damage to equipment  ]"
Bird strike,Cm05/24 bird strike no damage to ohle  ]
Bird strike,Cm05/24 bird strike no damage to ohle  ]
Bird strike,"bird found at RR74/57, waif raised for high level check  ]"
Bird strike,"bird found at RR74/57, waif raised for high level check  ]"
Bird strike,Slight burn marks to Wire but no damage to the OLE. ]
Bird strike,Patrol undertaken on lines A &amp; Line X Dead pigeon found at EC 00/08a Line X . No damage visible .  ]
Bird strike,Slight burn marks to the Contact wire Southend of road 5/6 no damage to the OLE. ]
Bird strike,Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike,Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike,Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike,Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike,Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike,Bird strike found at GC158/33 up Chester OB/4 . ]
Bird strike,Bird strike bridge 252 slight marks on the contact wire  ]
Bird strike,Bird strike bridge 252 slight marks on the contact wire  ]
Bird strike,"Bird reported by station staff, bird found at end of platform 1 ]"
Bird strike,Owl found at OB5 - DG00/19 ]
Bird strike,HM-16 breaker trip Owl (bird) found on live beam at footbridge on the up&down Glossop line]
Bird strike,Inspected wire for damage and no damage found at Shed 16A Oxley after bird strike  ]
Bird strike,PL5 ocb. Bird strike on Alston depot door ]
Bird strike,"Optimos shown no distance, found bird under bridge at Prestbury station ]"
Bird strike,HM-14 Down Main Overbridge 18B Bird strike OB18/34 ]
Bird strike,HM-14 Down Main Overbridge 18B Bird strike OB18/34 ]
Bird strike,Bird strike Wembley sheds road 5 no issues with the OLE. ]
Bird strike,Bird strike Wembley sheds road 5 no issues with the OLE. ]
Bird strike,Bird strike at Walsall station on BE4 on the down walsall ]
Bird strike,Bird strike at Walsall station on BE4 on the down walsall ]
Bird strike,Electrical section completed by cab ride due to line block restraints. Bird found in 4 foot at BS00/68 ]
Bird strike,Electrical section completed by cab ride due to line block restraints. Bird found in 4 foot at BS00/68 ]
Bird strike,TMD Patrolled no issues found]
Bird strike,TMD Patrolled no issues found]
Bird strike,Bird strike confirmed bridge 2 ]
Bird strike,Bird strike confirmed bridge 2 ]
Bird strike,"Breaker trip on HM14 at overbridge 10 on down main. Mh02/21 Dead bird found, no visible damage to OLE ]"
Bird strike,"Breaker trip on HM14 at overbridge 10 on down main. Mh02/21 Dead bird found, no visible damage to OLE ]"
Bird strike,Bird strike found at St. Helens central station  ]
Bird strike,Bird strike found at St. Helens central station  ]
Bird strike,FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
Bird strike,FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
Bird strike,FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
Bird strike,FMS 972630. Bird strike at St Helens central station. Spoke to the signaller and he says he heard 2 load bangs early this morning from this area. No damage to the OLE.  ]
Bird strike,G174/20 Bird strike at the bridge at weaver old box. Flash marks visible. No dmage to the OLE. Please close this fault. L Millea 21/08/2022.  ]
Bird strike,G174/20 Bird strike at the bridge at weaver old box. Flash marks visible. No dmage to the OLE. Please close this fault. L Millea 21/08/2022.  ]
Bird strike,"Bird in contact with OLE at O/B 25 nearest str G336/06 Down main, splash marks on contact wire, ( No Other Damage ). ]"
Bird strike,"Bird in contact with OLE at O/B 25 nearest str G336/06 Down main, splash marks on contact wire, ( No Other Damage ). ]"
Bird strike,patrolled by OHL and structure bond replaced]
Bird strike,patrolled by OHL and structure bond replaced]
Bird strike,"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
Bird strike,"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
Bird strike,"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
Bird strike,"Breaker trip on SX 51. Bird strike reported by station staff at Salford crescent station. Area checked and no damage to OLE.  Station staff at Salford Crescent station reported a bird strike at the station over bridge. Site attended, no damage to OHLE ]"
Bird strike,"Breaker trip on HM-7  Tripped- 09:50 Reset-09:52 GoPro camera used and dead Crow located within the Pantograph well, on Pendolino 390107 north end. No 35 road  Longsight carriage sidings. ]"
Bird strike,"Breaker trip on HM-7  Tripped- 09:50 Reset-09:52 GoPro camera used and dead Crow located within the Pantograph well, on Pendolino 390107 north end. No 35 road  Longsight carriage sidings. ]"
Bird strike,"Possible bird/debris strike BR 65, L182/41. No damage to OHLE nothing seen amiss ]"
Bird strike,"Possible bird/debris strike BR 65, L182/41. No damage to OHLE nothing seen amiss ]"
Bird strike,North end road 5 inspected  no damages  found  ]
Bird strike,Patrolled electrical section with Ole staff within distance to fault measurements. A possible cause was a pigeon that was found in the 4 foot at fisher gate bridge Preston. No damage to the Ole equipment . ]
Bird strike,Patrolled electrical section with Ole staff within distance to fault measurements. A possible cause was a pigeon that was found in the 4 foot at fisher gate bridge Preston. No damage to the Ole equipment . ]
Bird strike,"Birdstrike g150/25 uf, checked ole no issues found ]"
Bird strike,"Birdstrike g150/25 uf, checked ole no issues found ]"
Bird strike,No damage to OLE. OLE fit for purpose  ]
Bird strike,No damage to OLE. OLE fit for purpose  ]
Bird strike,Breaker trip on HM 14 - bird strike at MH 08/18. Secondary insulation needed - WAIF raised. ]
Bird strike,Flash marks on steelwork with no secondary insulation above the catenary at mh05/31  Up road  Feathers around the area below no carcass breaker trip is 3 days old ]
Bird strike,Flash marks on steelwork with no secondary insulation above the catenary at mh05/31  Up road  Feathers around the area below no carcass breaker trip is 3 days old ]
Bird strike,Bird remains found at PB23/19 OB 42 No damage to ole  ]
Bird strike,Bird remains found at PB23/19 OB 42 No damage to ole  ]
Bird strike,"Trip on HM-7 section with DTF 1.9km from Ardwick. Longsight depot checked and bird strike confirmed as the cause: MX187/09, ETD no 2 shed. Pigeon earthed itself out between shed doors and contact wire. Fresh flash mark but no other damage to the OHLE. ]"
Bird strike,"Trip on HM-7 section with DTF 1.9km from Ardwick. Longsight depot checked and bird strike confirmed as the cause: MX187/09, ETD no 2 shed. Pigeon earthed itself out between shed doors and contact wire. Fresh flash mark but no other damage to the OHLE. ]"
Bird strike,Stranded catenary approx 2 at G97/32 on the down Nuneaton chord and also burn marks on the down slow and x over wire ]
Bird strike,Stranded catenary approx 2 at G97/32 on the down Nuneaton chord and also burn marks on the down slow and x over wire ]
Bird strike,Stranded catenary approx 2 at G97/32 on the down Nuneaton chord and also burn marks on the down slow and x over wire ]
Bird strike,Bird strike south end of road 6 no issues with the OLE to report. ]
Bird strike,Bird feathers and burn marks on contenary wire at G140/20. At overbridge 27  no further action required ]
Bird strike,Bird feathers and burn marks on contenary wire at G140/20. At overbridge 27  no further action required ]
Bird strike,Found dead bird ]
Bird strike,Found dead bird ]
Bird strike,Bird strikebr252 ]
Bird strike,Bird strikebr252 ]
Bird strike,Confirmed bird strike. No damage to OLE  ]
Bird strike,Confirmed bird strike. No damage to OLE  ]
Bird strike,Bird strike in Alstom shed.]
Bird strike,Confirmed bird strike at platform 8 Piccadilly station  ]
Bird strike,Confirmed bird strike at platform 8 Piccadilly station  ]
Bird strike,Confirmed bird strike at platform 8 Piccadilly station  ]
Bird strike,Confirmed bird strike at platform 8 Piccadilly station  ]
Bird strike,Patrolled part section with ole staff within distance to fault percentages. Possible cause of trip is a pigeon found in the 4ft line at Fishergate bridge down through line. No damage to the ole equipment. ]
Bird strike,Patrolled part section with ole staff within distance to fault percentages. Possible cause of trip is a pigeon found in the 4ft line at Fishergate bridge down through line. No damage to the ole equipment. ]
Bird strike,Patrolled part of the electrical section within distance to fault percentages with ole staff. Possible cause was a pigeon found under fushergate bridge on the up fast line. No damage to the ole equipment. ]
Bird strike,Patrolled part of the electrical section within distance to fault percentages with ole staff. Possible cause was a pigeon found under fushergate bridge on the up fast line. No damage to the ole equipment. ]
Bird strike,Stafford OLE found a bird strike at G151/17.]
Bird strike,Stafford OLE found a bird strike at G151/17.]
Bird strike,Stafford OLE found a bird strike at G153/28.]
Bird strike,Stafford OLE found a bird strike at G153/28.]
Bird strike,Bird strike on stabled unit 397011 at MXH187/38D on No 28rd. Alstom staff informed.  ]
Bird strike,Bird strike on stabled unit 397011 at MXH187/38D on No 28rd. Alstom staff informed.  ]
Bird strike,Bird Strike Bletchley TMD No4 road ]
Bird strike,Bird Strike Bletchley TMD No4 road ]
Bird strike,Bird Strike Bletchley TMD No4 road ]
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,"Breaker trip on electrical section HM-16.  Optimho readings obtained from Newton providing DTF 91%.  Section checked and bird strike confirmed at MH12/03, Hadfield branch. No damage caused to the OHLE. ]"
Bird strike,Bird strike g133/54 Royal Mail line ]
Bird strike,Bird strike g133/54 Royal Mail line ]
Bird strike,Bird strike g133/54 Royal Mail line ]
Bird strike,"Opthimo readings taken at Newton TSC DTF 100.3% from Newton. Inspection carried out from Dinting Station platform using high powered binoculars, Black bird identified in the  6ft structure MH11/27. No visible damage to OHLE. ]"
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,"Bird strike Sankey rd bridge, no damage to ohle ]"
Bird strike,"Bird strike Sankey rd bridge, no damage to ohle ]"
Bird strike,Bird found at bridge 252 slight marks on contact wire  ]
Bird strike,Bird found at bridge 252 slight marks on contact wire  ]
Bird strike,PL2 electrical section inspected. Bird strike found at L186/53 on the down Ditton fast no damage caused to OHL ]
Bird strike,PL2 electrical section inspected. Bird strike found at L186/53 on the down Ditton fast no damage caused to OHL ]
Bird strike,Bird strike @ M159/14 Sydney Bridge. No damage to OLE. ]
Bird strike,Bird strike @ M159/14 Sydney Bridge. No damage to OLE. ]
Bird strike,Bird strike @ M159/14 Sydney Bridge. No damage to OLE. ]
Bird strike,Bird strike at bridge 25 G167/40 ]
Bird strike,Bird strike at bridge 25 G167/40 ]
Bird strike,Dead bird found MXH187/28 no damage to OHL ]
Bird strike,Dead bird found MXH187/28 no damage to OHL ]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/38B. 37 road. No damage to OLE ]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/38B. 37 road. No damage to OLE ]
Bird strike,"Patrolled area, dead bird found Shed Road 2 North End. No damage to OLE. Note: no shields on Shed Road 1&amp;2 North End ]"
Bird strike,Dead bird on scene. Shown pictures by Willesden TMD on their close-call system as they had removed it. No damage to OLE  ]
Bird strike,Dead bird on scene. Shown pictures by Willesden TMD on their close-call system as they had removed it. No damage to OLE  ]
Bird strike,Bird strike no damage to the OLE. ]
Bird strike,Bird strike found at G97/85 DTVS bond was found to be burnt and DEP wrap damaged. Work inputted into ellipse.  ]
Bird strike,Bird strike found at G97/85 DTVS bond was found to be burnt and DEP wrap damaged. Work inputted into ellipse.  ]
Bird strike,Bird strike found at G97/85 DTVS bond was found to be burnt and DEP wrap damaged. Work inputted into ellipse.  ]
Bird strike,Mg20/19 ob 21 bird strike no damage to ohle ]
Bird strike,Mg20/19 ob 21 bird strike no damage to ohle ]
Bird strike,Mg20/19 ob 21 bird strike no damage to ohle ]
Bird strike,Potential bird strike at beckingham ave bridge L190/20 no damage to OLE. ]
Bird strike,Potential bird strike at beckingham ave bridge L190/20 no damage to OLE. ]
Bird strike,Breaker trip on HM 13. Report of a flash from cement yard workers at MH 01/29. Area patrolled and inspected. No damage to the ole and a the remains of a bird was found. Up road ]
Bird strike,Breaker trip on HM 13. Report of a flash from cement yard workers at MH 01/29. Area patrolled and inspected. No damage to the ole and a the remains of a bird was found. Up road ]
Bird strike,Bird strike found ]
Bird strike,Bird strike found ]
Bird strike,Bird found at G136/08. ]
Bird strike,Bird found at G136/08. ]
Bird strike,): Birds strike found at bridge 40 no damage to ole ]
Bird strike,): Birds strike found at bridge 40 no damage to ole ]
Bird strike,"Bird strike L190/62, no damage to ohle.  ]"
Bird strike,"Bird strike L190/62, no damage to ohle.  ]"
Bird strike,"Bird strike L190/62, no damage to ohle.  ]"
Bird strike,Bird found at O/B 1 G158/111 all ok ]
Bird strike,Bird found at O/B 1 G158/111 all ok ]
Bird strike,BIRD STRIKE FOUND M160/49 .NO DAMAGE TO OLE]
Bird strike,BIRD STRIKE FOUND M160/49 .NO DAMAGE TO OLE]
Bird strike,Bird strike found CREWE station platform 6 no damage to OLE]
Bird strike,Bird strike found CREWE station platform 6 no damage to OLE]
Bird strike,"PATROLLED ELECTRICAL SECTION , BIRD STRIKE FOUND AT G160/07 DOWN FAST. ]"
Bird strike,"PATROLLED ELECTRICAL SECTION , BIRD STRIKE FOUND AT G160/07 DOWN FAST. ]"
Bird strike,"PATROLLED ELECTRICAL SECTION , BIRD STRIKE FOUND AT G160/07 DOWN FAST. ]"
Bird strike,OCB Patrol found bird strike ]
Bird strike,OCB Patrol found bird strike ]
Bird strike,Pigeon found and marks on the bridge and wire at G369/47 ]
Bird strike,Pigeon found and marks on the bridge and wire at G369/47 ]
Bird strike,Dealt internally as not network rail infrastructure]
Bird strike,"Bird strike identified at Galton bridge station, no secondary insulation at bridge ]"
Bird strike,"Bird strike identified at Galton bridge station, no secondary insulation at bridge ]"
Bird strike,Owl found at O/B 7 no damage to OHL ]
Bird strike,Owl found at O/B 7 no damage to OHL ]
Bird strike,SM 14 Down HAJ Breaker trip distance to fault 14.3km from guidebridge called at hadfield dinting and Glossop stations plus all accesses between found a dead bird in the steel work of a footbridge between dinting and glossop stations nearest structure DG00/19 no damage to ole SM14 breaker trip distance to fault was 14.3km from guide bridge called at hadfield dinting and Glossop stations plus all accesses in between from a bird in the steel work of a bridge between dinting and glossop neasest stru]
Bird strike,Bird found under switch HG-5/6 no visible damage to the OHL  ]
Bird strike,"Bird strike found @ o/b 112, G333/08 Down Slow, no damage to overheads. There was also a train in section at the time which could have caused a overload. ]"
Bird strike,"Bird strike found @ o/b 112, G333/08 Down Slow, no damage to overheads. There was also a train in section at the time which could have caused a overload. ]"
Bird strike,"Bird strike L189/12, no damage Pigeon came into contact with OHL on Up Ditton fast at L189/34. No visible damage to OHL  ]"
Bird strike,"Bird strike L189/12, no damage Pigeon came into contact with OHL on Up Ditton fast at L189/34. No visible damage to OHL  ]"
Bird strike,"Pigeon came into contact with under bridge support arm at Mossley Hill station on Down Ditton fast, nearest OHL structure L189/34. Burn marks on arm, no other visible damage. ]"
Bird strike,"Pigeon came into contact with under bridge support arm at Mossley Hill station on Down Ditton fast, nearest OHL structure L189/34. Burn marks on arm, no other visible damage. ]"
Bird strike,Bird remains found at G141/28. No damage found to OLE 2 spans either side. Full patrol from 140m0y-141m1400y.  ]
Bird strike,Bird remains found at G141/28. No damage found to OLE 2 spans either side. Full patrol from 140m0y-141m1400y.  ]
Bird strike,"Bird strike at bridge 1 on the UP Wilmslow, no damage to OLE. ]"
Bird strike,Inspected OK]
Bird strike,Inspected OK]
Bird strike,Bird strike on road 2 OLE checked no fault found. ]
Bird strike,Bird strike on road 2 OLE checked no fault found. ]
Bird strike,"Breaker trip on electrical section HF-20 with distance to fault 9.5km from C/Hulme.  Section patrolled and at over bridge 23 near structure CM05/32 down Stoke, bird strike found.  Burnt Peregrine falcon found trackside.  No visible flash marks or damage caused to the OHLE. ]"
Bird strike,"Breaker trip on electrical section HF-20 with distance to fault 9.5km from C/Hulme.  Section patrolled and at over bridge 23 near structure CM05/32 down Stoke, bird strike found.  Burnt Peregrine falcon found trackside.  No visible flash marks or damage caused to the OHLE. ]"
Bird strike,"Breaker trip on electrical section HF-20 with distance to fault 9.5km from C/Hulme.  Section patrolled and at over bridge 23 near structure CM05/32 down Stoke, bird strike found.  Burnt Peregrine falcon found trackside.  No visible flash marks or damage caused to the OHLE. ]"
Bird strike,"Bird strike Wembley shed road 4, both ends inspected no damage to OLE. ]"
Bird strike,"Found a dead, burnt pigeon between dw06/13 and the first under bridge support arm in the up Walsall fast cess (south side). ]"
Bird strike,"Found a dead, burnt pigeon between dw06/13 and the first under bridge support arm in the up Walsall fast cess (south side). ]"
Bird strike,Inspected the OLE on road 3 TMD both ends no issues to report. ]
Bird strike,Inspected the OLE on road 3 TMD both ends no issues to report. ]
Bird strike,Bird strike at bridge 16. Up Gloucester  DB 20/29 causing bridge bond to become detached but not fouling the line. Fault booked in via waif for repairs as an isolation and machine is required. ]
Bird strike,Bird strike at bridge 16. Up Gloucester  DB 20/29 causing bridge bond to become detached but not fouling the line. Fault booked in via waif for repairs as an isolation and machine is required. ]
Bird strike,Pigeon found @br 252 ]
Bird strike,Pigeon found @br 252 ]
Bird strike,Breaker opp on SX 50. Area patrolled and inspected. Bird found at structure CG 01/47 down road ]
Bird strike,Breaker opp on SX 50. Area patrolled and inspected. Bird found at structure CG 01/47 down road ]
Bird strike,Bird strike at bridge 25B slight flashover mark on bridge pot. ]
Bird strike,Bird strike at bridge 25B slight flashover mark on bridge pot. ]
Bird strike,"Patrolled from Limestreet station to edge hill station bird strike found in Limestreet tunnel no damage to ole, please close  ]"
Bird strike,Bird strike at bridge 48. ]
Bird strike,Bird strike at bridge 48. ]
Bird strike,No action required  ALL INSPECTED AOK..]
Bird strike,No action required  ALL INSPECTED AOK..]
Bird strike,Bird strike at MH4/25 all clear of OLE]
Bird strike,Bird strike at MH4/25 all clear of OLE]
Bird strike,Bird strike on washroad 2 on Alston depot]
Bird strike,Bird strike on washroad 2 on Alston depot]
Bird strike,Bird strike on train unit no damage to ohle ]
Bird strike,Bird strike on train unit no damage to ohle ]
Bird strike,Bird seen in 4 foot of up fast on cab patrol @ Buckingham road over bridge 184m 63chains  ]
Bird strike,Bird seen in 4 foot of up fast on cab patrol @ Buckingham road over bridge 184m 63chains  ]
Bird strike,Bird seen in 4 foot of up fast on cab patrol @ Buckingham road over bridge 184m 63chains  ]
Bird strike,"NE5 trip, bird strike found at OB40 St Helens no damage to ole please close  ]"
Bird strike,"NE5 trip, bird strike found at OB40 St Helens no damage to ole please close  ]"
Bird strike,Possible bird in contact with OHL at BC27/33 ]
Bird strike,G159/14 BIRD STRIKE ]
Bird strike,G159/14 BIRD STRIKE ]
Bird strike,Section trip. A bird strike was found to be the cause on Rd 4 ]
Bird strike,Bird found on platform 7 Piccadilly @ M188/75 ]
Bird strike,"Breaker trip on electrical section HM-7.  Depot area patrolled, and stabled units checked.  Burnt bird found in pantograph well of unit on sidings rd 34.  No damage caused to the OHLE  ]"
Bird strike,"Breaker trip on electrical section HM-7.  Depot area patrolled, and stabled units checked.  Burnt bird found in pantograph well of unit on sidings rd 34.  No damage caused to the OHLE  ]"
Bird strike,Dead pigeon platform 4 bridge 252  ]
Bird strike,Dead pigeon platform 4 bridge 252  ]
Bird strike,Bird strike confirmed bridge 241 ]
Bird strike,Bird strike confirmed bridge 241 ]
Bird strike,"Bird found under bridge 252,slight splatter marks. ]"
Bird strike,"Bird found under bridge 252,slight splatter marks. ]"
Bird strike,"Breaker trip on electrical section HM-14.  Section checked and at MH05/23 on the down main, bird strike confirmed with flash marks on A25 insulator.  Work order created for replacement of insulator. No further damage to the OHLE. ]"
Bird strike,"Breaker trip on electrical section HM-14.  Section checked and at MH05/23 on the down main, bird strike confirmed with flash marks on A25 insulator.  Work order created for replacement of insulator. No further damage to the OHLE. ]"
Bird strike,Bird strike at PB 26/12 DOWN FYLDE NO DAMAGE  ]
Bird strike,Bird strike at PB 26/12 DOWN FYLDE NO DAMAGE  ]
Bird strike,Platform 8 bird strike m188/67 at foot bridge are no damage to ohl  ]
Bird strike,OLE inspected no damage found. ]
Bird strike,Bird strike bridge 252 ]
Bird strike,Bird strike bridge 252 ]
Bird strike,OLE inspected no damage found. ]
Bird strike,2 birds at MG35-18 on the DN BOLTON  ]
Bird strike,2 birds at MG35-18 on the DN BOLTON  ]
Bird strike,2 birds at MG35-18 on the DN BOLTON  ]
Bird strike,"Bird strike @ L187/20, No Damage to OLE ]"
Bird strike,"Bird strike @ L187/20, No Damage to OLE ]"
Bird strike,"Bird strike at L179/41 up Ditton , no damage to ohle.  ]"
Bird strike,"Bird strike at L179/41 up Ditton , no damage to ohle.  ]"
Bird strike,Bird found at bridge 252 slight marks on the contact wire  ]
Bird strike,Bird found at bridge 252 slight marks on the contact wire  ]
Bird strike,"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
Bird strike,"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
Bird strike,"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
Bird strike,"PW5 BIRD STRIKE FOUND L180/04 , NEW 12 FOOT STRUCTURE TO RAIL BOND INSTALLED ]"
Bird strike,Bird strike South end road 1 no damage to the OLE. ]
Bird strike,Bird strike South end of road 4 no damage to the OLE.]
Bird strike,Bird strike found at L185/14 ]
Bird strike,Bird strike found at L185/14 ]
Bird strike,Bird found at o/b28 ]
Bird strike,Bird found at o/b28 ]
Bird strike,Breaker op on hm14. Bird found at mh 07/07 ]
Bird strike,Breaker op on hm14. Bird found at mh 07/07 ]
Bird strike,"Birdstrike at Blackpool Road Birdstrike at Blackpool road bridge Bird strike at Blackpool road bridge, coniston avenue. Splash marks on contact wire, other than that no damage to overheads. ]"
Bird strike,"Birdstrike at Blackpool Road Birdstrike at Blackpool road bridge Bird strike at Blackpool road bridge, coniston avenue. Splash marks on contact wire, other than that no damage to overheads. ]"
Bird strike,* Failure Closure Details (action field in FMS): 1005638 FMS. PL1 OCB bird strike at L186/63. No damage to the OLE. ]
Bird strike,* Failure Closure Details (action field in FMS): 1005638 FMS. PL1 OCB bird strike at L186/63. No damage to the OLE. ]
Bird strike,"PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  ]"
Bird strike,"PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  PB15/14 pipe bridge, slight splash marks on underside of bridge, superficial mark on contenary. Dead bird found on site so assume bird strike  ]"
Bird strike,Pigeon found @br252 ]
Bird strike,Pigeon found @br252 ]
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,Bird strike on unit 69502 no damage to ohle ]
Bird strike,Bird strike on unit 69502 no damage to ohle ]
Bird strike,Bird found at station area on pantograph  Bank quay Warrington  ]
Bird strike,Bird found at station area on pantograph  Bank quay Warrington  ]
Bird strike,Bird found at DG0/19 ]
Bird strike,BIRD STRIKE G161/03 NO DAMAGE TO OLE  ]
Bird strike,BIRD STRIKE G161/03 NO DAMAGE TO OLE  ]
Bird strike,CW7 electrical section patrolled bird strike at G156/24 on the up through sidings. No damage to OHL. ]
Bird strike,Foot patrol SM-14 via platforms and safe walk ways  Dead bird @ MH05/17 no damage to OHL  ]
Bird strike,Bird found at bridge 241 ]
Bird strike,Bird found at bridge 241 ]
Bird strike,No damage to the OLE. ]
Bird strike,No damage to the OLE. ]
Bird strike,"Bird Strike at bridge str number KC05/24 , no damage to ohl ]"
Bird strike,"Bird Strike at bridge str number KC05/24 , no damage to ohl ]"
Bird strike,NE6 OCB. Bird strike at the bridge next to St Helens central station. No damage to OLE. ]
Bird strike,NE6 OCB. Bird strike at the bridge next to St Helens central station. No damage to OLE. ]
Bird strike,Bird Strike no issues]
Bird strike,Bird Strike no issues]
Bird strike,Area patrolled and bird found as cause of breaker trip on HM-16 at MH10/05 on down main. ]
Bird strike,BIRD STRIKE FOUND G161/16 ]
Bird strike,Bird strike at OB 10 ]
Bird strike,Bird strike at OB 10 ]
Bird strike,Patrolled area bird carcass found at G01/62A. No damage to OLE  found  ]
Bird strike,Patrolled area bird carcass found at G01/62A. No damage to OLE  found  ]
Bird strike,Patrolled area bird carcass found at G01/62A. No damage to OLE  found  ]
Bird strike,Bird strike at signal sot332 with cab patrol  ]
Bird strike,Bird strike at signal sot332 with cab patrol  ]
Bird strike,"NE-5 electrical section trip. Area foot patrolled and bird strike found at bridge 22, HG18/07 on the USH. Flashover marks to contenary but wire is ok.  ]"
Bird strike,"NE-5 electrical section trip. Area foot patrolled and bird strike found at bridge 22, HG18/07 on the USH. Flashover marks to contenary but wire is ok.  ]"
Bird strike,"dead bird removed, OLE all ok, no problems found]"
Bird strike,"dead bird removed, OLE all ok, no problems found]"
Bird strike,Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Bird strike,Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Bird strike,Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Bird strike,Longsight Depot examined. Bird strike identified on top of stabled train 390151. Nearest OLE structure MX187/38C. ]
Bird strike,No problems with the OLE. ]
Bird strike,NE6 OCB. HG13/26 Bird strike at arch lane bridge. No damage to the OLE.  ]
Bird strike,NE6 OCB. HG13/26 Bird strike at arch lane bridge. No damage to the OLE.  ]
Bird strike,Patrolled site Willesden TMD staff reported bird carcass had been taken away. No damage to OLE ]
Bird strike,Patrolled site Willesden TMD staff reported bird carcass had been taken away. No damage to OLE ]
Bird strike,"WB-2 breaker-op, Burnt bird found at Bridge 4 (SA00/42) DGJ. Bird has came into contact with parallel running contact wire and bridge soffit causing short circuit. Fresh burn marks are visible but appear from ground level to be only cosmetic. Wire will be inspected at next opportunity.  ]"
Bird strike,"WB-2 breaker-op, Burnt bird found at Bridge 4 (SA00/42) DGJ. Bird has came into contact with parallel running contact wire and bridge soffit causing short circuit. Fresh burn marks are visible but appear from ground level to be only cosmetic. Wire will be inspected at next opportunity.  ]"
Bird strike,HF.1 breaker trip Up Fast Cab patrolled from Cheadle hulme to Stockport station . Found bird in platform 2  ]
Bird strike,HF.1 breaker trip Up Fast Cab patrolled from Cheadle hulme to Stockport station . Found bird in platform 2  ]
Bird strike,HF.1 breaker trip Up Fast Cab patrolled from Cheadle hulme to Stockport station . Found bird in platform 2  ]
Bird strike,No further action required  ]
Bird strike,No further action required  ]
Bird strike,Cab patrolled hc00/65 bird strike  ]
Bird strike,Cab patrolled hc00/65 bird strike  ]
Bird strike,Found the cause of tripping was a pigeon. Body still looked about a week old. ]
Bird strike,Found the cause of tripping was a pigeon. Body still looked about a week old. ]
Bird strike,"Bird strike at bridge 20, Dn Wilm, M162/60. Burn marks on contact / Contenary wire and bridge. OHL ok ]"
Bird strike,"Bird strike at bridge 20, Dn Wilm, M162/60. Burn marks on contact / Contenary wire and bridge. OHL ok ]"
Bird strike,"Bird strike at bridge 20, Dn Wilm, M162/60. Burn marks on contact / Contenary wire and bridge. OHL ok ]"
Bird strike,Bird strike found @L192/80 no damage to OLE ]
Bird strike,Bird strike found @L192/80 no damage to OLE ]
Bird strike,"Bird strike on the Down Fast at bridge no9, no visible damage to the overheads. ]"
Bird strike,"Bird strike on the Down Fast at bridge no9, no visible damage to the overheads. ]"
Bird strike,Bird strike parted catenary wire on up and down Cannock branch G124 /19 wire repaired  Sunday night  ]
Bird strike,Bird strike parted catenary wire on up and down Cannock branch G124 /19 wire repaired  Sunday night  ]
Bird strike,Bird strike parted catenary wire on up and down Cannock branch G124 /19 wire repaired  Sunday night  ]
Bird strike,Bird strike at Arch lane bridge HG13/25 no damage to OLE  ]
Bird strike,Bird strike at Arch lane bridge HG13/25 no damage to OLE  ]
Bird strike,Bird strike over bridge 57 no damage to ohle]
Bird strike,"patrolled, bird strike no 8 overbridge up fast.]"
Bird strike,"patrolled, bird strike no 8 overbridge up fast.]"
Bird strike,Bird strike OB71. No damage. ]
Bird strike,Bird strike OB71. No damage. ]
Bird strike,No fault found likely to be a bird strike as feathers found at site No fault found likely to be a bird strike as feathers found at site ]
Bird strike,No fault found likely to be a bird strike as feathers found at site No fault found likely to be a bird strike as feathers found at site ]
Bird strike,Bird strike found St Helens central station  ]
Bird strike,Bird strike found St Helens central station  ]
Bird strike,Bird found under bridge at Preston station  ]
Bird strike,Bird found under bridge at Preston station  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,"Possible cause of breaker trip was a pigeon found on the up fast 4 ft at Blackpool road bridge, o/b 20a. No damage to the ole ]"
Bird strike,"Possible cause of breaker trip was a pigeon found on the up fast 4 ft at Blackpool road bridge, o/b 20a. No damage to the ole ]"
Bird strike,"Bird strike G160/11, no damage to OHLE ]"
Bird strike,"Bird strike G160/11, no damage to OHLE ]"
Bird strike,Bird found at  M175/10 ]
Bird strike,Bird found at  M175/10 ]
Bird strike,Bird strike at G294/16 up slow no damage to ole  ]
Bird strike,Bird strike at G294/16 up slow no damage to ole  ]
Bird strike,Area patrolled possibility bird strike mh01/29 marks on ohle no damage ]
Bird strike,Area patrolled possibility bird strike mh01/29 marks on ohle no damage ]
Bird strike,Fault found to be bird strike at Bridge 21 Cannock ]
Bird strike,Fault found to be bird strike at Bridge 21 Cannock ]
Bird strike,Bird strike  ]
Bird strike,Pigeon struck pantograph on 1N64 no damage breakers realised at 20:05 ]
Bird strike,Pigeon struck pantograph on 1N64 no damage breakers realised at 20:05 ]
Bird strike,Bird strike on top of train at Alstrom depot at MXH187/20A ]
Bird strike,Bird strike on top of train at Alstrom depot at MXH187/20A ]
Bird strike,Bird strike on structure no M160/24]
Bird strike,Pigeon earthed on under bridge support arm at Mossley Hill station road bridge. Nearest structure L189/36 UDF. No visible damage to OHL. ]
Bird strike,Pigeon earthed on under bridge support arm at Mossley Hill station road bridge. Nearest structure L189/36 UDF. No visible damage to OHL. ]
Bird strike,"CX6 train driver reported pigeon strike at Preston station platform, one patrol by OLE staff confirmed, pigeon, strike splash marks on the wire and on the bridge no damage to the equipment or Bridge. ]"
Bird strike,"CX6 train driver reported pigeon strike at Preston station platform, one patrol by OLE staff confirmed, pigeon, strike splash marks on the wire and on the bridge no damage to the equipment or Bridge. ]"
Bird strike,"Ground level visual patrol carried out from the line side dirt track parallel to the up and down HAJ lines. Structure MH03/28 down main line new flash marks on catenary wire and steel work. No damage to OHLE. A new splice has been installed due to previous damage, tyco wrap should be installed to prevent bird strikes in the future. See attached photos. ]"
Bird strike,"Ground level visual patrol carried out from the line side dirt track parallel to the up and down HAJ lines. Structure MH03/28 down main line new flash marks on catenary wire and steel work. No damage to OHLE. A new splice has been installed due to previous damage, tyco wrap should be installed to prevent bird strikes in the future. See attached photos. ]"
Bird strike,Patrolled feathers present suspected bird strike slight marks on contact wire ]
Bird strike,Patrolled feathers present suspected bird strike slight marks on contact wire ]
Bird strike,HF-17 Breaker Trip Patrolled north chord and south chord to Mcr Airport station found bird between structure SO02/23 and TOW at the buffers at platform 2.  No damage to OLE No D.T.F ]
Bird strike,CW4  CW21A electrical sections inspected bird strike at bridge 17 KC05/24 on the up and down pots no damage to OHL  ]
Bird strike,CW4  CW21A electrical sections inspected bird strike at bridge 17 KC05/24 on the up and down pots no damage to OHL  ]
Bird strike,Bird found under bridge at Galton junction station ]
Bird strike,Bird found under bridge at Galton junction station ]
Bird strike,Area patrolled bird strike on top of unit no damage to ohle ]
Bird strike,Area patrolled bird strike on top of unit no damage to ohle ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird found under bridge at Galton junction station ]
Bird strike,Bird found under bridge at Galton junction station ]
Bird strike,No damage to the OLE. ]
Bird strike,"Bird strike found at L189/14 on the up Ditton fast, No damage to OHL ]"
Bird strike,"Bird strike found at L189/14 on the up Ditton fast, No damage to OHL ]"
Bird strike,Patrolled all Ok.]
Bird strike,Patrolled all Ok.]
Bird strike,Section patrolled signs of bird strike at bridge 17 no damage to ole please close  ]
Bird strike,Section patrolled signs of bird strike at bridge 17 no damage to ole please close  ]
Bird strike,Section patrolled signs of bird strike at bridge 17 no damage to ole please close  ]
Bird strike,Train struck a bird and caused the carbon on pantograph to get chipped and bought the breakers out ]
Bird strike,Train struck a bird and caused the carbon on pantograph to get chipped and bought the breakers out ]
Bird strike,Train struck a bird and caused the carbon on pantograph to get chipped and bought the breakers out ]
Bird strike,"Bird Strike found at O/B 71 by Crewe OHL Bird Strike at O/B 71, no damage to OHLE"".]"
Bird strike,"Bird Strike found at O/B 71 by Crewe OHL Bird Strike at O/B 71, no damage to OHLE"".]"
Bird strike,WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
Bird strike,WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
Bird strike,WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
Bird strike,WMT 1F52 suffered a bird strike which chipped the pantograph.  Found by Sandwell and Dudley OHL The same train that hit the bird with the chipped pantograph ]
Bird strike,Duplicated fault bird strike found earlstown station LM 23/11 ]
Bird strike,Patrolled from Rickerscote to Doxey. Signs of bird strike at BS28/20 ]
Bird strike,Patrolled from Rickerscote to Doxey. Signs of bird strike at BS28/20 ]
Bird strike,Magpie found by Jay Lally ]
Bird strike,"WW6 ocb, bird strike at G161/16, no visible damage to ohl. ]"
Bird strike,HM-7 breaker trip Patrolled longsight sidings Spoke to shunter who seen bird/flash on shed 9 siding ]
Bird strike,HM-7 breaker trip Patrolled longsight sidings Spoke to shunter who seen bird/flash on shed 9 siding ]
Bird strike,HM-7 breaker trip Patrolled longsight sidings Spoke to shunter who seen bird/flash on shed 9 siding ]
Bird strike,SM-16 2km from Guide Bridge. Patrolled from Fairfield station towards Guide Bridge. Found bird at MH04/23 Down Main No damage to Ole ]
Bird strike,CW2 OCB trip. Bird strike pit marks found on live crossbar between insulators on the DN Fast. GM158/125 ]
Bird strike,CW2 OCB trip. Bird strike pit marks found on live crossbar between insulators on the DN Fast. GM158/125 ]
Bird strike,Patrolled depot found a dead fresh seagull at Structure MXH187/33A on 37 Road.  2 sheds missing on the top insulator  ]
Bird strike,Patrolled depot found a dead fresh seagull at Structure MXH187/33A on 37 Road.  2 sheds missing on the top insulator  ]
Bird strike,Breaker trip on SM 15. Area patrolled and inspected. Bird found at structure MH 02/22. Up road. No damage to ole. ]
Bird strike,Breaker trip on SM 15. Area patrolled and inspected. Bird found at structure MH 02/22. Up road. No damage to ole. ]
Bird strike,Bird strike at corporation street bridge St Helens  ]
Bird strike,Bird strike at corporation street bridge St Helens  ]
Bird strike,closed down to bird strike - fresh arch damage found at bridge 15 Hill hook road  ]
Bird strike,closed down to bird strike - fresh arch damage found at bridge 15 Hill hook road  ]
Bird strike,Breaker trip on SM13. Area patrolled and inspected. Bird found under bridge near Newton station at structure number MH 07/08. Up road. No damage to OLE ]
Bird strike,"OHL staff attended site and patrolled area, found a bird strike at Bridge 58 Chorley Station car park.  Structure No MG35/17 No damage to OHLE ]"
Bird strike,"OHL staff attended site and patrolled area, found a bird strike at Bridge 58 Chorley Station car park.  Structure No MG35/17 No damage to OHLE ]"
Bird strike,"OHL staff attended site and patrolled area, found a bird strike at Bridge 58 Chorley Station car park.  Structure No MG35/17 No damage to OHLE ]"
Bird strike,Breaker trip on SM 14. Area patrolled and inspected. Bird found at structure MH 08/28 down road. No damage to OLE. ]
Bird strike,Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Bird strike,Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Bird strike,Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Bird strike,Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Bird strike,Breaker trip on NO/AF 1. Area patrolled and inspected. Bird found in cess at structure LM 43/19. Up road ]
Bird strike,"PL2 trip, secrion patrolled bird strike found at mossley hill station, no damage to ole please close  ]"
Bird strike,"PL2 trip, secrion patrolled bird strike found at mossley hill station, no damage to ole please close  ]"
Bird strike,Breaker trip on SM 16. Area patrolled and inspected. Insulator flashed over on bare feeder cable and bird found in cess at structure MH 00/08. Down road ]
Bird strike,Breaker trip on SM 16. Area patrolled and inspected. Insulator flashed over on bare feeder cable and bird found in cess at structure MH 00/08. Down road ]
Bird strike,Bird found at structure HC00/77  ]
Bird strike,Bird found at structure HC00/77  ]
Bird strike,"AE-12 trip caused by bird strike fresh flash marks on contact wire, safe for passage of trains. ]"
Bird strike,Burnt pigeon found in 4' @ G336/46 superficial splash marks on contenary and splash marks on underside of bridge ]
Bird strike,Burnt pigeon found in 4' @ G336/46 superficial splash marks on contenary and splash marks on underside of bridge ]
Bird strike,Breaker trip on SM 14. Area cab patrolled. Bird seen under bridge at MH 12/12 from Cab. ]
Bird strike,G139/27 burnt bird found  ]
Bird strike,G139/27 burnt bird found  ]
Bird strike,BIRDSTRIKE UP FITTON L182/18 ]
Bird strike,BIRDSTRIKE UP FITTON L182/18 ]
Bird strike,Area patrolled and dead bird found at structure M188/69A as cause of breaker trips. ]
Bird strike,Area patrolled and dead bird found at structure M188/69A as cause of breaker trips. ]
Bird strike,NE2 ocb. Bird strike on junction lane bridge. LM23/11 ]
Bird strike,NE2 ocb. Bird strike on junction lane bridge. LM23/11 ]
Bird strike,"NE6 OCB. Bird strike, garswood station bridge HG14/18. ]"
Bird strike,"NE6 OCB. Bird strike, garswood station bridge HG14/18. ]"
Bird strike,Bird strike at G156/54. No visible damage to ohl ]
Bird strike,Patrolled by OHL Staff and they found a dead pigeon on No.1 Road on the TMD.]
Bird strike,Patrolled by OHL Staff and they found a dead pigeon on No.1 Road on the TMD.]
Bird strike,Patrolled by OHL Staff and they found a dead pigeon on No.1 Road on the TMD.]
Bird strike,Bird strike found under o/b 34 at g143/14. Waifs booked to inspect and repair bond.  ]
Bird strike,Bird strike found under o/b 34 at g143/14. Waifs booked to inspect and repair bond.  ]
Bird strike,L177/21 bird Strike no damage to ole ]
Bird strike,L177/21 bird Strike no damage to ole ]
Bird strike,Mxh187/32a bird strike no damage to ohle on train unit ]
Bird strike,Mxh187/32a bird strike no damage to ohle on train unit ]
Bird strike,Dead pigeon found in platform 6b cess ]
Bird strike,Dead pigeon found in platform 6b cess ]
Bird strike,Dead pigeon found in platform 6b cess ]
Bird strike,PW5 bird strike up Ditton l178/26 ]
Bird strike,PW5 bird strike up Ditton l178/26 ]
Bird strike,"Patrolled electrical section with ole staff, pigeon found in the 4ft rail on the up fylde line at overbridge 4. Inspected the ole , and no damage was found. ]"
Bird strike,"Patrolled electrical section with ole staff, pigeon found in the 4ft rail on the up fylde line at overbridge 4. Inspected the ole , and no damage was found. ]"
Bird strike,"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
