No fault found,No cause found  ]
Bird strike,"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
Bird strike,"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
Bird strike,"Bird strike that caused trip on OG-2 at oxenholme station , patrolled through and no damage to O.L.E]"
Bird strike,Breaker trip on NO-1. Bird strike identified as the cause at OB131. Nearest OLE structure LM45/34. ]
Bird strike,Breaker trip on NO-1. Bird strike identified as the cause at OB131. Nearest OLE structure LM45/34. ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike at hc00/28 no damage to the ole ]
Bird strike,Bird strike at hc00/28 no damage to the ole ]
Bird strike,Bird Strike ASDA sidings]
Bird strike,Bird Strike ASDA sidings]
Bird strike,Bird Strike ASDA sidings]
Bird strike,Bird Strike ASDA sidings]
Bird strike,MOM at Coventry station stated they saw a bird strike so ole team inspected the ole and found no cause and no damage to the ole ]
Bird strike,MOM at Coventry station stated they saw a bird strike so ole team inspected the ole and found no cause and no damage to the ole ]
Bird strike,MOM at Coventry station stated they saw a bird strike so ole team inspected the ole and found no cause and no damage to the ole ]
Bird strike,WW6 OCB Bird strike at G161/16 no damage to OHL ]
Bird strike,Bird strike at bridge 66? (Pottery Lane) LM11/23-24 ucm. No damage to contact / Contenary wire. ]
Bird strike,Bird strike at bridge 66? (Pottery Lane) LM11/23-24 ucm. No damage to contact / Contenary wire. ]
Bird strike,"Fault, number 1018584  OHL team patrolled area, where was reported by the driver that seen the bird strike bird found under Fishergate bridge Preston station no problems /damage to the overhead line equipment. ]"
Bird strike,"Fault, number 1018584  OHL team patrolled area, where was reported by the driver that seen the bird strike bird found under Fishergate bridge Preston station no problems /damage to the overhead line equipment. ]"
Bird strike,Bird strike road 6 Wembley Shed NFF with the OLE. ]
Bird strike,Breaker trip SX-52 Patrolled from lostock Found bird at MG23/07 Down Bolton  ]
Bird strike,Breaker trip SX-52 Patrolled from lostock Found bird at MG23/07 Down Bolton  ]
Bird strike,Breaker trip SX-52 Patrolled from lostock Found bird at MG23/07 Down Bolton  ]
Bird strike,Bird strike south road 6 no damage to the OLE. ]
Bird strike,Bird strike south road 6 no damage to the OLE. ]
Bird strike,"Bird strike at LC02/34 up Potts, no damage to ohle  ]"
Bird strike,"Bird strike at LC02/34 up Potts, no damage to ohle  ]"
Bird strike,Breaker trip on SM 15. Area patrolled and inspected. Bird found in 4ft at structure MH 02/24 up road Gorton station. ]
Bird strike,Breaker trip on SM 15. Area patrolled and inspected. Bird found in 4ft at structure MH 02/24 up road Gorton station. ]
Bird strike,Bird strike at bridge 92 ]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/35B Longsight Traincare depot washer road ]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/35B Longsight Traincare depot washer road ]
Bird strike,Area patrolled and inspected. Bird found at structure MH 09/25 Broadbottom station under bridge. Down road]
Bird strike,Bird Strike at Walsall Station  No damage to OLE ]
Bird strike,Bird Strike at Walsall Station  No damage to OLE ]
Bird strike,Found bird at MH04/12]
Bird strike,Found bird at MH04/12]
Bird strike,Bird found at bridge 1 slight marks on contact wire  ]
Bird strike,Bird found at bridge 1 slight marks on contact wire  ]
Bird strike,Confirmed as bird strike]
Bird strike,Confirmed as bird strike]
Bird strike,Bird strike at bridge 92 ]
Bird strike,Bird strike at bridge 92 ]
Bird strike,Bird strike caused tripping remains of bird found ]
Bird strike,Bird strike caused tripping remains of bird found ]
Bird strike,"Bird found in 4 four foot of the down Sutton, feathers on registration arm no damage  ]"
Bird strike,"Bird found in 4 four foot of the down Sutton, feathers on registration arm no damage  ]"
Bird strike,Bird strike at G160/12]
Bird strike,Bird strike at G160/12]
Bird strike,Bird 252 slight marks on contact wire  ]
Bird strike,Bird 252 slight marks on contact wire  ]
Bird strike,HF-2 breaker trip 0.9m from Cheadle Hulme  Cab patrolled &amp; foot patrolled found bird at M181/14-Down Main. Bird came into contact with Barefeeder wire. ]
Bird strike,HF-2 breaker trip 0.9m from Cheadle Hulme  Cab patrolled &amp; foot patrolled found bird at M181/14-Down Main. Bird came into contact with Barefeeder wire. ]
Bird strike,Area patrolled no fault found and  no damage to OLE  ]
Bird strike,Patrolled no cause for concern  ]
Bird strike,Bird strike university station  ]
Bird strike,Bird strike university station  ]
Bird strike,Bird found bridge 252 slight marks on the contact wire  ]
Bird strike,Bird found bridge 252 slight marks on the contact wire  ]
Bird strike,Bird Strike at Lancaster station  ]
Bird strike,Bird Strike at Lancaster station  ]
Bird strike,Bird strike nirth end road 3 T.M.D no problems with the OLE. ]
Bird strike,Bird strike nirth end road 3 T.M.D no problems with the OLE. ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Bird found bridge 252 slight marks on contact  ]
Bird strike,Patrolled the area reflected from distance to fault dinting to Glossop and hadfield found a dead bird a mh12/24 hadfield station no damage to ole ]
Bird strike,G161/03 bird strike. burnt lug. fit for passage of trains ]
Bird strike,G161/03 bird strike. burnt lug. fit for passage of trains ]
Bird strike,Patrolled the depot found another dead fresh dead bird at MXH187/33A. The top insulator at this location is missing two sheads and requires replacement  ]
Bird strike,Patrolled the depot found another dead fresh dead bird at MXH187/33A. The top insulator at this location is missing two sheads and requires replacement  ]
Bird strike,Bird found at structure L193.79 platform 5 at Liverpool line street station ]
Bird strike,"Area was cab patrolled bird found at structure MH11/24, footage available on AIVR ]"
Bird strike,Bird found to have caused trip. No damage to asset. No further action required.  ]
Bird strike,Bird found to have caused trip. No damage to asset. No further action required.  ]
Bird strike,Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Bird strike,Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Bird strike,Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Bird strike,Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Bird strike,Breaker trip on SX51 at 1507 which reset at 1510 (1.1km from Ordsall Lane) - patrolled Salford Crescent station and Ordsall Lane lineside (Safe work route allowed visual of all lines) - Overbridge at Salford Crescent had visual signs of bird strike - no visual damage to the OHL - open and closed WAIF]
Bird strike,Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Bird strike,Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Bird strike,Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Bird strike,Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Bird strike,Area patrol bird strike over bridge 1b m182/92 no damage to ohle ]
Bird strike,Called into the signal box and asked about the flash outside the box he shown me the structure he seen the flash and told me that he seen a bird fall from the structure into the vegetation below. No signs of damage to ole  ]
Bird strike,Burnt crown found at thebbase of HG-5/3 & and section overload of section HG-1 ]
Bird strike,Burnt crown found at thebbase of HG-5/3 & and section overload of section HG-1 ]
Bird strike,Bird strike at Mosley hill St. L189/39 no damage to OHL. ]
Bird strike,Bird strike at Mosley hill St. L189/39 no damage to OHL. ]
Bird strike,Bridge 252 bird strike confirmed  ]
Bird strike,Bridge 252 bird strike confirmed  ]
Bird strike,Bird Strike Line X under Bridge 5 - No damage]
Bird strike,Evidence of a bird strike south side of Acton lane bridge ]
Bird strike,Burnt pigeon found at university station ]
Bird strike,Burnt pigeon found at university station ]
Bird strike,Breaker trip on SM14 area patrolled and inspected. Bird found under the bridge at broadbottom station MH 09/24 down road.  ]
Bird strike,Breaker trip on HF3. Area patrolled and inspected. Driver reported flash. Magpie found at structure M185/21 up road. No damage to OLE]
Bird strike,Breaker trip on HF3. Area patrolled and inspected. Driver reported flash. Magpie found at structure M185/21 up road. No damage to OLE]
Bird strike,Breaker trip on HF3. Area patrolled and inspected. Driver reported flash. Magpie found at structure M185/21 up road. No damage to OLE]
Bird strike,"Breaker trip on SM 14. Signaller reported flash near signal box. Area patrolled and inspected, bird found at structure DG 00/02. No damage to OLE ]"
Bird strike,PW4 section patrolled bird strike at L184/14 no damage to OHL  ]
Bird strike,PW4 section patrolled bird strike at L184/14 no damage to OHL  ]
Bird strike,"Bird strike G160/21, no damage ]"
Bird strike,"Bird strike G160/21, no damage ]"
Bird strike,NE6 trip caused by bird strike at bridge 9 at HG12/24 on the down st Hellens. No damage to OHL  ]
Bird strike,NE6 trip caused by bird strike at bridge 9 at HG12/24 on the down st Hellens. No damage to OHL  ]
Bird strike,Dead bird found in depot shed 5 longsight HM-7 no damage to OHL ]
Bird strike,Dead bird found in depot shed 5 longsight HM-7 no damage to OHL ]
Bird strike,Bird found at MH 8/29 ]
Bird strike,Bird strike at structure no: G158/111. No damage to the OLE.  ]
Bird strike,Bird strike at structure no: G158/111. No damage to the OLE.  ]
Bird strike,Bird Strike at St Helens Central Bridge HG08/14 ]
Bird strike,Bird Strike at St Helens Central Bridge HG08/14 ]
Bird strike,Splash  mark on contact  and bridge dead pigeon  in four foot ]
Bird strike,Splash  mark on contact  and bridge dead pigeon  in four foot ]
Bird strike,Patrolled from MH03/10 and MH04/23 in the vehicle access wideway as reflected from the distance to fault provided by ECR Found a dead burnt magpie at MH04/23 where the contact wire is within 300mm of the underside of the structure without any secondary insulation  ]
Bird strike,Patrolled from MH03/10 and MH04/23 in the vehicle access wideway as reflected from the distance to fault provided by ECR Found a dead burnt magpie at MH04/23 where the contact wire is within 300mm of the underside of the structure without any secondary insulation  ]
Bird strike,Cab ride WP-5 from Ley Hill to Aston Station.Nothing found.]
Bird strike,Cab ride WP-5 from Ley Hill to Aston Station.Nothing found.]
Bird strike,"Distance to fault undertaken by staff, clear evidence of bird strike identified. ]"
Bird strike,"Distance to fault undertaken by staff, clear evidence of bird strike identified. ]"
Bird strike,Breaker trip on SM 14. Area patrolled and inspected. Bird found at structure MH 08/26 down road ]
Bird strike,Bird at Golborne bridge on the up fast ]
Bird strike,Bird at Golborne bridge on the up fast ]
Bird strike,Breaker trip on SM 13. Area patrolled and inspected. Bird found at structure MH 09/25 up road. No damage to OLE ]
Bird strike,Hm7 breaker trip Reports of a bird causing the breakers out on road 9 Southend inside the shed  Attended found a fresh flash mark on the steel work above the contact wire.  The staff told me that a cleaner had already been and removed the bird ]
Bird strike,Hm7 breaker trip Reports of a bird causing the breakers out on road 9 Southend inside the shed  Attended found a fresh flash mark on the steel work above the contact wire.  The staff told me that a cleaner had already been and removed the bird ]
Bird strike,"Probable cause burnt pigeon found in 4' @ G334/05. Catenary no marks, superficial splash marks on underside of pipe bridge ]"
Bird strike,"Probable cause burnt pigeon found in 4' @ G334/05. Catenary no marks, superficial splash marks on underside of pipe bridge ]"
Bird strike,Bird strike at bridge 17 structure Number KC05/24 no damage to OHL ]
Bird strike,Bird strike at bridge 17 structure Number KC05/24 no damage to OHL ]
Bird strike,Bird strike found. ]
Bird strike,Bird strike found. ]
Bird strike,"Bird found at GL176/33, all ok]"
Bird strike,"Bird found at GL176/33, all ok]"
Bird strike,"Pigeon found at PB02/15, superficial splash marks on underside of bridge and contenary ]"
Bird strike,"Pigeon found at PB02/15, superficial splash marks on underside of bridge and contenary ]"
Bird strike,Bird strike found at OB22 cause of NE5 trip no damage to ole please close  ]
Bird strike,Bird strike found at OB22 cause of NE5 trip no damage to ole please close  ]
Bird strike,Bird strike at m183/63a ]
Bird strike,Bird strike at m183/63a ]
Bird strike,Bird strike at m183/63a ]
Bird strike,No problems with OLE. ]
Bird strike,"AE-12 trip caused by bird strike fresh flash marks on contact wire, safe for passage of trains. ]"
Bird strike,"PW3 ocb. Bird strike at L185/13, no visible damage to OHL.  ]"
Bird strike,"PW3 ocb. Bird strike at L185/13, no visible damage to OHL.  ]"
Bird strike,"Bird strike in the Arriva Depot, sdg road 1, No damage to OLE. ]"
Bird strike,"Bird strike in the Arriva Depot, sdg road 1, No damage to OLE. ]"
Bird strike,Bird found at MH10/08 on broad bottom viaduct  ]
Bird strike,Pigeon found at Tile centre bridge slight marks on contact wire  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Station staff at Lancaster report bird strike at Lancaster station on the down main no damage to the over head line equipment over head line inspection at Lancaster station all ok  ]
Bird strike,Station staff at Lancaster report bird strike at Lancaster station on the down main no damage to the over head line equipment over head line inspection at Lancaster station all ok  ]
Bird strike,Bird strike at M160/20 no damage to OHL.  ]
Bird strike,"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
Bird strike,"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
Bird strike,"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
Bird strike,"Bird strike found under footbridge at Nuneaton station. Ohle all ok, fault raised for high level inspection.  ]"
Bird strike,AH5 shed roads patrolled no damage to ole  ]
Bird strike,AH5 shed roads patrolled no damage to ole  ]
Bird strike,AH5 shed roads patrolled no damage to ole  ]
Bird strike,Bird found at HM03/22 No damage to OHL ]
Bird strike,Bird found at HM03/22 No damage to OHL ]
Bird strike,Patrol of section no damage to the OLE. ]
Bird strike,Patrol of road 5 south end no problems with the OLE. ]
Bird strike,"AH-5 patrolled bird strike found south end of road 5, flash marks on insulator and contact wire.  ]"
Bird strike,Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
Bird strike,Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
Bird strike,Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
Bird strike,Bird strike had be found at under bridge 37a. OHL was checked &amp; fit for purpose  ]
Bird strike,"AH-5 patrolled bird strike found south end of road 5, flash marks on insulator and contact wire.  ]"
Bird strike,Breaker trip on HF13. Area patrolled and inspected. Bird found under bridge at structure SO 01/10 up road. No damage to OLE ]
Bird strike,Breaker trip on HF13. Area patrolled and inspected. Bird found under bridge at structure SO 01/10 up road. No damage to OLE ]
Bird strike,Bird strike at bridge 82A on the Up Manchester independent no damage to OLE Cw5 patrolled full electrical section no cause found  ]
Bird strike,"Patrolled section with ole staff within distance to fault limits, and possible cause was a pigeon found in the 4ft rail, on the down goods, close to fishergate bridge. No damage to the ole. ]"
Bird strike,"Patrolled section with ole staff within distance to fault limits, and possible cause was a pigeon found in the 4ft rail, on the down goods, close to fishergate bridge. No damage to the ole. ]"
Bird strike,Reports of flash and bang above unit on road 12 dead pigeon found between trains. ]
Bird strike,Reports of flash and bang above unit on road 12 dead pigeon found between trains. ]
Bird strike,Patrolled area found bird carcass on Shed Road 2 south-end. No damage to OLE  ]
Bird strike,Patrolled area found bird carcass on Shed Road 2 south-end. No damage to OLE  ]
Bird strike,"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
Bird strike,"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
Bird strike,"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
Bird strike,"Patrolled area, bird carcass on site shown by Willesden TMD staff on Road 3  North-end.  ]"
Bird strike,"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
Bird strike,"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
Bird strike,"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
Bird strike,"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
Bird strike,"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
Bird strike,"Bird strike south end of up Liv nearest structure LL158/29, no damage to OLE ]"
Bird strike,Bird strike at bridge 81 G324/04  ]
Bird strike,Bird strike at bridge 81 G324/04  ]
Bird strike,Bird strike at bridge 81 G324/04  ]
Bird strike,Bird strike at bridge 81 G324/04  ]
Bird strike,Bird strike at bridge 81 G324/04  ]
Bird strike,Bird strike at bridge 81 G324/04  ]
Bird strike,VCB caused by seagull standing on the steel work on OLE switch HG5/6 ]
Bird strike,VCB caused by seagull standing on the steel work on OLE switch HG5/6 ]
Bird strike,Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Bird strike,Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Bird strike,Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Bird strike,Bird strike found at bridge 4 SA00/42 dn grand junction.  ]
Bird strike,"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
Bird strike,"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
Bird strike,"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
Bird strike,"Bird strike on TMD rd 3, OLE inspected no damage reported on site. ]"
Bird strike,Found bird in the four foot at bridge 28 Shenstone station. ]
Bird strike,Found bird in the four foot at bridge 28 Shenstone station. ]
Bird strike,Found bird in the four foot at bridge 28 Shenstone station. ]
Bird strike,Found bird in the four foot at bridge 28 Shenstone station. ]
Bird strike,Patrolled the area from distance to fault floweryfield to godley found a dead bird under the over bridge near structure mh07/09 no damage to the ole  ]
Bird strike,Bird strike found. Bird strike @ HG08/28 no damage to ole. ]
Bird strike,Bird strike found. Bird strike @ HG08/28 no damage to ole. ]
Bird strike,"Pigeon found by staff on duty in 4' of the down goods at G336/46, superficial splash marks on contenary and underside of bridge ]"
Bird strike,"Pigeon found by staff on duty in 4' of the down goods at G336/46, superficial splash marks on contenary and underside of bridge ]"
Bird strike,"Bird strike at bridge 3, GC158/23. No damage to OHL  ]"
Bird strike,Bird strike found at OB/1 manchesters CMP1 no damage. ]
Bird strike,Bird found @ CM09/02 ]
Bird strike,Bird found @ CM09/02 ]
Bird strike,G160/22 birdstrike no damage to ole ]
Bird strike,G160/22 birdstrike no damage to ole ]
Bird strike,MXH187/35B remains off dead bird no damage caused to OHL ]
Bird strike,MXH187/35B remains off dead bird no damage caused to OHL ]
Bird strike,Bird strike at m171/23 ]
Bird strike,Bird strike at m171/23 ]
Bird strike,Reports of bird strike South of shed road 2. OHL inspected &amp; is fine. Fit for purpose  ]
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,Bird strike at bridge 31  No damage to ole ]
Bird strike,Bird strike overbridge 10 at four oaks station  ]
Bird strike,Bird strike overbridge 10 at four oaks station  ]
Bird strike,Bird strike south end of road 1. ]
Bird strike,Alstom Shed Roads checked no damage to OLE. ]
Bird strike,"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
Bird strike,"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
Bird strike,"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
Bird strike,"Breaker trip on electrical section HM-13, with distance to fault 12km from Ardwick.  Section checked.  MH07/10, Down side, Newton TSC.  Bird strike with flash marks on overhead insulator.  Work order created for the renewal of the flashed over insulator. ]"
Bird strike,Patrolled area and no damage to OLE found  ]
Bird strike,Patrolled area and no damage to OLE found  ]
Bird strike,"NE5 OCB, fault found HG16/18, bird strike.  ]"
Bird strike,"NE5 OCB, fault found HG16/18, bird strike.  ]"
Bird strike,"NE5 OCB, fault found HG16/18, bird strike.  ]"
Bird strike,"NE5 OCB, fault found HG16/18, bird strike.  ]"
Bird strike,Bird strike confirmed bridge 252 platform 8 ]
Bird strike,Bird strike confirmed bridge 252 platform 8 ]
Bird strike,Bird strike confirmed bridge 252 platform 8 ]
Bird strike,Bird strike confirmed bridge 252 platform 8 ]
Bird strike,Dead pigeon found at bridge 28. ]
Bird strike,Dead pigeon found at bridge 28. ]
Bird strike,Dead pigeon found at bridge 28. ]
Bird strike,Dead pigeon found at bridge 28. ]
Bird strike,Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Bird strike,Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Bird strike,Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Bird strike,Bird strike at Salford Cresent Station passenger OBR nearest OLE structure MG02/43. No damage to OLE. Secondary insulation has warped. ]
Bird strike,Dead pigeon found . ]
Bird strike,Dead pigeon found . ]
Bird strike,Dead pigeon found . ]
Bird strike,Dead pigeon found . ]
Bird strike,Bird found at HM04/24 ]
Bird strike,Bird found at HM04/24 ]
Bird strike,Bird found at HM04/24 ]
Bird strike,Bird found at HM04/24 ]
Bird strike,Bird found at over bridge 22 by holly lane. ]
Bird strike,Bird found at over bridge 22 by holly lane. ]
Bird strike,Bird found at over bridge 22 by holly lane. ]
Bird strike,Bird found at over bridge 22 by holly lane. ]
Bird strike,Bird came into contact with OHL underboom insulator and boom. No visible damage to OHL. ]
Bird strike,Bird came into contact with OHL underboom insulator and boom. No visible damage to OHL. ]
Bird strike,Bird found at L193/40 no damage to the ohle. ]
Bird strike,Pigeon found  ]
Bird strike,Pigeon found  ]
Bird strike,Bird found down cess @ m180/36 ]
Bird strike,Bird found down cess @ m180/36 ]
Bird strike,Bird found @ m188/08 ]
Bird strike,Bird strike at M161/21 UMI. No visible damage to OHL  ]
Bird strike,Bird strike at M161/21 UMI. No visible damage to OHL  ]
Bird strike,Bird strike at M161/21 UMI. No visible damage to OHL  ]
Bird strike,Burned bird found in 4ft ]
Bird strike,Burned bird found in 4ft ]
Bird strike,"Confirmed as bird strike, 2 dead owls]"
Bird strike,"Confirmed as bird strike, 2 dead owls]"
Bird strike,Bird found at bridge 13 MH02/33. No damage to OLE.  Cab patrolled and found bird at MH08/29 ]
Bird strike,Bird found at bridge 13 MH02/33. No damage to OLE.  Cab patrolled and found bird at MH08/29 ]
Bird strike,Breaker trip on SM 13. Area patrolled and inspected. Bird found under bridge at flowery fields station structure number MH 06/27. Up road ]
Bird strike,Bird strike at structure L184/16 that caused trip no damage to ole please close  ]
Bird strike,Bird strike at structure L184/16 that caused trip no damage to ole please close  ]
Bird strike,Bird strike on shed 3 no damage to ole ]
Bird strike,Bird strike on shed 3 no damage to ole ]
Bird strike,Bird spotted in four foot on cab patrol manc pic to hadfeild and glossop @ DG0/37 ]
Bird strike,"Patrolled area, no damage to ole,no faults found,no bird carcass found  ]"
Bird strike,"confirmed bird strike, bond requires tightening and planned maintenance in due course plus high level inspection. ]"
Bird strike,Found two dead birds at south end of shed 12. On HM 7. Just a flash over on wire but no damage]
Bird strike,Found two dead birds at south end of shed 12. On HM 7. Just a flash over on wire but no damage]
Bird strike,Electrical section trip of CW-6. OLE section patrolled and bird strike found at bridge 82A at GM158/12 on the Dn Manchester Independent. Burn markings to the contenary.  ]
Bird strike,Bird found at st Nich Bridge ]
Bird strike,Bird found at st Nich Bridge ]
Bird strike,Bird strike at fishergate bridge ]
Bird strike,Bird strike at fishergate bridge ]
Bird strike,Dead bird found resting on structure. Wing touching insulator when caught by wind. OLE inspected and no damage caused to OLE  ]
Bird strike,"OLE staff found bridge 13 bond with burns indicating a bird strike, bond replaced, no damage to OLE ]"
Bird strike,"OLE staff found bridge 13 bond with burns indicating a bird strike, bond replaced, no damage to OLE ]"
Bird strike,Fault found at G134/05 bird strike ]
Bird strike,Fault found at G134/05 bird strike ]
Bird strike,"Breaker trip on HM7 with reports from Alstrom of bird strike - using safe walking routes, inspected area and found bird strike at MXH187/07A in safe walking route - no visual damage to OHL - open/closed WAIF ]"
Bird strike,"Breaker trip on HM7 with reports from Alstrom of bird strike - using safe walking routes, inspected area and found bird strike at MXH187/07A in safe walking route - no visual damage to OHL - open/closed WAIF ]"
Bird strike,"Bird strike @ over bridge 8  nearest structure HG12/22, no damage to ole. ]"
Bird strike,"Bird strike @ over bridge 8  nearest structure HG12/22, no damage to ole. ]"
Bird strike,Depot patrolled dead bird found at longsight shed road 3 north end  ]
Bird strike,Depot patrolled dead bird found at longsight shed road 3 north end  ]
Bird strike,Remains off dead bird M184/24 possible breaker trip ]
Bird strike,Remains off dead bird M184/24 possible breaker trip ]
Bird strike,Remains off dead bird M184/24 possible breaker trip ]
Bird strike,"Breaker trip on SM 14. Area patrolled inspected. Bird found at Dinting Station. Structure number DG 00/02, Up and Down main. No damage to OLE ]"
Bird strike,Bird found in cess at MG04/06]
Bird strike,Bird found in cess at MG04/06]
Bird strike,Bird found in cess at MG04/06]
Bird strike,"Bird strike underneath footbridge inside Piccadilly station, no damage to OLE. ]"
Bird strike,"Bird strike, longsight depot 32 road. ]"
Bird strike,"Bird strike, longsight depot 32 road. ]"
Bird strike,"Tawny owl found under bridge no31 on the Down Goods, no damage to overheads. ]"
Bird strike,"Tawny owl found under bridge no31 on the Down Goods, no damage to overheads. ]"
Bird strike,"Reports of a bird strike, North of shed rd 1. This was confirmed &amp; OHL inspected fit for purpose ]"
Bird strike,Bird strike found at G158/23 no damage to ole please close  ]
Bird strike,Bird strike found at G158/23 no damage to ole please close  ]
Bird strike,Bird strike at structure number MH06/02 ]
Bird strike,Dead bird found at Broadbottom station. MH9/29. No damage to OLE ]
Bird strike,Bird found in pantograph of 5F43  ]
Bird strike,Bird found in pantograph of 5F43  ]
Bird strike,"Pigeon found at BR 252, no damage to ole ]"
Bird strike,"Pigeon found at BR 252, no damage to ole ]"
Bird strike,Patrolled the depot found flash marks on the contact wire on road 4 inside the shed door way and a singed pigeon walking about the shed looking a bit worse for wear. ]
Bird strike,Patrolled the depot found flash marks on the contact wire on road 4 inside the shed door way and a singed pigeon walking about the shed looking a bit worse for wear. ]
Bird strike,Bird strike rd3 witnessed by staff Rd checked no damage to ohl  Fit for passage of trains  ]
Bird strike,"WP-8 trip &amp; reset. Section inspected. 2 x burnt pigeons found in the Dn Road 4 foot at bridge 14 (Butlers Lane). Fresh burn marks on twin contact, appears only cosmetic damage when inspected from ground level. ]"
Bird strike,"WP-8 trip &amp; reset. Section inspected. 2 x burnt pigeons found in the Dn Road 4 foot at bridge 14 (Butlers Lane). Fresh burn marks on twin contact, appears only cosmetic damage when inspected from ground level. ]"
Bird strike,A.fullalove -Maurice has gone out with Mark Proctor E&P and investigated failure at site equipment working looks like fault is at Cathcart ECR ]
Bird strike,Dead bird found under reg arm at ob/2 ole is ok slight fresh burn mark on the wire. ]
Bird strike,Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . ]
Bird strike,Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . Bird strike found at bridge 58 on contenary on the up-fast at G150/31 very recent but no bird found . ]
Bird strike,Mxh187/35e dead seagull found on top of train unit no damage to ohle  ]
Bird strike,Mxh187/35e dead seagull found on top of train unit no damage to ohle  ]
Bird strike,Dead been found MH11/35 ]
Bird strike,"Inspected, fit for service. Slight burn mark]"
Bird strike,"Inspected, fit for service. Slight burn mark]"
Bird strike,Owl found under O/B2 (tile centre). Mark on underside of bridge but OLE is FFP  ]
Bird strike,Owl found under O/B2 (tile centre). Mark on underside of bridge but OLE is FFP  ]
Bird strike,inspected and fit for purpose]
Bird strike,inspected and fit for purpose]
Bird strike,Dead Bird found at switch PT-2/2 ]
Bird strike,Dead Bird found at switch PT-2/2 ]
Bird strike,Dead Bird found at switch PT-2/2 ]
Bird strike,"Visual ground inspection of ole 0/b 252 slight marks on bridge and warped contact insulation ,reported]"
Bird strike,"Visual ground inspection of ole 0/b 252 slight marks on bridge and warped contact insulation ,reported]"
Bird strike,"Bird found at O/B near HG18/06, all ok ]"
Bird strike,"Bird found at O/B near HG18/06, all ok ]"
Bird strike,Bird strike@ LX192/04]
Bird strike,Bird strike@ LX192/04]
Bird strike,Burn Marks around switch HG 5/3 bird strike suspected ]
Bird strike,"OLE staff patrolled finding a bird strike, no damage to OLE staff inspected wire using MEWP ]"
Bird strike,"OLE staff patrolled finding a bird strike, no damage to OLE staff inspected wire using MEWP ]"
Bird strike,Bird strike at MH02/10 no damage to OLE ]
Bird strike,Bird strike at MH02/10 no damage to OLE ]
Bird strike,Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike,Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike,Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike,Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike,Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike,Bird strike one span away from tunnel mouth farnworth side of the tunnel. No damage to the ole]
Bird strike,NE 5 Patrolled and inspected with bird stike found @HG08/15  NO DAMAGE TO OLE EQUIPMENT  ]
Bird strike,NE 5 Patrolled and inspected with bird stike found @HG08/15  NO DAMAGE TO OLE EQUIPMENT  ]
Bird strike,Reports of bird strike in Euro Freight terminal. A patrol was carried out through the area &amp; report was confirmed by yard supervisor. OHL fit for purpose  ]
Bird strike,"Bird Strike @ Victoria Portal, Edge-hill. No damage to OLE.  ]"
Bird strike,"Bird strike at L178/24 up Ditton. Dropper off not foul, possibly related. No ther damage in vicinity.  ]"
Bird strike,"Bird strike at L178/24 up Ditton. Dropper off not foul, possibly related. No ther damage in vicinity.  ]"
Bird strike,"PW-3 ,Burnt bird found in 4ft at L185/14,up slow , no visible damage to OLE ]"
Bird strike,"PW-3 ,Burnt bird found in 4ft at L185/14,up slow , no visible damage to OLE ]"
Bird strike,Patrolled RR66/87 Bird Strike ]
Bird strike,Patrolled RR66/87 Bird Strike ]
Bird strike,Patrolled RR66/87 Bird Strike ]
Bird strike,Patrolled RR66/87 Bird Strike ]
Bird strike,Bird found under bridge ]
Bird strike,Bird found under bridge ]
Bird strike,Inspected overhead line equipment slight mark on contact wire for for traffic  confirmed bird strike Carlisle Station]
Bird strike,Inspected overhead line equipment slight mark on contact wire for for traffic  confirmed bird strike Carlisle Station]
Bird strike,Bird strike north rd TMD no visible damage  ]
Bird strike,Bird strike north rd TMD no visible damage  ]
Bird strike,Failure Closure Details (action field in FMS): Bird found by Sam Shepherd on up and down Glossop at MH00/24r]
Bird strike,Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
Bird strike,Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
Bird strike,Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
Bird strike,Breaker trip on SX 50. Area patrolled and inspected. Bird found under bridge at Salford Crescent station. Structure number CG 01/47 down road ]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found on shed road 7. No damage to OLE ]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found on shed road 7. No damage to OLE ]
Bird strike,"Staff patrolled from doxey to racal yard no fault found, staff also checked area on 04/05/24 no fault found. Tripped again 07/05/24 bird found north of the station  ]"
Bird strike,"Staff patrolled from doxey to racal yard no fault found, staff also checked area on 04/05/24 no fault found. Tripped again 07/05/24 bird found north of the station  ]"
Bird strike,Bird strike  ]
Bird strike,Bird strike  ]
Bird strike,Bird found under structure MXH187/24. No damage to OLE ]
Bird strike,Bird found under structure MXH187/24. No damage to OLE ]
Bird strike,Bird strike @ L193/26 no damage to ole ]
Bird strike,Bird strike @ L193/26 no damage to ole ]
Bird strike,PL7 electrical section patrolled. Bird strike found at L193/53 in the single bore tunnel to platform 1. No damage to the OHL.  ]
Bird strike,"PL-1 trip , foot patrolled and cab ride ,2x birds found burned ,no visible damage to the OLE. ]"
Bird strike,"PL-1 trip , foot patrolled and cab ride ,2x birds found burned ,no visible damage to the OLE. ]"
Bird strike,Breaker trip on HF10 with no distance to fault - planned cab partol to narrow area down - at Winslow Station and saw evidence of bird strike - cab patrolled area and most vegetation has been cut back or clear of insulators - no visual damage seen to OHL and trip given to bird strike  ]
Bird strike,Breaker trip on HF10 with no distance to fault - planned cab partol to narrow area down - at Winslow Station and saw evidence of bird strike - cab patrolled area and most vegetation has been cut back or clear of insulators - no visual damage seen to OHL and trip given to bird strike  ]
Bird strike,CW5 OCB BIRD STRIKE FOUND 50 YARDS INSIDE TUNNEL NORTH SIDE ON THE UP MANC IND ]
Bird strike,CW5 OCB BIRD STRIKE FOUND 50 YARDS INSIDE TUNNEL NORTH SIDE ON THE UP MANC IND ]
Bird strike,Breaker trip on SM 15 (UP) - arrived on site and used safe walking route to survey area - found animals fighting over dead bird at MH2/33 which fox ran off with dead bird when taking picture - reviewed area and found evidence of bird strike at low electrical clearance at MH2/33 - no visual damage to OHL - open/closed WAIF ]
Bird strike,Breaker trip on SM 15 (UP) - arrived on site and used safe walking route to survey area - found animals fighting over dead bird at MH2/33 which fox ran off with dead bird when taking picture - reviewed area and found evidence of bird strike at low electrical clearance at MH2/33 - no visual damage to OHL - open/closed WAIF ]
Bird strike,Bonds to be replaced under routing maintenance.  No operating restrictions.]
Bird strike,Bonds to be replaced under routing maintenance.  No operating restrictions.]
Bird strike,Bonds to be replaced under routing maintenance.  No operating restrictions.]
Bird strike,Bonds to be replaced under routing maintenance.  No operating restrictions.]
Bird strike,Area patrolled bird strike confirmed no damage to OLE   Area patrolled bird strike confirmed no damage to OLE (Please close) All clear no burn marks  ]
Bird strike,Area patrolled bird strike confirmed no damage to OLE   Area patrolled bird strike confirmed no damage to OLE (Please close) All clear no burn marks  ]
Bird strike,Bird strike @ br 252 ]
Bird strike,Bird strike @ br 252 ]
Bird strike,Bird strike @ Br 252 ]
Bird strike,Bird strike @ Br 252 ]
Bird strike,Bird strike found opposite signal SH23 no damage to OLE dn st Helen's. Bird strike adjacent to SH23 signal no damage to ole ]
Bird strike,Bird strike found opposite signal SH23 no damage to OLE dn st Helen's. Bird strike adjacent to SH23 signal no damage to ole ]
Bird strike,Bird strike @ Br 252 ]
Bird strike,Bird strike @ Br 252 ]
Bird strike,"Breaker trip on HF 16. Area patrolled and inspected, bird found at Gatley station structure number SO 05/11 down road ]"
Bird strike,"Breaker trip on HF 16. Area patrolled and inspected, bird found at Gatley station structure number SO 05/11 down road ]"
Bird strike,Breaker trip on HF 1. Area patrolled and inspected. Bird found at structure M185/18. No damage to OLE. Up fast ]
Bird strike,Breaker trip on HF 1. Area patrolled and inspected. Bird found at structure M185/18. No damage to OLE. Up fast ]
Bird strike,Breaker trip on HF 1. Area patrolled and inspected. Bird found at structure M185/18. No damage to OLE. Up fast ]
Bird strike,Bird strike on Wp.8 section . Bridge 28 at shentone station. No damage to ohl. ]
Bird strike,Bird strike on Wp.8 section . Bridge 28 at shentone station. No damage to ohl. ]
Bird strike,"Bird strike at Fishergate bridge, platform 2. No damage to overheads. ]"
Bird strike,"Bird strike at Fishergate bridge, platform 2. No damage to overheads. ]"
Bird strike,Bird strike on down goods  ]
Bird strike,Breaker trip SM-14 No DTF Patrolled section  Found bird at structure MH11/27 No damage to OLE ]
Bird strike,"Bird found low mileage to OB90 where there is reduced encumbrance, no visible damage to the ole  ]"
Bird strike,"Bird found low mileage to OB90 where there is reduced encumbrance, no visible damage to the ole  ]"
Bird strike,Breaker trip on HF 15. Area patrolled and inspected. Bird found at structure SO 03/30 up Styal ]
Bird strike,Breaker trip on HF 15. Area patrolled and inspected. Bird found at structure SO 03/30 up Styal ]
Bird strike,Bird strike. No damage to the OLE. L188/26]
Bird strike,Bird strike. No damage to the OLE. L188/26]
Bird strike,Distance to fault area patrolled and a burnt dead bird was found at the location of tripping. No apparent damage to the OLE. MH06/08 ]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/24. Arrival Road/washer road. No damage to OLE]
Bird strike,Breaker trip on HM 7. Area patrolled and inspected. Bird found at structure MXH 187/24. Arrival Road/washer road. No damage to OLE]
Bird strike,Breaker trip on SM 3. Area patrolled and inspected. Bird found under foot bridge at Ashton under Lyne station. Structure number MVL 10/23 up Ashton. No damage to OLE ]
Bird strike,Breaker trip on SM 3. Area patrolled and inspected. Bird found under foot bridge at Ashton under Lyne station. Structure number MVL 10/23 up Ashton. No damage to OLE ]
Bird strike,Breaker trip on SM15. Tripped at 8:01 and reset at 8:11. No trains in section. Distance to fault 5km from guide bridge. Fault number 1048820. Line blockage taken and bird found at bridge 10 on the up main. Structure number MH2/18. ]
Bird strike,Breaker trip on SM15. Tripped at 8:01 and reset at 8:11. No trains in section. Distance to fault 5km from guide bridge. Fault number 1048820. Line blockage taken and bird found at bridge 10 on the up main. Structure number MH2/18. ]
Bird strike,Bird found at MG03/09. No damage to OLE ]
Bird strike,Bird found at MG03/09. No damage to OLE ]
Bird strike,Bird found at MG03/09. No damage to OLE ]
Bird strike,Bird found under bridge 31]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,Patrolled bird strike Stranded catenary RR/60/60 RR 66/64 Down Goods Splice in replacement to restore ]
Bird strike,PL7 Section patrolled bird strike found L193/05b no damage to ole please close  ]
Bird strike,Bird strike at G336/42. No damage to OHL equipment  ]
Bird strike,Bird strike at G336/42. No damage to OHL equipment  ]
Bird strike,Patrolled Bird Strike RR66/44]
Bird strike,Patrolled Bird Strike RR66/44]
Bird strike,Patrolled Bird Strike RR66/44]
Bird strike,"Bird strike at O/B 71 G157/23, all ok ]"
Bird strike,"Bird strike at O/B 71 G157/23, all ok ]"
Bird strike,"Bird strike at O/B G154/23, all ok ]"
Bird strike,"Bird strike at O/B G154/23, all ok ]"
Bird strike,Failure Closure Details (action field in FMS): Bird found at structure HC01/55]
Bird strike,Failure Closure Details (action field in FMS): Bird found at structure HC01/55]
Bird strike,"pigeon hit pan. WMT carried out pan check, all ok. OLE asked to close fault.]"
Bird strike,"pigeon hit pan. WMT carried out pan check, all ok. OLE asked to close fault.]"
Bird strike,Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike,Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike,Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike,Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike,Bird strike to Down ATF insulator @ G69/42. Burn marks on top of insulator. S/R bond blown S/E re-lug required.  ]
Bird strike,no remedial action required]
Bird strike,no remedial action required]
Bird strike,Breaker trip on HF3. Area patrolled and inspected. Bird found at davenport station structure number SB 01/09. Down hope valley. No damage to OLE ]
Bird strike,Breaker trip on HF3. Area patrolled and inspected. Bird found at davenport station structure number SB 01/09. Down hope valley. No damage to OLE ]
Bird strike,Breaker trip on HF3. Area patrolled and inspected. Bird found at davenport station structure number SB 01/09. Down hope valley. No damage to OLE ]
Bird strike,Member of staff at the shed depot oxley informed us there was a bird strike at the front of the shed.Bird marks on the contact wire.No major damage. ]
Bird strike,"Bird strike at L178/31 Bird Strike @ Structure L178/31, no damage to ole ]"
Bird strike,"Bird strike at L178/31 Bird Strike @ Structure L178/31, no damage to ole ]"
Bird strike,Breaker trip on KY4 - planned patrol between North Rode and Macclesfield so completed safeguarded - found evidence of bird strike at HC01/72 (portal) on Down Stoke - no visual signs of damage to OHL - open/close WAIF  ]
Bird strike,Breaker trip on KY4 - planned patrol between North Rode and Macclesfield so completed safeguarded - found evidence of bird strike at HC01/72 (portal) on Down Stoke - no visual signs of damage to OHL - open/close WAIF  ]
Bird strike,"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
Bird strike,"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
Bird strike,"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
