No fault found,No cause found  ]
Bird strike,"OHL staff attended site to inspect the area. Possible bird strike at Fishergate Bridge, splash marks and feathers no damage to OHLE. ]"
Bird strike,Bird remains found at bridge 7  ]
Bird strike,Bird remains found at bridge 7  ]
Bird strike,"Patrolled section within distance to fault limits , possible cause was a bird found in the 4ft at o/b 110 near to G 332/54 down main side. No damage to the ole equipment. ]"
Bird strike,"Patrolled section within distance to fault limits , possible cause was a bird found in the 4ft at o/b 110 near to G 332/54 down main side. No damage to the ole equipment. ]"
Bird strike,Pigeon poo under over bridge at Walsall station ]
Bird strike,Pigeon poo under over bridge at Walsall station ]
Bird strike,"PW6 OCB, L178/27 Bird strike, no visible damage to OHL ]"
Bird strike,"PW6 OCB, L178/27 Bird strike, no visible damage to OHL ]"
Bird strike,"Cab patrol completed. Bird strike at MH11/22, no damage to the ole  ]"
Bird strike,Bird found at bridge 7  ]
Bird strike,Bird found at bridge 7  ]
Bird strike,Breaker trip on HM7 - patrolled using Safe Walking route around train depot and found evidence of bird strike at MXH187/40 - found no visual signs of damage to OHL and continued patrol to ensure no other defects - bird strike only found relating to trip - open/closed WAIF for breaker trip ]
Bird strike,Breaker trip on HM7 - patrolled using Safe Walking route around train depot and found evidence of bird strike at MXH187/40 - found no visual signs of damage to OHL and continued patrol to ensure no other defects - bird strike only found relating to trip - open/closed WAIF for breaker trip ]
Bird strike,Breaker trip on SM14. Area patrolled and inspected bird found at Hadfield station structure number MH 12/27. Up and down Hadfield. No damage to OLE ]
Bird strike,Breaker trip on HF 11. Area patrolled and inspected. Bird found at structure M175/18 end of Alderley edge platform. Up road ]
Bird strike,Breaker trip on HF 11. Area patrolled and inspected. Bird found at structure M175/18 end of Alderley edge platform. Up road ]
Bird strike,"Bird strike @ over bridge 20A Up Main, G338/24. No damage to overheads. ]"
Bird strike,"Bird strike @ over bridge 20A Up Main, G338/24. No damage to overheads. ]"
Bird strike,Bird strike at overbridge 22 structure hg18/06 no damage  ]
Bird strike,Bird strike at overbridge 22 structure hg18/06 no damage  ]
Bird strike,No damage to the OLE]
Bird strike,No damage to the OLE]
Bird strike,"Bird strike at L177/47, up main. No damage to ohle  ]"
Bird strike,"Bird strike at L177/47, up main. No damage to ohle  ]"
Bird strike,"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
Bird strike,"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
Bird strike,"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
Bird strike,"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
Bird strike,"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
Bird strike,"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
Bird strike,"Breaker trip on SX 50. Area patrolled and inspected. Dead bird found under bridge at Salford crescent station. Structure number CG 01/48, up bolton ]"
Bird strike,Staff patrolled area. No bird carcass found. No damage to OLE  ]
Bird strike,Patrolled bird in 4ft ]
Bird strike,Patrolled bird in 4ft ]
Bird strike,"Staff attended site, team reported a serious build up of bird excrement. The build it is quite concerning there will be a specialist team on site weekend 13 to attempt removal ]"
Bird strike,"Staff attended site, team reported a serious build up of bird excrement. The build it is quite concerning there will be a specialist team on site weekend 13 to attempt removal ]"
Bird strike,Bird found at G100/12. No damage to the OLE no further action required  ]
Bird strike,Bird found at G100/12. No damage to the OLE no further action required  ]
Bird strike,Bird found at G100/12. No damage to the OLE no further action required  ]
Bird strike,Bird Strike found under bridge at Gorton station by 1034B points no damage to OLE ]
Bird strike,Bird Strike found under bridge at Gorton station by 1034B points no damage to OLE ]
Bird strike,"Bird strike found on 34 road, Longsight depot, at MXH187/32A. ]"
Bird strike,"Bird strike found on 34 road, Longsight depot, at MXH187/32A. ]"
Bird strike,Evidence of bird strike found on down road at M178/55]
Bird strike,Evidence of bird strike found on down road at M178/55]
Bird strike,Bird found]
Bird strike,Bird found]
Bird strike,Bird found]
Bird strike,Bird found]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Bird strike bridge 252 slight marks on contact  ]
Bird strike,Brid at Preston station ]
Bird strike,Brid at Preston station ]
Bird strike,Pigeon found on up sutton at shenstone station  ]
Bird strike,Pigeon found on up sutton at shenstone station  ]
Bird strike,Bird strike at L178/15. No damage to OHL  ]
Bird strike,Bird strike at L178/15. No damage to OHL  ]
Bird strike,"Bird strike at MXI187/33a, no damage to the OLE ]"
Bird strike,"Bird strike at MXI187/33a, no damage to the OLE ]"
Bird strike,Burn marks on wire at Golborne bridge G304/10. Possible bird strike]
Bird strike,Burn marks on wire at Golborne bridge G304/10. Possible bird strike]
Bird strike,Bird found at M184/31. No damage to OLE.]
Bird strike,Bird found at M184/31. No damage to OLE.]
Bird strike,Bird found at M184/31. No damage to OLE.]
Bird strike,"Bird strike at fishergate bridge, no damage to OHLE ]"
Bird strike,"Bird strike at fishergate bridge, no damage to OHLE ]"
Bird strike,"Bird strike at RR66/47, no further action]"
Bird strike,"Bird strike at RR66/47, no further action]"
Bird strike,"Bird strike at RR66/47, no further action]"
Bird strike,Bird strike at o/b 252 ]
Bird strike,Bird strike at o/b 252 ]
Bird strike,Pigeon found at Blackpool road bridge  G338/23 no damage to ole  ]
Bird strike,Pigeon found at Blackpool road bridge  G338/23 no damage to ole  ]
Bird strike,Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird strike,Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird strike,Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird strike,Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird strike,Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird strike,Bird found hanging from cantilever caused trip on OG3 up main no damage closed in FCL  ]
Bird strike,Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Bird strike,Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Bird strike,Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Bird strike,Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Bird strike,Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Bird strike,Trip on SX50 at 6.99km from Lostock SAT so placed around Kearsley to Farnworth - area inspected and found bird strike at Farnworth Station (between MG13/25 to MG13/26) - no visual damage caused by strike to OHL barring missing chopstick dropper (clip on contact but clear for pantograph passage) - WAIF raised for replacement chopstick  ]
Bird strike,"Bird Strike - burn marks found at north end of shed road 3, all ok G157/38 ]"
Bird strike,Inspected no damage]
Bird strike,Inspected no damage]
Bird strike,"WAIF WAS RAISED TO REPLACE BLOWN BOND AND HIGH LEVEL INSPECTION, Fault can be closed]"
Bird strike,"WAIF WAS RAISED TO REPLACE BLOWN BOND AND HIGH LEVEL INSPECTION, Fault can be closed]"
Bird strike,Failure Closure Details (action field in FMS): Bird strike @ br 252. No damage to the OLE. ]
Bird strike,Failure Closure Details (action field in FMS): Bird strike @ br 252. No damage to the OLE. ]
Bird strike,Signs of bird strike at G160/11 up slow slight burn mark on the boom and bird activity found feathers. Lug is ok but slight burn black marks on it. Walked the distant to fault area each way and this was the only findings within that area. ]
Bird strike,Signs of bird strike at G160/11 up slow slight burn mark on the boom and bird activity found feathers. Lug is ok but slight burn black marks on it. Walked the distant to fault area each way and this was the only findings within that area. ]
Bird strike,Bird strike @ Carlisle PSB ]
Bird strike,Bird strike @ Carlisle PSB ]
Bird strike,Cab patrol completed and found a small black bird strike at MH05/37  ]
Bird strike,Breaker trip on HM7 - completed fault Partol using safe working route around Alstom Depot - found evidence of bird strike at M187/28 at switch HM7/8-H1 where a bird has tried to construct nest and caused live side switch to earth with branch - no visual damage to OHL - other WAIFs raised for vegetation around HM7 to cover all bases  ]
Bird strike,Breaker trip on HM7 - completed fault Partol using safe working route around Alstom Depot - found evidence of bird strike at M187/28 at switch HM7/8-H1 where a bird has tried to construct nest and caused live side switch to earth with branch - no visual damage to OHL - other WAIFs raised for vegetation around HM7 to cover all bases  ]
Bird strike,Breaker trip on SM16 - patrolled via train cab then used safe walking route - found evidence of bird strike on DN at low electrical clearance area (MH2/33) - no visual damage to OHL - WAIF raised for secondary insulation (for both UP &amp; DN) to stop further faults happening  ]
Bird strike,Breaker trip on SM16 - patrolled via train cab then used safe walking route - found evidence of bird strike on DN at low electrical clearance area (MH2/33) - no visual damage to OHL - WAIF raised for secondary insulation (for both UP &amp; DN) to stop further faults happening  ]
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,Bird found bridge 252 slight marks on contact wire  ]
Bird strike,Bird strike reported in sheds. All ole inspected and all okay ]
Bird strike,Bird strike reported in sheds. All ole inspected and all okay ]
Bird strike,Bird strike at L 186/13 ]
Bird strike,Bird strike at L 186/13 ]
Bird strike,"NE3-AF3 patrolled found to be a bird strike , no damage to OLE  ]"
Bird strike,"NE3-AF3 patrolled found to be a bird strike , no damage to OLE  ]"
Bird strike,M160/26 DOWN WILMSLOW BIRD STRIKE FOUND NO DAMAGE TO OLE  ]
Bird strike,M160/26 DOWN WILMSLOW BIRD STRIKE FOUND NO DAMAGE TO OLE  ]
Bird strike,M160/26 DOWN WILMSLOW BIRD STRIKE FOUND NO DAMAGE TO OLE  ]
Bird strike,"Foot patrolled PL-7 , 2x burned birds found  ]"
Bird strike,Found a dead burnt squirrel at Structure DW22/17 Dn Sutton.Arching burnt marks on Insulator  ]
Bird strike,Found a dead burnt squirrel at Structure DW22/17 Dn Sutton.Arching burnt marks on Insulator  ]
Bird strike,Bird strike confomred bridge 252  ]
Bird strike,Bird strike confomred bridge 252  ]
Bird strike,Patrolled area and bird was found DG 0/21 ]
Bird strike,"Foot patrolled CF-3, burned bird found at M161/02, no visible damage to OHL ]"
Bird strike,"Foot patrolled CF-3, burned bird found at M161/02, no visible damage to OHL ]"
Bird strike,"Foot patrolled CF-3, burned bird found at M161/02, no visible damage to OHL ]"
Bird strike,Dead bird found at MH01/27 no damage to OHL ]
Bird strike,Area patrolled and bird strike confirmed no damage to OLE (please close ) ]
Bird strike,Area patrolled and bird strike confirmed no damage to OLE (please close ) ]
Bird strike,"Patrolled by staff on duty, Owl found under, bridge 56, G288/21, superficial damage to contenary,splash marks on underside of bridge ]"
Bird strike,"Patrolled by staff on duty, Owl found under, bridge 56, G288/21, superficial damage to contenary,splash marks on underside of bridge ]"
Bird strike,Bird found on SM16 and balloon found and removed on SM15. No damage to OLE  ]
Bird strike,Bird found on SM16 and balloon found and removed on SM15. No damage to OLE  ]
Bird strike,"CW2 ocb, G158/06 down fast, bird strike  ]"
Bird strike,"CW2 ocb, G158/06 down fast, bird strike  ]"
Bird strike,Bird strike at O/B 34 no damage found  ]
Bird strike,Bird strike at O/B 34 no damage found  ]
Bird strike,Found dead bird at structure MH 09/26. No visible damage to the OLE]
Bird strike,Dead bird found at over bridge 10 at structure MH02/27. No damage to the OLE . ]
Bird strike,Dead bird found at over bridge 10 at structure MH02/27. No damage to the OLE . ]
Bird strike,Birdstrike at M160/49 no damage to OLE ]
Bird strike,Bird strike at tunnel road tunnel  OHL inspected no damage  ]
Bird strike,Area patrolled can confirm bird strike no damage to OLE . Please close  ]
Bird strike,"PL-3 trip, foot patrolled, burned bird found in 4ft. No visible damage to ole. ]"
Bird strike,"PL-3 trip, foot patrolled, burned bird found in 4ft. No visible damage to ole. ]"
Bird strike,"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
Bird strike,"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
Bird strike,"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
Bird strike,"CW3 ocb. G157/105, platform 7, bird strike. No visible damage to OHL.  ]"
Bird strike,Bird strike OLE inspected no damage  ]
Bird strike,Bird strike OLE inspected no damage  ]
Bird strike,Bird strike OLE inspected no damage  ]
Bird strike,"Platform 10 Euston patrolled &amp; checked. Nothing found to cause tripping or to cause a ""flash &amp; bang"" reported by the driver. OHL inspected fit for purpose ]"
Bird strike,Line block taken on the up/down Sutton and a dead bird was found in the 4 foot on the down Sutton under bridge 28 ]
Bird strike,Dead owl found under over bridge 7  ]
Bird strike,Bird found under Yanwath over bridge  ]
Bird strike,Bird found under Yanwath over bridge  ]
Bird strike,Bird strike ETD road 2 Longsight Depot .]
Bird strike,Bird strike shed 2 ETD south end Longsight. ]
Bird strike,Bird strike shed 2 ETD south end Longsight. ]
Bird strike,Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
Bird strike,Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
Bird strike,Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
Bird strike,Attended cheadle hulme station liased with Stockport MOM and the train driver inspected the pad well with the pole mounted go pro camera found a dead bird. No damage to the OHL. ]
Bird strike,No problems with the OLE. ]
Bird strike,Bird strike o/b 252 Carlisle station platform 7 ]
Bird strike,Bird strike o/b 252 Carlisle station platform 7 ]
Bird strike,Fried crow found at RR77/62. S/R bond requires re-lug R/E. Fault on WAIF.  ]
Bird strike,Fried crow found at RR77/62. S/R bond requires re-lug R/E. Fault on WAIF.  ]
Bird strike,Bird strike ]
Bird strike,Bird strike ]
Bird strike,Bird found tile centre bridge slight marks on contact wire ]
Bird strike,Bird found tile centre bridge slight marks on contact wire ]
Bird strike,APON CLOSE INSPECTION WE FOUND A POSSIBLE BIRD STRIKE ON A UNDER BRIDGE REGISTRATION ARM. ]
Bird strike,APON CLOSE INSPECTION WE FOUND A POSSIBLE BIRD STRIKE ON A UNDER BRIDGE REGISTRATION ARM. ]
Bird strike,"Bird strike on TMD road 4 north end, flash marks on contact wire and shed door.  ]"
Bird strike,"Bird strike on TMD road 4 north end, flash marks on contact wire and shed door.  ]"
Bird strike,HG08/29 OB41 bird strike. Nesting spikes require fitting in bridge soffit  ]
Bird strike,HG08/29 OB41 bird strike. Nesting spikes require fitting in bridge soffit  ]
Bird strike,Patrolled from Dinting to Hadfield found a dead bird at overbridge nearest structure MH12/12 also a catenary insulator with a piece of rust on top of it. Spoke to Crewe had the breakers dropped and knocked it off. ]
Bird strike,Bird Strike @ Bryn station nearest structure HG16/17 no damage to ole ]
Bird strike,Bird Strike @ Bryn station nearest structure HG16/17 no damage to ole ]
Bird strike,Bird found at MH 11/18. Inspected and rectified. No damage to OLE found  ]
Bird strike,Bird found as cause at HC08/09 on the down road. ]
Bird strike,Bird found as cause at HC08/09 on the down road. ]
Bird strike,Bird found Broadbottom station under bridge. Inspected and no damage to OLE. ]
Bird strike,Pigeon found Tile Centre bridge slight marks on the contact wire ]
Bird strike,Pigeon found Tile Centre bridge slight marks on the contact wire ]
Bird strike,Breaker trip on KY3. Area patrolled and inspected. Bird found at structure HC 01/58. Up stoke. No damage to OLE ]
Bird strike,Breaker trip on KY3. Area patrolled and inspected. Bird found at structure HC 01/58. Up stoke. No damage to OLE ]
Bird strike,Pigeon found at G338/25 superficial splash marks on contenary and underside of bridge ]
Bird strike,Pigeon found at G338/25 superficial splash marks on contenary and underside of bridge ]
Bird strike,On approach to platform 1 tunnel a number of pigeons flew and one tripped the system    ]
Bird strike, Check shed road 5 no damage to be seen other roads checked as well as no one sure of actual location  ]
Bird strike,"bird found M184/38,   ]"
Bird strike,"bird found M184/38,   ]"
Bird strike,"bird found M184/38,   ]"
Bird strike,"NE-6 trip, burned bird found at HG13/26, no visible damage to the OLE ]"
Bird strike,"NE-6 trip, burned bird found at HG13/26, no visible damage to the OLE ]"
Bird strike,"Staff patrolled multipul locations over two shifts, fault found at AL17/30  Owl found at site with visible burns, OLE inspected fit for purpose ]"
Bird strike,"Staff patrolled multipul locations over two shifts, fault found at AL17/30  Owl found at site with visible burns, OLE inspected fit for purpose ]"
Bird strike,Line blockage at shenstone.Found a dead owl at bridge 30 on dn road  ]
Bird strike,Line blockage at shenstone.Found a dead owl at bridge 30 on dn road  ]
Bird strike,Bird found fowler lane area]
Bird strike,Bird found fowler lane area]
Bird strike,"Cab patrolled the Section, Burnt bird found under Bridge 5 at Heaton Norris. Most probable cause of the breaker trip. No obvious damage to the OLE. ]"
Bird strike,"Cab patrolled the Section, Burnt bird found under Bridge 5 at Heaton Norris. Most probable cause of the breaker trip. No obvious damage to the OLE. ]"
Bird strike,"Cab patrolled the Section, Burnt bird found under Bridge 5 at Heaton Norris. Most probable cause of the breaker trip. No obvious damage to the OLE. ]"
Bird strike,Bird in contact with OLE ( no other damage ) over bridge 10 ]
Bird strike,Bird in contact with OLE ( no other damage ) over bridge 10 ]
Bird strike,"Bird strike outside shed HM-7, no damage to OLE]"
Bird strike,"Bird strike outside shed HM-7, no damage to OLE]"
Bird strike,Breaker trip on HF 16. Area cab patrolled and inspected from station platforms. Bird found at Gatley station at structure SO 05/08 down road. No damage to OLE ]
Bird strike,"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
Bird strike,"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
Bird strike,"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
Bird strike,"Failure Closure Details (action field in FMS): OHL staff patrolled the area, bird strike found, no damage to OHLE ]"
Bird strike,Bird found under over bridge 3 (castle way)  ]
Bird strike,Bird found under over bridge 3 (castle way)  ]
Bird strike,Bird Strike ]
Bird strike,Bird Strike ]
Bird strike,"Bird strike found at Fishergate Bridge, G336/48 Down Slow. No damage to overheads. ]"
Bird strike,"Bird strike found at Fishergate Bridge, G336/48 Down Slow. No damage to overheads. ]"
Bird strike,"Pigeon found @ bridge 252, platform 8, no damage to the OLE ]"
Bird strike,"Pigeon found @ bridge 252, platform 8, no damage to the OLE ]"
Bird strike,Pigeon found at upperby bridge on the down main slight marks on the contact wire  ]
Bird strike,Pigeon found at upperby bridge on the down main slight marks on the contact wire  ]
Bird strike,Bird strike at North End of ETD1 at longsight depot was witnessed by a member of staff.  Small flash mark on contact wire and shed door but no serious damage.  ]
Bird strike,Bird strike at North End of ETD1 at longsight depot was witnessed by a member of staff.  Small flash mark on contact wire and shed door but no serious damage.  ]
Bird strike,"Probable cause,Burnt pigeon found at side of down through @G336/45, slight splash mark on underside of bridge, no visible damage to contenary ]"
Bird strike,"Probable cause,Burnt pigeon found at side of down through @G336/45, slight splash mark on underside of bridge, no visible damage to contenary ]"
Bird strike,Bird strike at G154/23  Stafford OLE have patrolled their section]
Bird strike,Bird strike at G154/23  Stafford OLE have patrolled their section]
Bird strike,"Bird strike at Fishergate bridge, G336/43 parcel platform, no damage to overheads. ]"
Bird strike,"Bird strike at Fishergate bridge, G336/43 parcel platform, no damage to overheads. ]"
Bird strike,SM-13 breaker trip DTF 2.1 mile from Guide Bridge Patrolled from Hyde junction to Newton station. Found bird at MH07/12 No damage to the ole ]
Bird strike,Bird on track at structure HC02/04  ]
Bird strike,Bird on track at structure HC02/04  ]
Bird strike,"Breaker trip on HF20. Area patrolled, inspected. Bird found at structure CM01/34 down road. No damaged to OLE ]"
Bird strike,"Breaker trip on HF20. Area patrolled, inspected. Bird found at structure CM01/34 down road. No damaged to OLE ]"
Bird strike,Possible bird strike  ]
Bird strike,Possible bird strike  ]
Bird strike,PL7 trip caused by birds strike mount pleasant tunnel no damage to ole please close  ]
Bird strike,"OLE Staff patrolled the area, finding a birds nest where the magpie had made contact with the OLE killing the pigeon,No further action to take ]"
Bird strike,"Bird strike at bridge 71, G154/23. No visible damage to OHL.  ]"
Bird strike,"Bird strike at bridge 71, G154/23. No visible damage to OHL.  ]"
Bird strike,"Whilst staff were patrolling the site during a de-wirement, remains of a bird strike were found O/B17 ]"
Bird strike,"Whilst staff were patrolling the site during a de-wirement, remains of a bird strike were found O/B17 ]"
Bird strike,Dead bird found on the gantry boom - G96/12]
Bird strike,Dead bird found on the gantry boom - G96/12]
Bird strike,Train overload  ]
Bird strike,Breaker trip on SM15. Area patrolled and inspected. Bird found at Gorton station structure number MH02/24 up road ]
Bird strike,Breaker trip on SM15. Area patrolled and inspected. Bird found at Gorton station structure number MH02/24 up road ]
Bird strike,"Pigeon found burned at o/b252 platform 8,superficial burn marks to contact ]"
Bird strike,"Pigeon found burned at o/b252 platform 8,superficial burn marks to contact ]"
Bird strike,Bird strike at Fishergate Bridge on the Down Slow. No damage to OHLE  ]
Bird strike,Bird strike at Fishergate Bridge on the Down Slow. No damage to OHLE  ]
Bird strike,"Burnt bird found L193/24A , no visible damage to OLE ]"
Bird strike,Bird strike south end of Wembley shed slight make to OLE but no problems to report. ]
Bird strike,Bird found at structure MH02/12 ]
Bird strike,Bird found platform 8 bridge 252 slight marks on the contact wire  ]
Bird strike,Bird found platform 8 bridge 252 slight marks on the contact wire  ]
Bird strike,"Dead bird found close to the Up &amp; Dn Goods. No need to access the track. This is the most probable cause of the tripping, no visible damage to the OHL at the time of inspection. M188/02A ]"
Bird strike,"Dead bird found close to the Up &amp; Dn Goods. No need to access the track. This is the most probable cause of the tripping, no visible damage to the OHL at the time of inspection. M188/02A ]"
Bird strike,"Dead bird found close to the Up &amp; Dn Goods. No need to access the track. This is the most probable cause of the tripping, no visible damage to the OHL at the time of inspection. M188/02A ]"
Bird strike,"After a foot patrol was carried out of WS-12 on the Down Gloucester between Birmingham New Street TSC &amp; Kings Norton, a bird was found in the four foot of the Down Gloucester in and around the University area, it's seems to have burn marks which is the result of a strike with the OLE and stanction.   ]"
Bird strike,"After a foot patrol was carried out of WS-12 on the Down Gloucester between Birmingham New Street TSC &amp; Kings Norton, a bird was found in the four foot of the Down Gloucester in and around the University area, it's seems to have burn marks which is the result of a strike with the OLE and stanction.   ]"
Bird strike,"After a foot patrol was carried out of WS-12 on the Down Gloucester between Birmingham New Street TSC &amp; Kings Norton, a bird was found in the four foot of the Down Gloucester in and around the University area, it's seems to have burn marks which is the result of a strike with the OLE and stanction.   ]"
Bird strike,Breaker trip on SX37 with no train in section - patrolled around Longsight (Alstrom) depot using SWL and found evidence of bird strike at MXH187/33 (near Longsight tip with a large bird presents) - no visual damage seen during patrol - open/close WAIF to follow]
Bird strike,Breaker trip on SX37 with no train in section - patrolled around Longsight (Alstrom) depot using SWL and found evidence of bird strike at MXH187/33 (near Longsight tip with a large bird presents) - no visual damage seen during patrol - open/close WAIF to follow]
Bird strike,Breaker trip on SM 16. Area patrolled and inspected. Bird found at structure MH 12/26 up and down Hadfield. No damage to OLE]
Bird strike,Breaker trip on SM 16. Area patrolled and inspected. Bird found at structure MH 12/26 up and down Hadfield. No damage to OLE]
Bird strike,Bird strike south side of road 6 TMD.Slight burn mark on wire and shed doors no problems with the OLE. ]
Bird strike,Bird strike south side of road 6 TMD.Slight burn mark on wire and shed doors no problems with the OLE. ]
Bird strike,Breaker trip on SM14 on 20/01. Under full line possession (Safeguard) and patrolled around Dinting to Glossop to Hadfield and back to fully examine affected area. Found at OBR 57 (MH12/11) evidence of bird strike - no visual damage to OHL - open/closed WAIF to follow ]
Bird strike,Patrolled area no damage to OLE found. Bird carcass on site ]
Bird strike,"AH-5 South side of road 6 bird strike, flash marks on contact wire OLE fit for purpose. ]"
Bird strike,"Patrolled within distance to fault limits, and possible cause was a bird strike at Bridge 17 on the up main at crag bank. No damage to the ole. ]"
Bird strike,"Patrolled within distance to fault limits, and possible cause was a bird strike at Bridge 17 on the up main at crag bank. No damage to the ole. ]"
Bird strike,Dead bird at Blackpool road]
Bird strike,Dead bird at Blackpool road]
Bird strike,"Evidence of a bird strike, south door or road 1. Alstom TMD. There is a clear flash mark on the contact wire but no visible damage that could affect normal service  ]"
Bird strike,"NE-6 trip ,foot patrolled,burned bird found at HG 10/20 , no visible damage to the OLE]"
Bird strike,"NE-6 trip ,foot patrolled,burned bird found at HG 10/20 , no visible damage to the OLE]"
Bird strike,"Bird found at M182/59A, no damage to OLE at time of inspection ]"
Bird strike,"Bird found at M182/59A, no damage to OLE at time of inspection ]"
Bird strike,"Bird found at M182/59A, no damage to OLE at time of inspection ]"
Bird strike,Pigeon found under Fishergate bridge on the Down Slow @ G336/46. No damage to overheads . ]
Bird strike,Pigeon found under Fishergate bridge on the Down Slow @ G336/46. No damage to overheads . ]
Bird strike,Bird found at G158/06 Br 78b ]
Bird strike,Bird found at G158/06 Br 78b ]
Bird strike,OHL staff attended site and patrolled the area bird strike found at Fishergate bridge no damage to OHL  ]
Bird strike,OHL staff attended site and patrolled the area bird strike found at Fishergate bridge no damage to OHL  ]
Bird strike,Breaker trip on SX37 - patrolled around Longsight depot and found seagull at insulator - no visual damage to OHL - completed by S Whittaker and L Moss ]
Bird strike,Breaker trip on SX37 - patrolled around Longsight depot and found seagull at insulator - no visual damage to OHL - completed by S Whittaker and L Moss ]
Bird strike,"Bird strike inspected, no damage to OLE ]"
Bird strike,"Bird strike inspected, no damage to OLE ]"
Bird strike,Crow found at base of switch HG5/8 at KYD484/06 ]
Bird strike,Bird in contact with OLE @ O/B 59A nearest str number G289/16 up main ]
Bird strike,Bird in contact with OLE @ O/B 59A nearest str number G289/16 up main ]
Bird strike,Bird strike found at G134/20 no damage found ]
Bird strike,Bird strike found at G134/20 no damage found ]
Bird strike,Breaker trip on HF 3. Area cab patrolled and inspected. Bird found under bridge at Davenport Station. No damage to OLE. Up Hope valley structure number SB01/07]
Bird strike,Breaker trip on HF 3. Area cab patrolled and inspected. Bird found under bridge at Davenport Station. No damage to OLE. Up Hope valley structure number SB01/07]
Bird strike,Breaker trip on HF 3. Area cab patrolled and inspected. Bird found under bridge at Davenport Station. No damage to OLE. Up Hope valley structure number SB01/07]
Bird strike,Bird strike at earlstown o/b LM25/12 all ok ]
Bird strike,Bird strike at earlstown o/b LM25/12 all ok ]
Bird strike,PATROLLED CREWE STATION PLATFORMS BIRD STRIKE FOUND PLATFORM 8 ]
Bird strike,PATROLLED CREWE STATION PLATFORMS BIRD STRIKE FOUND PLATFORM 8 ]
Bird strike,Area identified patrolled and nothing found. A pigeon was found around 1km from Tebay feeder  ]
Bird strike,Area identified patrolled and nothing found. A pigeon was found around 1km from Tebay feeder  ]
Bird strike,Area identified patrolled and nothing found. A pigeon was found around 1km from Tebay feeder  ]
Bird strike,Bird strike @ bridge 41 no damage to ole ]
Bird strike,Bird strike @ bridge 41 no damage to ole ]
Bird strike,Bird strike bridge 12 dallam yard ]
Bird strike,Bird strike bridge 12 dallam yard ]
Bird strike,Cx2 bird  strike up 19 ]
Bird strike,Cx2 bird  strike up 19 ]
Bird strike,Bird strike found at structure Ax06/16 ALLERTON depot]
Bird strike,Bird strike found at structure Ax06/16 ALLERTON depot]
Bird strike,Bird strike found at structure Ax06/16 ALLERTON depot]
Bird strike,Bird at Bridge 56 on the down main ]
Bird strike,Bird at Bridge 56 on the down main ]
Bird strike,Breaker trip on SX37 - patrolled Longsight Alstrom depot using Safe walking routes and found evidence of bird strike at switch at M187/28 (SX37/34-HI) - no visual damage seen - open/close WAIF to follow]
Bird strike,Breaker trip on SX37 - patrolled Longsight Alstrom depot using Safe walking routes and found evidence of bird strike at switch at M187/28 (SX37/34-HI) - no visual damage seen - open/close WAIF to follow]
Bird strike,Bird strike found L185/14 cause of trip no damage to ole please close  ]
Bird strike,Bird strike found L185/14 cause of trip no damage to ole please close  ]
Bird strike,Bird strike cause for trip no damage to ole L189/10 please close  ]
Bird strike,Bird strike cause for trip no damage to ole L189/10 please close  ]
Bird strike,Breaker trip SM13 (distance to fault 5.5kM and 6kM) placing trip between Hattersley to Broadbottom - cab patrolled between Manchester Piccadilly to Broadbottom - seen in UP Main at MH9/10 evidence of bird strike (dead bird) - no visual damage to OHL - open/closed WAIF to follow ]
Bird strike,"Bird in 6 foot, at structure HC07/31. ]"
Bird strike,"Bird in 6 foot, at structure HC07/31. ]"
Bird strike,"Bird in 6 foot, at structure HC07/31. ]"
Bird strike,Birds strike at Bridge 41 down st Helen's NE-6 electrical section no damage to OLE  ]
Bird strike,Birds strike at Bridge 41 down st Helen's NE-6 electrical section no damage to OLE  ]
Bird strike,Patrolled the depot found a dead pigeon near the door of shed 12 south end. Pictures provided  ]
Bird strike,Patrolled the depot found a dead pigeon near the door of shed 12 south end. Pictures provided  ]
Bird strike,Bird found under bridge at Dallam yard  ]
Bird strike,Bird found under bridge at Dallam yard  ]
Bird strike,Breaker trip on SX37. Area patrolled and inspected. Bird found at structure MXH187/41A. Wash road 37 ]
Bird strike,Breaker trip on SX37. Area patrolled and inspected. Bird found at structure MXH187/41A. Wash road 37 ]
Bird strike,PL7 OCB. X2 dead birds found in the four foot close to the DTF. No damage to the OLE. Please close this fault. L Millea 13/04/25.  ]
Bird strike,Breaker trip on SM16. Area patrolled and inspected. Bird found at Fairfield station at structure MH 03/28 down road. ]
Bird strike,Breaker trip on SM16. Area patrolled and inspected. Bird found at Fairfield station at structure MH 03/28 down road. ]
Bird strike,"Breaker trip on SM14. Area patrolled and inspected via cab patrol, access's and station checks. Bird found at broadbottom station. Structure number MH09/25. No damage to OLE ]"
Bird strike,"PL1 OCB. Bird strike L189/22, no visible damage to OHL  ]"
Bird strike,"PL1 OCB. Bird strike L189/22, no visible damage to OHL  ]"
Bird strike,Breaker trip on SX37. Driver reported flash at MX187/72. Longsight depot patrolled. Bird found at structure where flash reported. No damage to OLE.  ]
Bird strike,Breaker trip on SX37. Driver reported flash at MX187/72. Longsight depot patrolled. Bird found at structure where flash reported. No damage to OLE.  ]
Bird strike,Multiple breaker trips on SM14 (DN MAIN) distance to fault 3.2 &amp; 3.3km - Lin blockage taken on the DN - area inspected and found at OBR35 (MH6/32 to MH6/33) evidence of bird strike - no visual damage seen from low level - open/close WAIF to follow ]
Bird strike,Multiple breaker trips on SM14 (DN MAIN) distance to fault 3.2 &amp; 3.3km - Lin blockage taken on the DN - area inspected and found at OBR35 (MH6/32 to MH6/33) evidence of bird strike - no visual damage seen from low level - open/close WAIF to follow ]
Bird strike,Multiple breaker trips on SM14 (DN MAIN) distance to fault 3.2 &amp; 3.3km - Lin blockage taken on the DN - area inspected and found at OBR35 (MH6/32 to MH6/33) evidence of bird strike - no visual damage seen from low level - open/close WAIF to follow ]
Bird strike,patrolled by OHL]
Bird strike,patrolled by OHL]
Bird strike,flashover on insulator at overbride 72 old hutte lane.Nearest structure L185/09 .  ]
Bird strike,flashover on insulator at overbride 72 old hutte lane.Nearest structure L185/09 .  ]
Bird strike,"Breaker trip on SX37 - using safe walking route at Longsight Alstrom depot found evidence of bird strike at MX187/05 - no visual signs of damage on OHL - suspected bird is ontop on unit, advise to inspect top of units which left depot in/around time of trip - completed by J. Rainford &amp; T. McLarren ]"
Bird strike,"Breaker trip on SX37 - using safe walking route at Longsight Alstrom depot found evidence of bird strike at MX187/05 - no visual signs of damage on OHL - suspected bird is ontop on unit, advise to inspect top of units which left depot in/around time of trip - completed by J. Rainford &amp; T. McLarren ]"
Bird strike,Bird removed with live line equipment.  ]
Bird strike,Bird removed with live line equipment.  ]
Bird strike,Bird removed with live line equipment.  ]
Bird strike,"Bird strike @ G304/08, bridge no 10 Down fast, no damage to overheads. ]"
Bird strike,"Bird strike @ G304/08, bridge no 10 Down fast, no damage to overheads. ]"
Bird strike,Patrolled Alstom depot checked on top of a stabled unit with the go pro and found a bird frazzled in the pan well. Photo attached. ]
Bird strike,Bird found bridge 252 platform 8 fresh splash marks no damage ]
Bird strike,Bird found bridge 252 platform 8 fresh splash marks no damage ]
Bird strike,Breaker trip on SM13. Area patrolled and inspected. Bird found at structure MH08/01 Godley station. Up road]
Bird strike,Patrolled and Pidgeon found]
Bird strike,Patrolled and Pidgeon found]
Bird strike,Breaker trip on SM14. Area patrolled and inspected. Bird found at structure MH06/26. Down road ]
Bird strike,bird strike]
Bird strike,bird strike]
Bird strike,Breaker trip on SM14. Area patrolled and inspected. Bird found at structure MH 05/23 down road. ]
Bird strike,"Bird Strike in the single bore tunnel platform 1 Lime Street Station, no damage to ole. ]"
Bird strike,Section was cab patrolled for any obvious damage to the infrastructure. No lasting damage was found however a dead bird was found beside structure MG02/24. This is the most obvious cause of this tripping. ]
Bird strike,Section was cab patrolled for any obvious damage to the infrastructure. No lasting damage was found however a dead bird was found beside structure MG02/24. This is the most obvious cause of this tripping. ]
Bird strike,Pigeon found bridge 252 slight marks on contact wire  ]
Bird strike,Pigeon found bridge 252 slight marks on contact wire  ]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Bird removed from G116/02B]
Bird strike,Breaker trip on SX23. Bird found at structure LM50/01 up Salford slow.  ]
Bird strike,Breaker trip on SX23. Bird found at structure LM50/01 up Salford slow.  ]
Bird strike,"Bird strike at L182/18, down main. No damage seen to OHLE with binoculars .  ]"
Bird strike,"Bird strike at L182/18, down main. No damage seen to OHLE with binoculars .  ]"
Bird strike,Bird found bridge 252 Carlisle station slight marks on the contact wire  Bird found bridge 252 Carlisle station slight marks on contact  ]
Bird strike,Bird found bridge 252 Carlisle station slight marks on the contact wire  Bird found bridge 252 Carlisle station slight marks on contact  ]
Bird strike,Evidence of bird strike found on down road at CM09/12. (Completed on behalf of J Rainford). ]
Bird strike,Evidence of bird strike found on down road at CM09/12. (Completed on behalf of J Rainford). ]
Bird strike,Evidence of bird strike found on down road at CM09/12. (Completed on behalf of J Rainford). ]
Bird strike,Bird found at structure MXH187/18 on the Alstom depot no damage to the OLE ]
Bird strike,Bird found at structure MXH187/18 on the Alstom depot no damage to the OLE ]
Bird strike,Bird strike reported by train staff on inspection of damaged pan  ]
Bird strike,Bird strike reported by train staff on inspection of damaged pan  ]
Bird strike,Follow on from fault 1096660 pan damaged by bird strike causing trip ]
Bird strike,Follow on from fault 1096660 pan damaged by bird strike causing trip ]
Bird strike,Follow on from fault 1096660 pan damaged by bird causing trip]
Bird strike,Follow on from fault 1096660 pan damaged by bird causing trip]
Bird strike,Follow on from fault 1096660 pan damaged by bird causing trip]
Bird strike,Follow on from fault 1096660 pan damaged by bird causing trip]
Bird strike,Dead bird found @ HC02/03 on OHL foot patrol ]
Bird strike,Dead bird found @ HC02/03 on OHL foot patrol ]
Bird strike,Bird strike at under bridge L188/38 ]
Bird strike,Bird strike at under bridge L188/38 ]
Bird strike,Bird found at G299/27 ]
Bird strike,fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
Bird strike,fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
Bird strike,fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
Bird strike,fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
Bird strike,fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
Bird strike,fire extinguished removed old bond removed and replaced result of bird strike. waif will be in for some maintenance work]
Bird strike,Breaker trip on SM14. Area patrolled and inspected. Bird found at dinting station near structure MH11/38. Down and up Main ]
Bird strike,Breaker trip on SX37. Longsight depot patrolled and inspected. Pigeon found at structure MX187/49. Shed road 3]
Bird strike,Breaker trip on SX37. Longsight depot patrolled and inspected. Pigeon found at structure MX187/49. Shed road 3]
Bird strike,"Walked area where safe, found potential bird strike at OB 2, G158/111, could be train fault also, loss of line light, one in section.]"
Bird strike,"Walked area where safe, found potential bird strike at OB 2, G158/111, could be train fault also, loss of line light, one in section.]"
Bird strike,"Walked area where safe, found potential bird strike at OB 2, G158/111, could be train fault also, loss of line light, one in section.]"
Bird strike,Breaker trip in SM14. Area cab patrolled and platform inspections. Bird found at structure MH07/09 down main ]
Bird strike,"Bird found MXH187/35, high bird activity around refuse area.  ]"
Bird strike,"Bird found MXH187/35, high bird activity around refuse area.  ]"
Bird strike,Bird strike around cheadle Hulme  ]
Bird strike,Bird strike around cheadle Hulme  ]
Bird strike,Bird strike around cheadle Hulme  ]
Bird strike,Dead pigeon found platform 1 bridge 252 ]
Bird strike,Dead pigeon found platform 1 bridge 252 ]
Bird strike,"Bird strike at Structure G158/106, No Damage to OLE.]"
Bird strike,Possible Bird Strike Possible Bird Strike Possible Bird Strike ]
Bird strike,Possible Bird Strike Possible Bird Strike Possible Bird Strike ]
Bird strike,Bird found on 37 road longsight depot @ MXH187/33 ]
Bird strike,Bird strike found at L188/50 possible cause for trip no damage to ole please close ]
Bird strike,Bird strike found at L188/50 possible cause for trip no damage to ole please close ]
Bird strike,Breaker trip on SX37 - patrolled Alstrom depot using safe walking route and found suspected bird strike at MXH187/31A near rubbish trip - high bird activity near structure and no other causes found during inspection - suspected root cause (bird strike) - no visual damage to OHL - open/close WAIF to follow]
Bird strike,Breaker trip on SX37 - patrolled Alstrom depot using safe walking route and found suspected bird strike at MXH187/31A near rubbish trip - high bird activity near structure and no other causes found during inspection - suspected root cause (bird strike) - no visual damage to OHL - open/close WAIF to follow]
Bird strike,Breaker trip on SM3 - working lineside (separated) visually inspected area of concern - no vegetation close/encroaching on UP (SM3) - on approach to MVL05/20 saw fox and magpie fighting over (presumably) dead bird with the fox carrying it away as we approached - root cause is suspected bird strike at MVL05/20 with no visual damage to OHL - open/close WAIF to follow]
Bird strike,Breaker trip on SM3 - working lineside (separated) visually inspected area of concern - no vegetation close/encroaching on UP (SM3) - on approach to MVL05/20 saw fox and magpie fighting over (presumably) dead bird with the fox carrying it away as we approached - root cause is suspected bird strike at MVL05/20 with no visual damage to OHL - open/close WAIF to follow]
Bird strike,Bird strike found at LX192/19 no damage to ole please close  ]
Bird strike,Bird strike found at bridge 41 no damage to ole please close]
Bird strike,Bird strike found at bridge 41 no damage to ole please close]
Bird strike,"Bird strike, remains on the side of the track Bridge 129 ]"
Bird strike,"Bird strike, remains on the side of the track Bridge 129 ]"
Bird strike,Reported bird strike . No bird remains found on site ]
Bird strike,Reported bird strike . No bird remains found on site ]
Bird strike,"Cab patrolled after trip, bird found in cess at structure MH6/11. No damage to OLE. ]"
Bird strike,"Cab patrolled after trip, bird found in cess at structure MH6/11. No damage to OLE. ]"
Bird strike,Dead bird cause of fault at MH12/1 (Dinting station) checked condition of OLE all in good working order]
Bird strike,"Cab patrolled heald green to Gatley both ways, bird found at head green stn  ]"
Bird strike,"Cab patrolled heald green to Gatley both ways, bird found at head green stn  ]"
Bird strike,PL7 OCB. Bird strike found L192/89. No visible damage to the OHL ]
Bird strike,"Bird strike at HG08/30, Standish street OB41 Dn St Helens. No damage seen to OHLE ]"
Bird strike,"Bird strike at HG08/30, Standish street OB41 Dn St Helens. No damage seen to OHLE ]"
Bird strike,"Bird strike at M164/14, no damage to ohle ]"
Bird strike,"Bird strike at M164/14, no damage to ohle ]"
Bird strike,"Bird strike at M164/14, no damage to ohle ]"
Bird strike,Bridge examined ole ok bird strike found. ]
Bird strike,Bridge examined ole ok bird strike found. ]
Bird strike,"Patrolled are bird found at Fishergate bridge at G336/48, no damage. ]"
Bird strike,"Patrolled are bird found at Fishergate bridge at G336/48, no damage. ]"
Bird strike,Sidings 2 bridge 252 bird strike ]
Bird strike,Sidings 2 bridge 252 bird strike ]
Bird strike,Sidings 2 bridge 252 bird strike ]
Bird strike,"WW4 OCB, G159/39, Bird strike found. No visible damage to the OHL ]"
Bird strike,"WW4 OCB, G159/39, Bird strike found. No visible damage to the OHL ]"
Bird strike,Evidence of fresh bird strike platform 8 bridge 252 ]
