No fault found,No cause found  ]
Bird strike,Evidence of fresh bird strike platform 8 bridge 252 ]
Bird strike,CF8 OCB Bird strike found @ M164/35 Bridge 27. No visible damage to the OLE.]
Bird strike,CF8 OCB Bird strike found @ M164/35 Bridge 27. No visible damage to the OLE.]
Bird strike,CF8 OCB Bird strike found @ M164/35 Bridge 27. No visible damage to the OLE.]
Bird strike,"Foot patrolled NE-5, burned bird found at bridge 17, burn marks on contact wire and tyco ]"
Bird strike,"Foot patrolled NE-5, burned bird found at bridge 17, burn marks on contact wire and tyco ]"
Bird strike,Bird found after being patrolled by OHL Staff]
Bird strike,Bird found after being patrolled by OHL Staff]
Bird strike,Breaker trip on SM14. Area cab patrolled and inspected via platforms and accesses. Bird found under bridge near structure MH11/38. Down and up main ]
Bird strike,Breaker trip on SX37. Depot patrolled and inspected. Bird strike reported by staff in ETD Road 2. No damage to OLE ]
Bird strike,Breaker trip on SX37. Depot patrolled and inspected. Bird strike reported by staff in ETD Road 2. No damage to OLE ]
Bird strike,Bird founding during CAB patrol around M173/28 ]
Bird strike,Bird founding during CAB patrol around M173/28 ]
Bird strike,"Bird strike at HG05/17 Bird strike at face of tunnel, HG05/17 ucm. No damage to ohl. ]"
Bird strike,"Bird strike at HG05/17 Bird strike at face of tunnel, HG05/17 ucm. No damage to ohl. ]"
Bird strike,Bird at bridge 12 at Dallam ]
Bird strike,Bird at bridge 12 at Dallam ]
Bird strike,"Probable bird strike@bridge 56 G288/21 splash marks and feathers with black smoke marks on underside of bridge, no visible damage to contenary, no bird ]"
Bird strike,"Probable bird strike@bridge 56 G288/21 splash marks and feathers with black smoke marks on underside of bridge, no visible damage to contenary, no bird ]"
Bird strike,"Crow struck OHL at L191/26, road into Alstrom depot. No damage to ohl ]"
Bird strike,"Crow struck OHL at L191/26, road into Alstrom depot. No damage to ohl ]"
Bird strike,"Crow struck OHL at L191/26, road into Alstrom depot. No damage to ohl ]"
Bird strike,Bird strike at G157/94. Platform 5 Crewe station. No damage to ohl ]
Bird strike,Dead bird found on top of structure at MH 1/18 on the down road at the end of Ashburys station. Could not access the track to get the bird off. Next pearth work inspection to do it. ]
Bird strike,Dead bird found on top of structure at MH 1/18 on the down road at the end of Ashburys station. Could not access the track to get the bird off. Next pearth work inspection to do it. ]
Bird strike,PW5 OCB BIRD STRIKE FOUND AT GL176/34 ]
Bird strike,PW5 OCB BIRD STRIKE FOUND AT GL176/34 ]
Bird strike,Bird strike at shed 9 ]
Bird strike,Bird strike at shed 9 ]
Bird strike,Bird strike at shed 9 ]
Bird strike,Bird strike at shed 9 ]
Bird strike,Bird strike at shed 9 on depot  ]
Bird strike,"Bird strike caused breaker to trip. Attended site, confirmed cause, no damage found. Structure ID G376/05 ]"
Bird strike,"Bird strike caused breaker to trip. Attended site, confirmed cause, no damage found. Structure ID G376/05 ]"
Bird strike,"Fresh burn marks found at M160/12 dn man Indt, all ok ]"
Bird strike,* Failure Closure Details (action field in FMS): Breaker trip on SM14. Area cab patrolled and inspected via accesses and platforms. Bird found at structure DG00/39. Up and down Glossop ]
Bird strike,"Bird strike at L181/04 Dn Ditton, no damage to ohle  ]"
Bird strike,"Bird strike at L181/04 Dn Ditton, no damage to ohle  ]"
Bird strike,Bird strike at LL157/62 Bridge.  ]
Bird strike,"Bird in cess area SO06/27, OLE all in good working condition ]"
Bird strike,"Bird in cess area SO06/27, OLE all in good working condition ]"
Bird strike,Breaker trip on SM14. Area patrolled and inspected. Bird found at structure MH05/23. Burn marks on catenary but no damage. Down road ]
Bird strike,Bird strike at earth gate lane bridge. Structure no. HG18/05 no damage to the OLE.  ]
Bird strike,Bird strike at earth gate lane bridge. Structure no. HG18/05 no damage to the OLE.  ]
Bird strike,Bird strike at OB 115 on the down main at HC28/13 causing line side fire and structure to rail bonds x 2 damaged and also bridge bond damage and slight contenary damage  ]
Bird strike,Bird strike at OB 115 on the down main at HC28/13 causing line side fire and structure to rail bonds x 2 damaged and also bridge bond damage and slight contenary damage  ]
Bird strike,Bird strike at OB 115 on the down main at HC28/13 causing line side fire and structure to rail bonds x 2 damaged and also bridge bond damage and slight contenary damage  ]
Bird strike,"Bird found at M183/75, area cab patrolled no damage to OLE ]"
Bird strike,"Bird found at M183/75, area cab patrolled no damage to OLE ]"
Bird strike,Dead bird @ MXH 187/32 longsight depot (waste tip side)  ]
Bird strike,Single end breaker trip on SX37 - team patrolled Alstrom traincare depot using safe walking routes and found at structure MXH187/28 evidence of a bird strike - suspected root cause of trip - area inspected and found no visual damage to OHL - open/close WAIF to follow - completed by J. Rainford &amp; G. Turkington ]
Vegetation,Optimho readings taken from Newton TSC.  Section patrolled and trees branches close to the anchor wire at DG00/13 on the Glossop line identified as the probable cause of recent breaker trips all in this area. Tree branches were cut back to a safe distance using live line tools. No damage to the ohle visible. ]
Vegetation,Trees close to switch pots at HG09/35 This has a WAIF to it and has been passed to off track last week ]
Vegetation,Trees close to switch pots at HG09/35 This has a WAIF to it and has been passed to off track last week ]
Vegetation,Trees found close and cut back at MH04/25 by Paul Jones and Graeme Kirtley ]
Vegetation,Trees found close and cut back at MH04/25 by Paul Jones and Graeme Kirtley ]
Vegetation,"Encroaching vegetation cut back  from L189/39 - L189/46 structure  Vegetation close to ole at L189/42, tips of bush showing signs of burning high winds would cause vegetation to touch ole  ]"
Vegetation,"Encroaching vegetation cut back  from L189/39 - L189/46 structure  Vegetation close to ole at L189/42, tips of bush showing signs of burning high winds would cause vegetation to touch ole  ]"
Vegetation,Veg cut back at O/B 11A ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Staff completed repairs following tree coming down at g114/26 ]
Vegetation,Vegetation removed from OLE ]
Vegetation,Vegetation removed from OLE ]
Vegetation,Patrolled all alstom train care depot nothing found which could potentially bring out the breakers. Found and booked some vegetation within 2.75m  ]
Vegetation,"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
Vegetation,"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
Vegetation,"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
Vegetation,"Dangerous Tree leaning on Overheads, OLE in attendance and power cut off allowing tree surgeons to safely cut down tree and made safe. ]"
Vegetation,"Strut insulator flashed over, by branch on OHL. Branch removed, OHL live and back to normal ]"
Vegetation,"Strut insulator flashed over, by branch on OHL. Branch removed, OHL live and back to normal ]"
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Staff patrolled over 4 shifts ]
Vegetation,Vegetation cleared  ]
Vegetation,"Vegetation found at platform 1 Crewe station , now removed. ]"
Vegetation,"Vegetation found at platform 1 Crewe station , now removed. ]"
Vegetation,Longsight traincare depot inspected by T.Arkell and vegetation at MX187/80 identified as the cause of the breaker trip on HM7. Vegetation cut back to a safe distance using live line tools. ]
Vegetation,PL4 OCB Vegetation removed from L189/32. Please close this Fault. L Millea 05/10/20. ]
Vegetation,PL4 OCB Vegetation removed from L189/32. Please close this Fault. L Millea 05/10/20. ]
Vegetation,Trees burned in OLE at structure SG187/49. Trees cut back from OLE  ]
Vegetation,Trees burned in OLE at structure SG187/49. Trees cut back from OLE  ]
Vegetation,"WW/5 OCB trip , vegetation found on insulator at g159/16 , breakers dropped and cut back with insulated poles ]"
Vegetation,"WW/5 OCB trip , vegetation found on insulator at g159/16 , breakers dropped and cut back with insulated poles ]"
Vegetation,Veg removed from OLE ]
Vegetation,Veg removed from OLE ]
Vegetation,Trees touching tail wire at sb00/12 up hope valley trees cut back  ]
Vegetation,Trees touching tail wire at sb00/12 up hope valley trees cut back  ]
Vegetation,Trees touching tail wire at sb00/12 up hope valley trees cut back  ]
Vegetation,Patrolled area and found trees close to OLE at MH02/04 which in windy conditions would have been close to OLE equipment. Reported by Paul Jones closed on his behalf due to IPAD being away for repair ]
Vegetation,Patrolled area and found trees close to OLE at MH02/04 which in windy conditions would have been close to OLE equipment. Reported by Paul Jones closed on his behalf due to IPAD being away for repair ]
Vegetation,Patrolled area and found trees close to OLE at GB875 signal which in windy conditions would have been close to OLE equipment. Reported by Paul Jones closed on his behalf due to IPAD being away for repair ]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,"Bridge 27 Up High Level Goods, Vegetation cleared from OLE. No damage found on OLE. ]"
Vegetation,Vegetation near OHL insulator at WX191/06. Removed ]
Vegetation,Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Vegetation,Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Vegetation,Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Vegetation,Vegetation close to sealing end @ MG40/08A vegetation removed by Ohl staff to damage to ohle ]
Vegetation,Branches on a25 pot dn Liv ind burn marks on them G158/85 cut back and cleared. ]
Vegetation,"New a A25 insulator installed AL 20 37 dn road  ,old one had flashed over due to vegetation  ]"
Vegetation,"New a A25 insulator installed AL 20 37 dn road  ,old one had flashed over due to vegetation  ]"
Vegetation,Section patrolled and tree branches growing on top of a retaining wall at ohl structure M184/33 were coming into contact with passing pantographs.  The branches have been cut back to a safe distance using live line cutting tools.  ]
Vegetation,Section patrolled and tree branches growing on top of a retaining wall at ohl structure M184/33 were coming into contact with passing pantographs.  The branches have been cut back to a safe distance using live line cutting tools.  ]
Vegetation,Section patrolled and tree branches growing on top of a retaining wall at ohl structure M184/33 were coming into contact with passing pantographs.  The branches have been cut back to a safe distance using live line cutting tools.  ]
Vegetation,Vegetation removed from switch bw6/2 ]
Vegetation,Vegetation removed from switch bw6/2 ]
Vegetation,Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Vegetation,Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Vegetation,Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Vegetation,Vegetation in very close proximity to the live barefeeder at M180/39 up side at cheadle hulme was the cause for the trip and WAIF's have been raised accordingly. ]
Vegetation,Vegetation removed  ]
Vegetation,Vegetation removed  ]
Vegetation,Removed vegetation  ]
Vegetation,Removed vegetation  ]
Vegetation,Tree on cantilever pot at LM14/05. Branch cut back no damage ]
Vegetation,Tree on cantilever pot at LM14/05. Branch cut back no damage ]
Vegetation,Patrolled  ]
Vegetation,Patrolled  ]
Vegetation,Patrolled  ]
Vegetation,"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
Vegetation,"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
Vegetation,"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
Vegetation,"Tree blown down onto RC and OHL wires between L185/20 - 21 up ditton fast. 1 x 10' catenary splice installed. 1x 6' RC splice installed. Splash burn marks on othec RC and Contact wire, all ok. ]"
Vegetation,Tree cut back at stanchion HC21/57 ]
Vegetation,Tree cut back at stanchion HC21/57 ]
Vegetation,"Small broken twig off tree near OHL cantilever at SN00/14 u&d middlewich, removed with OHL poles. ]"
Vegetation,Cab patrolled from Manchester Victoria to Salford crescent found vegetation close to the ole at LM49/39 on the down Salford put in a WAIF  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Veg cleared  and fit for purpose ]
Vegetation,Veg cleared  and fit for purpose ]
Vegetation,HG09/35 vegetation on switch ]
Vegetation,HG09/35 vegetation on switch ]
Vegetation,HG09/35 vegetation on switch ]
Vegetation,HG09/35 vegetation on switch ]
Vegetation,HG09/35 vegetation on switch ]
Vegetation,HG09/35 vegetation on switch ]
Vegetation,Trees at ohl structure M175/04b (down wilmslow) were identified as the cause of the breaker trip during high winds by ohl staff that attended site - T Arkell.  These trees have been waif'ed and passed over to the off track department for removal.  ]
Vegetation,Trees at ohl structure M175/04b (down wilmslow) were identified as the cause of the breaker trip during high winds by ohl staff that attended site - T Arkell.  These trees have been waif'ed and passed over to the off track department for removal.  ]
Vegetation,Vegetation close to live ohle identified as the cause of the breaker trip on HF3. Tree cut back to a safe distance using live line tools whilst the breaker was open.  ]
Vegetation,Vegetation close to live ohle identified as the cause of the breaker trip on HF3. Tree cut back to a safe distance using live line tools whilst the breaker was open.  ]
Vegetation,Vegetation close to live ohle identified as the cause of the breaker trip on HF3. Tree cut back to a safe distance using live line tools whilst the breaker was open.  ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Veg cut back from structure SA00/52 up road.Burnt marks on structure]
Vegetation,Veg cut back from structure SA00/52 up road.Burnt marks on structure]
Vegetation,Burnt vegetation and flash over mark found at ohl structure M178/04.  Trees cut back to a safe distance using live line tools. Other than the flash mark on the structure no damage to the ohle was visible.  ]
Vegetation,Burnt vegetation and flash over mark found at ohl structure M178/04.  Trees cut back to a safe distance using live line tools. Other than the flash mark on the structure no damage to the ohle was visible.  ]
Vegetation,"Optimho readings taken from Prestbury substation (Loc 98.5%) Burnt vegetation found encroaching live ohle at structure CM00/14. Trees cut back to a safe distance using live line tools, no damage to the ohle visible. ]"
Vegetation,"Optimho readings taken from Prestbury substation (Loc 98.5%) Burnt vegetation found encroaching live ohle at structure CM00/14. Trees cut back to a safe distance using live line tools, no damage to the ohle visible. ]"
Vegetation,Vegetation in contact with ohle removed by Ohl staff using live line working tool no damage to ohle. All the trees are on third party earth.]
Vegetation,Vegetation in contact with ohle removed by Ohl staff using live line working tool no damage to ohle. All the trees are on third party earth.]
Vegetation,Vegetation in contact with ohle removed by Ohl staff using live line working tool no damage to ohle. All the trees are on third party earth.]
Vegetation,"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
Vegetation,"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
Vegetation,"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
Vegetation,"Vegetation found at G159/03, this has come into contact with ohle. No damage to ohle ]"
Vegetation,HG05/34 branch falling from trees in high winds no damage to ohl  ]
Vegetation,HG05/34 branch falling from trees in high winds no damage to ohl  ]
Vegetation,Section patrolled on foot. Only possible cause identified was vegetation encroaching the ohle at mh02/24 up side. A WAIF has been created for the removal of this vegetation asap. ]
Vegetation,Section patrolled on foot. Only possible cause identified was vegetation encroaching the ohle at mh02/24 up side. A WAIF has been created for the removal of this vegetation asap. ]
Vegetation,Trees at m184/33 up slow cut back by off track no damage to ohle  ]
Vegetation,Trees at m184/33 up slow cut back by off track no damage to ohle  ]
Vegetation,Trees at m184/33 up slow cut back by off track no damage to ohle  ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Veg cleared  and fit for purpose ]
Vegetation,Trees close to OLE at MG03/08 WAIF created ]
Vegetation,Trees close to OLE at MG03/08 WAIF created ]
Vegetation,Trees close to OLE at MG03/08 WAIF created ]
Vegetation,Vegetation found wavertree tech park station. Removed using live line tools. Vegetation found at Roby station passed to off track. L Millea 08/06/20.  ]
Vegetation,Vegetation found wavertree tech park station. Removed using live line tools. Vegetation found at Roby station passed to off track. L Millea 08/06/20.  ]
Vegetation,"Bridge 27 Up High Level Goods, Vegetation cleared from OLE. No damage found on OLE. ]"
Vegetation,Vegetation with signs of burning close to insulator the  ]
Vegetation,Vegetation with signs of burning close to insulator the  ]
Vegetation,Veg cut back near Chester road stool possible cause ]
Vegetation,Veg cut back near Chester road stool possible cause ]
Vegetation,Veg cut back near Chester road stool possible cause ]
Vegetation,): JY112RTK0001; F0110_NONE; LX184/02 Halewood. Vegetation found over the insulators. This has now been removed using live line tools. Please close out the Fault. L Millea 15/06/2020.  ]
Vegetation,): JY112RTK0001; F0110_NONE; LX184/02 Halewood. Vegetation found over the insulators. This has now been removed using live line tools. Please close out the Fault. L Millea 15/06/2020.  ]
Vegetation,NWR after tree removed to restore. ]
Vegetation,NWR after tree removed to restore. ]
Vegetation,NWR after tree removed to restore. ]
Vegetation,NWR after tree removed to restore. ]
Vegetation,NWR after tree removed to restore. ]
Vegetation,NWR after tree removed to restore. ]
Vegetation, We patrolled the fault but there was no vegetation close to the ATF. With the weather heavy raining yesterday it may of been a wet leaf or stick.]
Vegetation,There was some trees close to the live ole. A waif has been generated for off track to resolve ]
Vegetation,There was some trees close to the live ole. A waif has been generated for off track to resolve ]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,We foot patrolled the section and found a tree close to the OLE live wire. With abut of wind this would touch. A waif will be produced to get this tree cut back.]
Vegetation,We foot patrolled the section and found a tree close to the OLE live wire. With abut of wind this would touch. A waif will be produced to get this tree cut back.]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,Ohl staff patrolled section found trees been burning and close proximity to equipment so cut trees back at FL00/10 Up Lostock  ]
Vegetation,Ohl staff patrolled section found trees been burning and close proximity to equipment so cut trees back at FL00/10 Up Lostock  ]
Vegetation,Trees found close and cut back at MH02/24 by Paul Jones and Graeme Kirtley ]
Vegetation,Trees found close and cut back at MH02/24 by Paul Jones and Graeme Kirtley ]
Vegetation,Trees found close and cut back at MH04/25 by Paul Jones and Graeme Kirtley ]
Vegetation,Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
Vegetation,Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
Vegetation,Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
Vegetation,Patrolled site from our area RR65/33 to Partford neutral section nothing found ]
Vegetation,"Nothing found,  fault spans Stafford area. Stafford to complete their patrol of area.  Breaker Op CW-15 US Madeley - Basford Hall, checked all overbridges for possible bird strikes and vegetation growth, nothing found. ]"
Vegetation,"Nothing found,  fault spans Stafford area. Stafford to complete their patrol of area.  Breaker Op CW-15 US Madeley - Basford Hall, checked all overbridges for possible bird strikes and vegetation growth, nothing found. ]"
Vegetation,Vegetation touching OLE at G95/32B. Cut back vegetation to ensure 2m distance from OLE. Area patrolled Brinklow -  Shilton nothing found - Rugby OLE]
Vegetation,Vegetation touching OLE at G95/32B. Cut back vegetation to ensure 2m distance from OLE. Area patrolled Brinklow -  Shilton nothing found - Rugby OLE]
Vegetation,Longsight traincare depot inspected by T.Arkell and vegetation at MX187/80 identified as the cause of the breaker trip on HM7. Vegetation cut back to a safe distance using live line tools. ]
Vegetation,Longsight traincare depot inspected by T.Arkell and vegetation at MX187/80 identified as the cause of the breaker trip on HM7. Vegetation cut back to a safe distance using live line tools. ]
Vegetation,Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Vegetation,Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Vegetation,Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Vegetation,Section patrolled and vegetation touching the bare feeder at M180/53 (down side) identified as the cause. Tree cut back to a safe distance using live line tools.  ]
Vegetation,ALL INSPECTED AOK..]
Vegetation,Vegetarian cleared from LM12/13 ]
Vegetation,Vegetarian cleared from LM12/13 ]
Vegetation,PL4 OCB L190/10. DS fallen tree removed from the OLE. Please close this Fault. L Millea ]
Vegetation,PL4 OCB L190/10. DS fallen tree removed from the OLE. Please close this Fault. L Millea ]
Vegetation,Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Vegetation,Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Vegetation,Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Vegetation,Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Vegetation,Cathcart ECO advise S Dunn on site at structure G506/20 and found a tree. When on the phone Eco were able to reset electrical sections and all back live at 0455. ]
Vegetation,Patrolled site and nothing found all good we did cut few trees near the ATF  ]
Vegetation,Patrolled site and nothing found all good we did cut few trees near the ATF  ]
Vegetation,Patrolled site and nothing found all good we did cut few trees near the ATF  ]
Vegetation,L190/32 Vegetation causing tripping. This has been passed over to the Off track department. Imidiate danger has been cut back. Please close this Fault. L Millea 20/07/2020. ]
Vegetation,L190/32 Vegetation causing tripping. This has been passed over to the Off track department. Imidiate danger has been cut back. Please close this Fault. L Millea 20/07/2020. ]
Vegetation,A burnt tree was found at g95/40 on the down slow which may of touched a live tail wire. This has now been cut back. ]
Vegetation,A burnt tree was found at g95/40 on the down slow which may of touched a live tail wire. This has now been cut back. ]
Vegetation,Vegetation close to OLE equipment at M188/08 on the Easterns at Ardwick. S Walker patrolled. ]
Vegetation,Vegetation close to OLE equipment at M188/08 on the Easterns at Ardwick. S Walker patrolled. ]
Vegetation,Vegetation close to OLE equipment at M188/08 on the Easterns at Ardwick. S Walker patrolled. ]
Vegetation,Walked around dinting triangle and cab ride from hadfield to dinting there and back and also dinting to glossop there and back. No fault or vegetation found.]
Vegetation,Walked around dinting triangle and cab ride from hadfield to dinting there and back and also dinting to glossop there and back. No fault or vegetation found.]
Vegetation,Vegetation found on top of train. This was removed by ohl team.  ]
Vegetation,Vegetation found on top of train. This was removed by ohl team.  ]
Vegetation,"Breaker trip on HM-7 section 30/07/20. Section patrolled 01/08/20. At M186/52 on Longsight departure / arrival road, trees found close to the OHLE. Trees cut back to safe distance using live line poles  and tools.]"
Vegetation,"Breaker trip on HM-7 section 30/07/20. Section patrolled 01/08/20. At M186/52 on Longsight departure / arrival road, trees found close to the OHLE. Trees cut back to safe distance using live line poles  and tools.]"
Vegetation,"Breaker trip on HM-7 section 30/07/20. Section patrolled 01/08/20. At M186/52 on Longsight departure / arrival road, trees found close to the OHLE. Trees cut back to safe distance using live line poles  and tools.]"
Vegetation,"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
Vegetation,"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
Vegetation,"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
Vegetation,"Breaker trip on HM-12 section. Section patrolled and at ACX01/08 in Trafford park freight sidings on the reception road no 1, trees found in contact with OHLE with visible electrical flash overs to the structure insulator. SSOW set up and isolation taken for the electrical subsection. Vegetation cut back clear. WAIFs created for the flashed over insulator to be renewed at later date. ]"
Vegetation,Optimho readings taken from Newton TSC.  Section patrolled and trees branches close to the anchor wire at DG00/13 on the Glossop line identified as the probable cause of recent breaker trips all in this area. Tree branches were cut back to a safe distance using live line tools. No damage to the ohle visible. ]
Vegetation,Tree on tail wire at L188/25. The branch has been removed  ]
Vegetation,Tree on tail wire at L188/25. The branch has been removed  ]
Vegetation,Trees around LM13/20 ucm area. Isolation and possession required. ]
Vegetation,Trees around LM13/20 ucm area. Isolation and possession required. ]
Vegetation,"OHL staff attended site and patrolled the area. Depot supervisor at Springs Branch said there could be a fault with loco 769450. OHLE inspected, no damage found. ]"
Vegetation,Evidence that trees had been touching the up atf. They are no longer touching as they have been burnt. A waif has been placed for the remaining trees to be cut at next maintenance  ]
Vegetation,Evidence that trees had been touching the up atf. They are no longer touching as they have been burnt. A waif has been placed for the remaining trees to be cut at next maintenance  ]
Vegetation,Area patrolled using IRP and vegetation found to be close to OLE at MH12/01. WAIF raised ]
Vegetation,"Breaker trip on HF-14 section with distance to fault of 0.5 mile from Wilmslow with bang and flash reported. Section checked and at over bridge 6 near structure SO00/48, vegetation growing from brickwork in contact with live OHLE. Vegetation cut back clear. ]"
Vegetation,"Breaker trip on HF-14 section with distance to fault of 0.5 mile from Wilmslow with bang and flash reported. Section checked and at over bridge 6 near structure SO00/48, vegetation growing from brickwork in contact with live OHLE. Vegetation cut back clear. ]"
Vegetation,Trees cut back with insulated tools and poles.  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,Trees cut back from ohl  ]
Vegetation,"Trees touching a25 pot on up and dn manc loop GM158/44 burn marks on leaves , trees removed ]"
Vegetation,"Trees touching a25 pot on up and dn manc loop GM158/44 burn marks on leaves , trees removed ]"
Vegetation,Vegetation removed from structure l193/29 platform one ]
Vegetation,"Vegetation cleared from around OHL switches for NE5 and NE6 sections, High winds was causing vegetation to touch insulators causing trip  ]"
Vegetation,"Vegetation cleared from around OHL switches for NE5 and NE6 sections, High winds was causing vegetation to touch insulators causing trip  ]"
Vegetation,Vegetation removed from structure GC158/32 on the Down Chester  ]
Vegetation,Vegetation removed from structure GC158/32 on the Down Chester  ]
Vegetation,Area patrolled using IRP between glossop and dinting. Vegetation found within 300mm of live equipment at DG00/17. WAIF created.  ]
Vegetation,"CW4, trees near OHL at G157/42 carriage sidings, when wind picks up trees encroach OHL, isolation required to cut back.  CW21, dn pottery's KC04/03. Stalactites on bridge, evidence of pieces concrete from bridge on track ]"
Vegetation,"CW4, trees near OHL at G157/42 carriage sidings, when wind picks up trees encroach OHL, isolation required to cut back.  CW21, dn pottery's KC04/03. Stalactites on bridge, evidence of pieces concrete from bridge on track ]"
Vegetation,WP2 Section inspected. No cause found and no repeat tripping since fault occurred. vegetation cleared at SA02/17 as a precaution as it was encroaching live ole however no evidence this was the cause of the tripping.  ]
Vegetation,WP2 Section inspected. No cause found and no repeat tripping since fault occurred. vegetation cleared at SA02/17 as a precaution as it was encroaching live ole however no evidence this was the cause of the tripping.  ]
Vegetation,Tree cut up and removed]
Vegetation,Tree cut up and removed]
Vegetation,Trees near OHL when windy. Between G157/42 and KC08/15 Arriva carriage sidings. Isolation required  ]
Vegetation,Trees near OHL when windy. Between G157/42 and KC08/15 Arriva carriage sidings. Isolation required  ]
Vegetation,Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation,Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation,Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation,Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation,Vegetation removed from around the insulators. Temp measures taken until off track get in and remove all high level vegetation. Please close this Fault. L Millea 30/08/2020. ]
Vegetation,Patrolled in vicinity of distance to fault possible cause vegetation. ]
Vegetation,Patrolled in vicinity of distance to fault possible cause vegetation. ]
Vegetation,Patrolled in vicinity of distance to fault possible cause vegetation. ]
Vegetation,OHL staff attended site and patrolled the area. Possible cause was vegetation at G334/05. approx 1m away.  ]
Vegetation,OHL staff attended site and patrolled the area. Possible cause was vegetation at G334/05. approx 1m away.  ]
Vegetation,"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
Vegetation,"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
Vegetation,"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
Vegetation,"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
Vegetation,"WP-6 tripped and locked out, Tree reported on OHLE, staff responded and removed tree from the OHLE.Section re-energised  ]"
Vegetation,Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
Vegetation,Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
Vegetation,Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
Vegetation,Staff arrived approximately 11 am to find tree had parted RC at Gatley station. RC still isolated until repairs can be carried out ]
Vegetation,Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Vegetation,Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Vegetation,Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Vegetation,Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Vegetation,Several trees removed. Return conductor parted and 7 cantilevers damaged and 4 R/C insulators damaged.numerous droppers replaces and 1 over the boom catenary wheel. ]
Vegetation,G158/106 burnt vegetation cut back from OLE no damage to OLE ]
Vegetation,NE6 OCB 904648 CLOSED HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. NE6 OCB 904648 HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. ]
Vegetation,NE6 OCB 904648 CLOSED HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. NE6 OCB 904648 HG09/35 conifers in houses garden burnt no visible damage to OLE. Pictures attached. ]
Vegetation,Section patrolled on foot and vegetation touching live OHLE at structure SO01/18 identified as the cause. Tree branches cut back to a safe distance. ]
Vegetation,Section patrolled on foot and vegetation touching live OHLE at structure SO01/18 identified as the cause. Tree branches cut back to a safe distance. ]
Vegetation,Veg cut back near to Chester road station possible cause  ]
Vegetation,Veg cut back near to Chester road station possible cause  ]
Vegetation,Section patrolled on foot during planned access and vegetation close to the ohle at M178/22 identified as the cause. Trees cut back to a safe distance using live line tools. ]
Vegetation,Section patrolled on foot during planned access and vegetation close to the ohle at M178/22 identified as the cause. Trees cut back to a safe distance using live line tools. ]
Vegetation,Trees Touching Live Tail at HC16/20. ]
Vegetation,Trees Touching Live Tail at HC16/20. ]
Vegetation,section patrollled and ivy growing up ohl structure SO03/67 and touching the insulator identified as the cause. Vegetation has been removed using live line tools. ]
Vegetation,section patrollled and ivy growing up ohl structure SO03/67 and touching the insulator identified as the cause. Vegetation has been removed using live line tools. ]
Vegetation,Section patrolled and vegetation growing against OHL structure SO01/41 identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
Vegetation,Section patrolled and vegetation growing against OHL structure SO01/41 identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
Vegetation,CW8 section patrolled vegetation from the north end of the down liverpool ind tunnel (G158/85) to G158/118. No damage caused.  ]
Vegetation,Area inspected by Gary Saunders and Charlie burl it using safe walking route at Longsight depot and also various access points between Longsight and Slade lane. No vegetation issues in this area on the Up side and no other obvious cause of breaker trip.  ]
Vegetation,Area inspected by Gary Saunders and Charlie burl it using safe walking route at Longsight depot and also various access points between Longsight and Slade lane. No vegetation issues in this area on the Up side and no other obvious cause of breaker trip.  ]
Vegetation,Vegetation cleared from insulation M162/18 dn Manc ind ]
Vegetation,Optimho readings taken from Newton TSC.  Section patrolled and trees branches close to the anchor wire at DG00/13 on the Glossop line identified as the probable cause of recent breaker trips all in this area. Tree branches were cut back to a safe distance using live line tools. No damage to the ohle visible. ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Patrolled branch resting on rc and on a25 insulator night damage to ohle at m174/54.]
Vegetation,Patrolled branch resting on rc and on a25 insulator night damage to ohle at m174/54.]
Vegetation,NE5 OCB Fault. Vegetation removed from structure HG06/03 UST. Please close this Fault. LMillea 10/10/2020. ]
Vegetation,NE5 OCB Fault. Vegetation removed from structure HG06/03 UST. Please close this Fault. LMillea 10/10/2020. ]
Vegetation,Vegetation within 300mm of live ole on the down road isolation required to cut it back. A waif has been created  ]
Vegetation,Vegetation within 300mm of live ole on the down road isolation required to cut it back. A waif has been created  ]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,Veg cut back near Chester road station possible cause  ]
Vegetation,PL4 OCB Trip Down Slow. Full ration walked from Speke - Wavertree. Various vegetation hit spots found around the insulators. All been removed by the afternoon shift. Please close out this Fault. L Millea 13/03/2020 ]
Vegetation,PL4 OCB Trip Down Slow. Full ration walked from Speke - Wavertree. Various vegetation hit spots found around the insulators. All been removed by the afternoon shift. Please close out this Fault. L Millea 13/03/2020 ]
Vegetation,"Vegetation on run round road, Waterman's yard, veg cut back from G157/44, OLE fit for purpose OCB CW4 PATROL , vegetation found on run round road , Waterman's yard , vegetation cut back at g157/44 OLE fit for purpose ]"
Vegetation,"Vegetation on run round road, Waterman's yard, veg cut back from G157/44, OLE fit for purpose OCB CW4 PATROL , vegetation found on run round road , Waterman's yard , vegetation cut back at g157/44 OLE fit for purpose ]"
Vegetation,Area patrolled by Jye Courtney and trees removed under de-energisation at M175/04B. Area patrolled trees at m175/04b down Wilmslow caused breaker trip and trees cut back  ]
Vegetation,Area patrolled by Jye Courtney and trees removed under de-energisation at M175/04B. Area patrolled trees at m175/04b down Wilmslow caused breaker trip and trees cut back  ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Veg cut back near Chester road station possible cause ]
Vegetation,Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation,Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation,Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation,Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation,Vegetation removed with live line tools. ATF inspected and fit for purpose  ]
Vegetation,Longsight depot patrolled and tree branches found at MXH187/46 touching passing pantographs on the arrival / departure rd into the depot identified as the cause. Branches cut back to a safe distance using live line tools. ]
Vegetation,Longsight depot patrolled and tree branches found at MXH187/46 touching passing pantographs on the arrival / departure rd into the depot identified as the cause. Branches cut back to a safe distance using live line tools. ]
Vegetation,Section patrolled on foot and vegetation close to the ohle at CM05/31 identified as the cause. Trees cut back to a safe distance using live line tools.]
Vegetation,Section patrolled on foot and vegetation close to the ohle at CM05/31 identified as the cause. Trees cut back to a safe distance using live line tools.]
Vegetation,Area patrolled - trees coming in contact with auto transformer feeder - WAIF]
Vegetation,Area patrolled - trees coming in contact with auto transformer feeder - WAIF]
Vegetation,Fault patrolled by Jeff Richardson. Fallen tree looks to have brushed against catenary at MH09/09.   Fallen tree on RC on the up road at MH9/09. ]
Vegetation,"NE-AF4 fault found to be a branch on the ATF at LM10/06 , fault removed and re energised  OHLE staff have now removed a branch and AF4 has been re-energised.]"
Vegetation,"NE-AF4 fault found to be a branch on the ATF at LM10/06 , fault removed and re energised  OHLE staff have now removed a branch and AF4 has been re-energised.]"
Vegetation,"NE-AF4 fault found to be a branch on the ATF at LM10/06 , fault removed and re energised  OHLE staff have now removed a branch and AF4 has been re-energised.]"
Vegetation,"WS-14 section inspected following trip. Cause identified at DA07/33 plat 4 Barnt Green. Overhanging vegetation blown onto headspan becoming entangled causing it to come into contact with live awac catenary, short circuiting and parting 6 of the 7 conductor strands. 8ft awac splice installed and ole reinstated to operational condition.  ]"
Vegetation,"WS-14 section inspected following trip. Cause identified at DA07/33 plat 4 Barnt Green. Overhanging vegetation blown onto headspan becoming entangled causing it to come into contact with live awac catenary, short circuiting and parting 6 of the 7 conductor strands. 8ft awac splice installed and ole reinstated to operational condition.  ]"
Vegetation,"Tree removed from top of train, ole checked and no further action required ]"
Vegetation,"Tree removed from top of train, ole checked and no further action required ]"
Vegetation,REMOVED BY OHL]
Vegetation,REMOVED BY OHL]
Vegetation,REMOVED BY OHL]
Vegetation,REMOVED BY OHL]
Vegetation,"Vegetation causing breaker trip at MH6/11 on down road, now removed  ]"
Vegetation,"Vegetation causing breaker trip at MH6/11 on down road, now removed  ]"
Vegetation,"Vegetation causing breaker trip at MH6/11 on down road, now removed  ]"
Vegetation,Section patrolled and vegetation growing out of adjacent wall at MG03/20 (down) and coming into contact with passing pantographs identified as the cause. Vegetation cut back using line tools. Full vegetation removal has been planned for week 46. ]
Vegetation,Section patrolled and vegetation growing out of adjacent wall at MG03/20 (down) and coming into contact with passing pantographs identified as the cause. Vegetation cut back using line tools. Full vegetation removal has been planned for week 46. ]
Vegetation,No cause for concern - OLE for for purpose ]
Vegetation,No cause for concern - OLE for for purpose ]
Vegetation,Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
Vegetation,Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
Vegetation,Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
Vegetation,Rugby OLE advise they have found a twig between the ATF and G82/27 structure - twig removed and the breaker has closed. SP   CEN  Edit ]
Vegetation,Area patrolled vegetation found close removed using live line tools ]
Vegetation,Area patrolled vegetation found close removed using live line tools ]
