No fault found,No cause found  ]
Vegetation,Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Vegetation,Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Vegetation,Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Vegetation,Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Vegetation,Breaker trip caused due to extremely high winds which had snapped tree branches from trees on the line side blowing them onto the return conductor and the live fixed anchor wire causing a short circuit. Up Stoke line CM06/40 structure. ]
Vegetation,Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Vegetation,Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Vegetation,Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Vegetation,Tree removed new 681 insulator and wheel and 4 new droppers fitted  ]
Vegetation,NE3 OCB. Vegetation removed from LM04/15 and dead bird found at LM03/32. Please close this Fault. L Millea. 04/07/2021. ]
Vegetation,NE3 OCB. Vegetation removed from LM04/15 and dead bird found at LM03/32. Please close this Fault. L Millea. 04/07/2021. ]
Vegetation,Vegetation on down road at structure CM00/41 due to wind and rain was cause of breaker trip. ]
Vegetation,Vegetation on down road at structure CM00/41 due to wind and rain was cause of breaker trip. ]
Vegetation,Breaker trip on KY4. Area patrolled and trees found close to ole. Trees cut back to a safe distance  ]
Vegetation,Breaker trip on KY4. Area patrolled and trees found close to ole. Trees cut back to a safe distance  ]
Vegetation,Vegetation encroaching ole. Vegetation cut back from ole on up airport MIA/01/31  ]
Vegetation,Branch cut back to fence. Down Chat Moss near LM08/05 structure. ]
Vegetation,Branch cut back to fence. Down Chat Moss near LM08/05 structure. ]
Vegetation,Vegetation found on ole at l179/32 ]
Vegetation,Vegetation found on ole at l179/32 ]
Vegetation,Vegetation found on ole at l179/32 ]
Vegetation,Vegetation cleared from bridge face up Liverpool ind ]
Vegetation,Lm47/37 trees cut back no damage to Ohle  ]
Vegetation,Lm47/37 trees cut back no damage to Ohle  ]
Vegetation,Lm47/37 trees cut back no damage to Ohle  ]
Vegetation,OHL staff assisted QTS staff with vegetation removal showing signs of historic tripping's ]
Vegetation,OHL staff assisted QTS staff with vegetation removal showing signs of historic tripping's ]
Vegetation,OHL staff assisted QTS staff with vegetation removal showing signs of historic tripping's ]
Vegetation,Foot patrolled between dinting and hadfield a area of problem vegetation following a breaker trip of hm16 found a tree within 200mm tree now cut back no further action required  ]
Vegetation,Breaker trip on HF-14. LB taken by J.Rainford and section patrolled. Vegetation found to the be the cause of the trip at SO00/21a. Vegetation cleared and a Waif raised. ]
Vegetation,Breaker trip on HF-14. LB taken by J.Rainford and section patrolled. Vegetation found to the be the cause of the trip at SO00/21a. Vegetation cleared and a Waif raised. ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Repaired damaged ATF and catenary wires ]
Vegetation,Burn mark on insulator caused by vegetation DB23/11 ]
Vegetation,Burn mark on insulator caused by vegetation DB23/11 ]
Vegetation,Vegetation cause of breaker trip at structure MX187/77A. Now cut back. ]
Vegetation,Vegetation cause of breaker trip at structure MX187/77A. Now cut back. ]
Vegetation,Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut back . There was no signs of damage to wires. Vegetation was coming into contact with the live OLE. Vegetation was cut back . No damage to wires. ]
Vegetation,Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut b ack . There was no signs of damage to wires. Vegetation was coming into contact with OLE . Vegetation was cut back . There was no signs of damage to wires. Vegetation was coming into contact with the live OLE. Vegetation was cut back . No damage to wires. ]
Vegetation,Tree branch between the uf and df G133/46 ]
Vegetation,Tree branch between the uf and df G133/46 ]
Vegetation,Tree branch on between df and uf at g133/46 ]
Vegetation,Tree branch on between df and uf at g133/46 ]
Vegetation,"Trees were touching the up atf at G105/04, the breakers were dropped via Crewe ECR and the trees were cut using approved insulated primary poles and cutter head.  ]"
Vegetation,"Trees were touching the up atf at G105/04, the breakers were dropped via Crewe ECR and the trees were cut using approved insulated primary poles and cutter head.  ]"
Vegetation,"Trees were touching the up atf at G105/04, the breakers were dropped via Crewe ECR and the trees were cut using approved insulated primary poles and cutter head.  ]"
Vegetation,Vegetation removed from around insulator  ]
Vegetation,Vegetation removed from around insulator  ]
Vegetation,L191/08 dn ditton fast veg touching live ole.]
Vegetation,L191/08 dn ditton fast veg touching live ole.]
Vegetation,Vegetation removed  ]
Vegetation,Vegetation removed  ]
Vegetation,Twig/branch removed.]
Vegetation,Twig/branch removed.]
Vegetation,Twig/branch removed.]
Vegetation,Twig/branch removed.]
Vegetation,"Pl-7 patrolled and a large branch was hanging from the catenary onto The contact wire , Branch now removed and fit for passage no other faults found  ]"
Vegetation,Tree found and removed at DA00/26 ]
Vegetation,PL10 OCB Fault. Falling vegetation from high level the cause of this trip. L192/75a DF. Vegetation removed. Please close. L Millea.  ]
Vegetation,Vegetation came in contact with booster at dinting station MH12/01 Tree been cut back clear of the booster ]
Vegetation,Vegetation close to bare feeder at M181/34 on down side.   Removed using live line tools.  ]
Vegetation,Vegetation close to bare feeder at M181/34 on down side.   Removed using live line tools.  ]
Vegetation,Vegetation close to bare feeder at M181/34 on down side.   Removed using live line tools.  ]
Vegetation,Vegetation cleared ]
Vegetation,Vegetation cleared ]
Vegetation,Vegetation cleared ]
Vegetation,"Trees cut back, breakers closed]"
Vegetation,"Trees cut back, breakers closed]"
Vegetation,"Trees cut back, breakers closed]"
Vegetation,"Trees cut back, breakers closed]"
Vegetation,Breaker trip on HM-16. Signed into T3 possession and section patrolled. Vegetation found to the be the cause of the trip at MH09/24 (OBR48) Vegetation cleared from bridge face and a Waif raised.]
Vegetation,Vegetation around wall mounted structure at HG04/28. Cut clear. ]
Vegetation,Vegetation around wall mounted structure at HG04/28. Cut clear. ]
Vegetation,Vegetation removed from the OHL  at L190/11 PL-1  ]
Vegetation,Vegetation removed from the OHL  at L190/11 PL-1  ]
Vegetation,Branch touching OLE equipment at RR74/12]
Vegetation,Branch touching OLE equipment at RR74/12]
Vegetation,Trees close to OHL equipment at SO04/20 down Styal caused trip and have now been cut back. ]
Vegetation,Trees close to OHL equipment at SO04/20 down Styal caused trip and have now been cut back. ]
Vegetation,Tree found to be touching live ohle at G97/80 ]
Vegetation,Tree found to be touching live ohle at G97/80 ]
Vegetation,Tree found to be touching live ohle at G97/80 ]
Vegetation,Tree found to be touching live ohle at G97/80 ]
Vegetation,Tree found to be touching live ohle at G97/80 ]
Vegetation,Tree found to be touching live ohle at G97/80 ]
Vegetation,M185/07 branches cut back tips of leaves touching train pan  ]
Vegetation,M185/07 branches cut back tips of leaves touching train pan  ]
Vegetation,"PL5 trip, vegetation touching insulator at WA00/37, vegetation has been cleared no damage to OHL. Also found burnt umbrella in the same area could of caused trip. ]"
Vegetation,Burnt Vegetation cleared from HG01/30 ]
Vegetation,Burnt Vegetation cleared from HG01/30 ]
Vegetation,Vegetation cut back ]
Vegetation,Vegetation cut back ]
Vegetation,Vegetation found close to insulator at M184/25 on down slow. Removed using love line tools under separated green zone from safe cess.  ]
Vegetation,Vegetation found close to insulator at M184/25 on down slow. Removed using love line tools under separated green zone from safe cess.  ]
Vegetation,Burnt twig found in four foot at location that pan was on train when bang was heard. Twig must have been in pan no where else could cause the breaker to come out at this location G157/98 platform 11. ]
Vegetation,Burnt twig found in four foot at location that pan was on train when bang was heard. Twig must have been in pan no where else could cause the breaker to come out at this location G157/98 platform 11. ]
Vegetation,Breaker trip on HF 20. Trees found close to OLE at structure CM 00/33 with burnt branches. Cut back to a safe distance to prevent further trips on HF 20. Down road  ]
Vegetation,Breaker trip on HF 20. Trees found close to OLE at structure CM 00/33 with burnt branches. Cut back to a safe distance to prevent further trips on HF 20. Down road  ]
Vegetation,Veg removed from ws00/26 for lq11 ole section ]
Vegetation,Veg removed from ws00/26 for lq11 ole section ]
Vegetation,Veg removed from ws00/26 for lq11 ole section ]
Vegetation,Breaker Trip on HM16. Patrol carried out and trees close to live ohle were identified as the cause. Trees cut back to a safe distance using live line tools. ]
Vegetation,Various locations cleared of vegetation encroaching OHL  ]
Vegetation,Branch removed from structure number L190/14 up fast PL1  ]
Vegetation,Branch removed from structure number L190/14 up fast PL1  ]
Vegetation,Patrolled LQ-10 vegetation close to ohl bs 21/52  ]
Vegetation,Patrolled LQ-10 vegetation close to ohl bs 21/52  ]
Vegetation,"Vegetation at G157/06, cleared and ok ]"
Vegetation,Vegetation found and cleared (line side request taken) at GC158/27. CW11 OCB ]
Vegetation,"Vegetation on overhead line wires, removed all ok ]"
Vegetation,Vegetation and bird found under bridge at Walsall station  ]
Vegetation,Vegetation and bird found under bridge at Walsall station  ]
Vegetation,Vegetation and bird found under bridge at Walsall station  ]
Vegetation,"Section patrolled found a small branch in the 4ft at WA00/34, looks like it's fallen from tree and caught structure, no damage to OHL ]"
Vegetation,Vegetation cleared at bridge 26a.]
Vegetation,Vegetation cleared at bridge 26a.]
Vegetation,Vegetation removed from the OHL at both locations  ]
Vegetation,Vegetation removed from the OHL at both locations  ]
Vegetation,Vegetation removed from the OHL at both locations  ]
Vegetation,Vegetation removed from the OHL at both locations  ]
Vegetation,Vegetation removed from the OHL at both locations  ]
Vegetation,"Vegetation resting on insulator at structure WA00/34, vegetation has been cleared.  ]"
Vegetation,"Vegetation resting on insulator at structure WA00/34, vegetation has been cleared.  ]"
Vegetation,Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Vegetation,Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Vegetation,Vegetation cleared from ohle GM158/25 dn Manc ind.  live line tools used to remove vegetation  ]
Vegetation,Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Vegetation,Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Vegetation,Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Vegetation,Breaker trip on HF2. Section patrolled and vegetation within 300mm of live OLE at M183/74 down slow side was found to the cause and removed. ]
Vegetation,Breaker trip on HM7. Section inspected and vegetation at M186/52 at the south end of Longsight depot identified as the cause. These were removed using live line tools.  ]
Vegetation,Breaker trip on HM7. Section inspected and vegetation at M186/52 at the south end of Longsight depot identified as the cause. These were removed using live line tools.  ]
Vegetation,Breaker trip on HM7. Section inspected and vegetation at M186/52 at the south end of Longsight depot identified as the cause. These were removed using live line tools.  ]
Vegetation,Breaker trip on HF16. Section patrolled and Vegetation within 300mm of the OLE (when windy) identified as the cause and removed at SO04/54. Down Styal.]
Vegetation,Breaker trip on HF16. Section patrolled and Vegetation within 300mm of the OLE (when windy) identified as the cause and removed at SO04/54. Down Styal.]
Vegetation,Vegetation removed with live line tools  ]
Vegetation,Vegetation removed with live line tools  ]
Vegetation,Trees cut back from OLE equipment at M186/31 on down fast. ]
Vegetation,Trees cut back from OLE equipment at M186/31 on down fast. ]
Vegetation,"Vegetation found at L186/38 close to insulator , all removed from structure  ]"
Vegetation,"Vegetation found at L186/38 close to insulator , all removed from structure  ]"
Vegetation,Vegetation growing around insulators at EC00/05 causing tripping. Vegetation cleared. Vegetation growing around insulators at EC00/05 causing tripping. Vegetation cleared. Vegetation growing around insulators at EC00/05 causing tripping. Vegetation cleared. ]
Vegetation,Cg01/03 tree cut back no damage to ohle]
Vegetation,"Breaker trip on HF-15 section. Patrolled by overhead staff. At structure SO 03/61 on the up Styal. Fresh burn marks found to cantilever tube and redundant anti vandal guard, with small burnt branch in the cess.  No damage caused to OHLE.  Work order raised for the removal of the obsolete anti vandal guard, which was installed at bridge locations protecting the old porcelain insulators which have now been replaced with polymerics. ]"
Vegetation,bush removed]
Vegetation,patrolled from Longsight depot and cab ride completed from Piccadilly to Levenshulme. Vegetation within 300mm at MX187/78 (Longsight siding) identified as the cause and cut back.]
Vegetation,patrolled from Longsight depot and cab ride completed from Piccadilly to Levenshulme. Vegetation within 300mm at MX187/78 (Longsight siding) identified as the cause and cut back.]
Vegetation,"Breaker trip on HM14 section. Optimho readings obtained from Newton, providing distance to fault 102.2%, (Ardwick area). Section checked with trees found close to the barefeeder cable in connection with HM-14. Trees pulled back and cut clear with live line tools. ]"
Vegetation,"Breaker trip on HM14 section. Optimho readings obtained from Newton, providing distance to fault 102.2%, (Ardwick area). Section checked with trees found close to the barefeeder cable in connection with HM-14. Trees pulled back and cut clear with live line tools. ]"
Vegetation,Breaker trip on HF-15 and 16 sections which would not reset. Tree report on the line at Slade lane. Responded and confirmed on site tree fallen and fouling both up and down Styal line at SO09/24 structure (Slade lane RRAP). Various OHLE damaged with wire parted on the Down Styal. Possession taken. Isolation set up. Repairs carried out and line handed back fit for traffic. ]
Vegetation,Breaker trip on HF-15 and 16 sections which would not reset. Tree report on the line at Slade lane. Responded and confirmed on site tree fallen and fouling both up and down Styal line at SO09/24 structure (Slade lane RRAP). Various OHLE damaged with wire parted on the Down Styal. Possession taken. Isolation set up. Repairs carried out and line handed back fit for traffic. ]
Vegetation,Breaker trip on HF-15 and 16 sections which would not reset. Tree report on the line at Slade lane. Responded and confirmed on site tree fallen and fouling both up and down Styal line at SO09/24 structure (Slade lane RRAP). Various OHLE damaged with wire parted on the Down Styal. Possession taken. Isolation set up. Repairs carried out and line handed back fit for traffic. ]
Vegetation,"Brambles hanging from north of tunnel face on Down Liverpool Independent. Which caused CW8 to trip and breakers to stay out. Brambles had detached themselves from main body upon ECR resetting CW8. Tunnel patrolled, breakers reset. ]"
Vegetation,PL4 OCB. Vegetation removed from 2 locations L191/06 &amp; L191/11 DS. Please close this Fault. L Millea 13/06/2021.  ]
Vegetation,PL4 OCB. Vegetation removed from 2 locations L191/06 &amp; L191/11 DS. Please close this Fault. L Millea 13/06/2021.  ]
Vegetation,PL4 OCB. Vegetation removed from 2 locations L191/06 &amp; L191/11 DS. Please close this Fault. L Millea 13/06/2021.  ]
Vegetation,OHL staff assisted QTS with removing historical locations of vegetation causing OCB's LQ11 ]
Vegetation,OHL staff assisted QTS with removing historical locations of vegetation causing OCB's LQ11 ]
Vegetation,OHL staff assisted QTS with removing historical locations of vegetation causing OCB's LQ11 ]
Vegetation,"Heavy vegetation growing through Ohl structure @ L192/80, please can we hand this fault to the de-veg gang as a large area in this vicinity needs to be cleared &amp; requires abseilers, thanks ]"
Vegetation,"G121/37 dtvs vegetation arcing on insulater, vegetation removed using chainsaws, after line block &amp; BN4 breakers dropped, was arranged and agreed  ]"
Vegetation,"G121/37 dtvs vegetation arcing on insulater, vegetation removed using chainsaws, after line block &amp; BN4 breakers dropped, was arranged and agreed  ]"
Vegetation,Vegetation cleared from near the ole  ]
Vegetation,Vegetation cleared from near the ole  ]
Vegetation,Breaker trip on HF11. Area patrolled and inspected. Over hanging trees and Burnt broken tree branch at base of structure. Possible breach of insulator. Lineside 48c cable c15 diverted to spare core between 32/2&amp; 33/1 cable c  ]
Vegetation,Breaker trip on HF11. Area patrolled and inspected. Over hanging trees and Burnt broken tree branch at base of structure. Possible breach of insulator. Lineside 48c cable c15 diverted to spare core between 32/2&amp; 33/1 cable c  ]
Vegetation,Breaker trip on HF-12 section and would not reset. Tree reported by passing driver near signal MS4087. Tree (conifer) spotted leaning on OHLE at M173/08 structure on the Down Wilmslow line. Line blockage taken and tree removed with live line poles. No damage caused to the OHLE or structure bond. ]
Vegetation,Breaker trip on HF-12 section and would not reset. Tree reported by passing driver near signal MS4087. Tree (conifer) spotted leaning on OHLE at M173/08 structure on the Down Wilmslow line. Line blockage taken and tree removed with live line poles. No damage caused to the OHLE or structure bond. ]
Vegetation,Breaker trip on HF-12 section and would not reset. Tree reported by passing driver near signal MS4087. Tree (conifer) spotted leaning on OHLE at M173/08 structure on the Down Wilmslow line. Line blockage taken and tree removed with live line poles. No damage caused to the OHLE or structure bond. ]
Vegetation,"Tree removed from OHL, repairs made as necessary. B10 of wirerun to be booked in for further checks ]"
Vegetation,"Tree removed from OHL, repairs made as necessary. B10 of wirerun to be booked in for further checks ]"
Vegetation,"Breaker trip on KY-2 section with distance to fault 5.1km from North Rode TSC provided.  Section checked and at structure HC07/12 on the Down Stoke. Small branch found hanging from dead side of OHL insulator, snapped off from larger tree during recent stormy weather.  Branch removed.  No damage to the OHLE or structure bond. ]"
Vegetation,"Breaker trip on KY-2 section with distance to fault 5.1km from North Rode TSC provided.  Section checked and at structure HC07/12 on the Down Stoke. Small branch found hanging from dead side of OHL insulator, snapped off from larger tree during recent stormy weather.  Branch removed.  No damage to the OHLE or structure bond. ]"
Vegetation,Vegetation cleared from near the ole  ]
Vegetation,Vegetation cleared from near the ole  ]
Vegetation,Breaker trip on HF 19. Trees close to ole at structure CM 01/07. Cut back to a safe distance  ]
Vegetation,Breaker trip on HF 19. Trees close to ole at structure CM 01/07. Cut back to a safe distance  ]
Vegetation,Section patrolled and a tree at MH02/16 close to passing pantographs identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
Vegetation,Section patrolled and a tree at MH02/16 close to passing pantographs identified as the cause. Vegetation cut back to a safe distance using live line tools. ]
Vegetation,Full patrol of abbey branch line no fault found  ]
Vegetation,"M162/16b, vegetation cleared with live line tools. ]"
Vegetation,"M162/16b, vegetation cleared with live line tools. ]"
Vegetation,"M162/16b, vegetation cleared with live line tools. ]"
Vegetation,Breaker trip on HM 16. Area patrolled and inspected. Found trees close to OLE at structure MH 10/3 and cut back to a safe distance to prevent further trips. ]
Vegetation,"Electrical section patrolled, possible vegetation encroaching cantilever tube/insulator pot at G01/52 UP PRIMROSE HILL. ]"
Vegetation,"Vegetation resting on insulator, vegetation has now been cleared  ]"
Vegetation,"Vegetation resting on insulator, vegetation has now been cleared  ]"
Vegetation,Fallen tree cut away off overheads. OLE spliced and NWR. ]
Vegetation,Fallen tree cut away off overheads. OLE spliced and NWR. ]
Vegetation,Vegetation removed from L191/01 up fast side  ]
Vegetation,Vegetation removed from L191/01 up fast side  ]
Vegetation,"Patrolled DTF, Nuneaton Station, Ashby Junction, Bedworth Lines &amp; Nuneaton Chord.  We found a lot of Vegetation encroaching on Live OLE down the Nuneaton Chord which is the likely cause of this Trip.  I have Waifed the Vegetation to be cleared. ]"
Vegetation,"Patrolled DTF, Nuneaton Station, Ashby Junction, Bedworth Lines &amp; Nuneaton Chord.  We found a lot of Vegetation encroaching on Live OLE down the Nuneaton Chord which is the likely cause of this Trip.  I have Waifed the Vegetation to be cleared. ]"
Vegetation,"Patrolled DTF, Nuneaton Station, Ashby Junction, Bedworth Lines &amp; Nuneaton Chord.  We found a lot of Vegetation encroaching on Live OLE down the Nuneaton Chord which is the likely cause of this Trip.  I have Waifed the Vegetation to be cleared. ]"
Vegetation,Possibly Vegetation around head spans on the dn goods this was cut back on Sunday the 03/07/22 area G335/11 to G335/25 ]
Vegetation,Possibly Vegetation around head spans on the dn goods this was cut back on Sunday the 03/07/22 area G335/11 to G335/25 ]
Vegetation,"Breaker trip on HM 16. Area patrolled and inspected. Trees close To OLE at structure MH 12/7. Cut back to a safe distance using live line tools  Power indicator in box on distant signal intermittent showing on and off supply when trains passing , supply ok no loss of signals , suspect S&amp;t fault  ]"
Vegetation,Vegetation close to live OLE removed at LM44/28.  ]
Vegetation,Vegetation close to live OLE removed at LM44/28.  ]
Vegetation,Vegetation close to live OLE removed at LM44/28.  ]
Vegetation,Vegetation close to live OLE removed at LM44/28.  ]
Vegetation,Vegetation close to live OLE removed at LM44/28.  ]
Vegetation,Vegetation removed from the up Ditton at L180/03 PW-5  ]
Vegetation,Vegetation removed from the up Ditton at L180/03 PW-5  ]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Tree branch fell on atf and earthed wire on down chattmoss removed no-atf-2  Tree branch removed and NO - ATF2 has now been re-energised]
Vegetation,Section inspected and staff reported vegetation is growing on top of retaining wall and coming close to live OLE M184/20 to M184/35 WAIF raised for its removal ]
Vegetation,Section inspected and staff reported vegetation is growing on top of retaining wall and coming close to live OLE M184/20 to M184/35 WAIF raised for its removal ]
Vegetation,Section inspected and staff reported vegetation is growing on top of retaining wall and coming close to live OLE M184/20 to M184/35 WAIF raised for its removal ]
Vegetation,Took a line blockage on the up Bolton found a tree close to the ole on the up at MG12/18 cut the tree back with pole saw ]
Vegetation,Took a line blockage on the up Bolton found a tree close to the ole on the up at MG12/18 cut the tree back with pole saw ]
Vegetation,Took a line blockage on the up Bolton found a tree close to the ole on the up at MG12/18 cut the tree back with pole saw ]
Vegetation,PL5 OCB. Vegetation close to live drop bracket at LX192/30. Vegetation has been removed. ]
Vegetation,Fallen tree cut away from Down side at MH02/33 ]
Vegetation,Fallen tree cut away from Down side at MH02/33 ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Foul weather bought down a branch from a tree that tripped the OLE system staff arrived on site and removed the branch  ]
Vegetation,Tree removed from R/C @ M183/76 on down road. ]
Vegetation,Tree removed from R/C @ M183/76 on down road. ]
Vegetation,Tree removed from R/C @ M183/76 on down road. ]
Vegetation,Branch removed from train pantograph on up road at Alderley Edge Station. ]
Vegetation,Branch removed from train pantograph on up road at Alderley Edge Station. ]
Vegetation,Vegetation removed and OLE repairs carried out Three trees blocked up main cut back debris removed from track  ]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
Vegetation,"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
Vegetation,"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
Vegetation,"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
Vegetation,"NE6 trip, tree found touching ole at HG06/14, tree has been removed no damage to ole  ]"
Vegetation,"MOM reports 2 trees down at Highams Pk, 1 is a small, tree on the Dn plt and the other is close to structure CH08/40 the tree is just by the side of the 4ft and the MOM has dragged it clear and it is now by some bushes. The MOM advises that this tree was most likely the cause of the trip on close.]"
Vegetation,"MOM reports 2 trees down at Highams Pk, 1 is a small, tree on the Dn plt and the other is close to structure CH08/40 the tree is just by the side of the 4ft and the MOM has dragged it clear and it is now by some bushes. The MOM advises that this tree was most likely the cause of the trip on close.]"
Vegetation,Vegetation removed and OLE repairs carried out Three trees blocked up main cut back debris removed from track  ]
Vegetation,Vegetation removed and OLE repairs carried out Three trees blocked up main cut back debris removed from track  ]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Tree touching the ATF wire]
Vegetation,Vegetation removed from the OHL at WA00/39 ]
Vegetation,Vegetation on insulator at ll157/74 vegetation removed]
Vegetation,"L185/04 vegetation close to boosters, requires clearing, off track informed.  ]"
Vegetation,"L185/04 vegetation close to boosters, requires clearing, off track informed.  ]"
Vegetation,"L185/04 vegetation close to boosters, requires clearing, off track informed.  ]"
Vegetation,"Breaker trip on HM 16. Area patrolled and inspected, trees close to OLE at structure MH 12/07. Cut back to a safe distance using live line tools. ]"
Vegetation,Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Vegetation,Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Vegetation,Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Vegetation,"Vegetation removed from OHL equipment, causing breaker trip at MH12/6. ]"
Vegetation,Vegetation removed from L189/46 PL-4 down slow  no damage to OLE  ]
Vegetation,Vegetation removed from L189/46 PL-4 down slow  no damage to OLE  ]
Vegetation,M181/34 down road tree/Rey close to bare feeder. Cut back and clear  ]
Vegetation,M181/34 down road tree/Rey close to bare feeder. Cut back and clear  ]
Vegetation,VEG' CUT BACK..]
Vegetation,VEG' CUT BACK..]
Vegetation,Breaker trip on HF 2. Area patrolled and inspected. Tree found close to ole at structure M182/31. Cut back to a safe distance using live line tools. Down slow ]
Vegetation,Breaker trip on HF 2. Area patrolled and inspected. Tree found close to ole at structure M182/31. Cut back to a safe distance using live line tools. Down slow ]
Vegetation,Vegetation at M186/50 &amp; M186/51 with 300mm of live OLE and touching when windy was found to be the cause and cut back with live line tools during planned access. ]
Vegetation,Vegetation at M186/50 &amp; M186/51 with 300mm of live OLE and touching when windy was found to be the cause and cut back with live line tools during planned access. ]
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Rugby ECR advises Bletchley OHL have cut back the vegetation and clamped the Catenary wire and has been re-energised, NWR.]"
Vegetation,"Vegetation blowing towards ole and pantograph, this was at MH02/09, vegetation now cut back ]"
Vegetation,"Vegetation blowing towards ole and pantograph, this was at MH02/09, vegetation now cut back ]"
Vegetation,PL3 OCB. L191/27 US vegetation removed from the OLE. Please close out this Fault. L Millea.  ]
Vegetation,PL3 OCB. L191/27 US vegetation removed from the OLE. Please close out this Fault. L Millea.  ]
Vegetation,"Patrolled by late shift, trees possible cause of trip, Down Goods, trees removed by late shift ]"
Vegetation,"Patrolled by late shift, trees possible cause of trip, Down Goods, trees removed by late shift ]"
Vegetation,Cab patrolled from guide bridge to hadfield station found vegetation within 1m of the live ole at mh12/07 which would tally up with the 95% from Newton reading off the optimho ]
Vegetation,Breaker trip on HM 14. Area patrolled and inspected. Trees close to feeder cable at MH01/02. Cut back using live line tools. Waif created for further vegetation clearance. ]
Vegetation,Breaker trip on HM 14. Area patrolled and inspected. Trees close to feeder cable at MH01/02. Cut back using live line tools. Waif created for further vegetation clearance. ]
Vegetation,Cab patrolled from herald green to burnage station which reflected off the distance to fault provided by eco vegetation within 1m of live ole at so06/25 up styal.  ]
Vegetation,Cab patrolled from herald green to burnage station which reflected off the distance to fault provided by eco vegetation within 1m of live ole at so06/25 up styal.  ]
Vegetation,MH07/26 vegetation close to live ole up road within 1m Seen from cab patrol ]
Vegetation,Cab ride carried out vegetation found close to ole fault put onto waif  ]
Vegetation,Cab ride carried out vegetation found close to ole fault put onto waif  ]
Vegetation,Cab ride carried out vegetation found near the ole fault moved to waif  ]
Vegetation,Cab ride carried out vegetation found near the ole fault moved to waif  ]
Vegetation,Cab ride carried out vegetation found near the ole fault moved to waif  ]
Vegetation,Cab ride carried out vegetation found near the ole fault moved to waif  ]
Vegetation,Cab ride carried out vegetation found close to ole fault put onto waif  ]
Vegetation,Cab ride carried out vegetation found close to ole fault put onto waif  ]
Vegetation,Sb02/02 down trees touching ohle trees cut back no damage to ohle done by Gary Saunders  ]
Vegetation,Sb02/02 down trees touching ohle trees cut back no damage to ohle done by Gary Saunders  ]
Vegetation,Sb02/02 down trees touching ohle trees cut back no damage to ohle done by Gary Saunders  ]
Vegetation,Sb02/02 down hope valley tree touches ohle and tree cut back no damage to ohle ]
Vegetation,Sb02/02 down hope valley tree touches ohle and tree cut back no damage to ohle ]
Vegetation,"Trees within 300mm of tail wire at KC08/03 up an down Potts loop, trees cut down.]"
Vegetation,"Trees within 300mm of tail wire at KC08/03 up an down Potts loop, trees cut down.]"
Vegetation,Veg close too ohl HC06/07 cut back and removed  ]
Vegetation,Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Vegetation,Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Vegetation,Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Vegetation,Vegetation found to be close to live tail wire at termination at SB03/33 on up hope Valley. Vegetation cut back safe and 28 day defect raised for full removal  ]
Vegetation,"Used insulated pole to remove vegetation from ole, all done under a line blockage and had the breakers dropped lq11 ]"
Vegetation,"Used insulated pole to remove vegetation from ole, all done under a line blockage and had the breakers dropped lq11 ]"
Vegetation,"Used insulated pole to remove vegetation from ole, all done under a line blockage and had the breakers dropped lq11 ]"
Vegetation,Veg touching A25 pot dn Liv ind at G158/85 cut clear now . ]
Vegetation,Branches touching RC cut down  ]
Vegetation,Branches touching RC cut down  ]
Vegetation,Branches touching RC cut down  ]
Vegetation,Branches touching RC cut down  ]
Vegetation,"Train on platform 3 Crewe station. Piece of grass on pantograph caused breakers to drop. ADD on train also. Grass removed, no damage to OHL  ]"
Vegetation,AE-11 patrolled possible vegetation encroaching OLE bridge 10. ]
Vegetation,L179/37 tree burnt. Cut clear from OLE. ]
Vegetation,L179/37 tree burnt. Cut clear from OLE. ]
Vegetation,L179/32 Bushes burning in OLE. Cut Clear. ]
Vegetation,L179/32 Bushes burning in OLE. Cut Clear. ]
Vegetation,L191/08. Vegetation removed from around the insulators. PL2 OCB.  ]
Vegetation,L191/08. Vegetation removed from around the insulators. PL2 OCB.  ]
Vegetation,Vegetation removed]
Vegetation,Vegetation removed]
Vegetation,Section patrolled during planned t3 access and vegetation within 300mm of live OLE identified as the cause. Vegetation removed.  ]
Vegetation,Section patrolled during planned t3 access and vegetation within 300mm of live OLE identified as the cause. Vegetation removed.  ]
Vegetation,Breaker trip on HM 16. Area patrolled and inspected. Trees close to ole at structure MH 11/27. Cut back to a safe distance using live lines tools to prevent further trips ]
Vegetation,Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Vegetation,Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Vegetation,Section Inspected and vegetation touching live OLE at CG01/38 &amp; CG01/38A was identified as the cause and cut back to a safe distance using live line tools. ]
Vegetation,Vegetation within 300mm of live OLE at MWL187/01 (EPS depot sidings) cut back to a safe distance. ]
Vegetation,Vegetation within 300mm of live OLE at MWL187/01 (EPS depot sidings) cut back to a safe distance. ]
Vegetation,Vegetation removed with live line tools LL157/73 ]
Vegetation,Vegetation coming out of bridge face at MH9/24 very close to OLE equipment. Now cut back/removed. ]
Vegetation,Vegetation removed from structure L187/26]
Vegetation,Vegetation removed from structure L187/26]
Vegetation,"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
Vegetation,"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
Vegetation,"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
Vegetation,"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
Vegetation,"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
Vegetation,"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
Vegetation,"Vegetation caused de-wirement, OHL North staff completed repairs fit for purpose  ]"
Vegetation,Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. ]
Vegetation,Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. Vegetation touching live booster connections at CM00/52 were cut back to a safe distance. ]
Vegetation,Breaker trip on KY 1 on the UP MAIN - area patrolled and vegetation suspected to be the cause of trip at HC 01 41 - vegetation cut back and is now clear - no visual damage to the Overhead Line ]
Vegetation,Breaker trip on KY 1 on the UP MAIN - area patrolled and vegetation suspected to be the cause of trip at HC 01 41 - vegetation cut back and is now clear - no visual damage to the Overhead Line ]
Vegetation,OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
Vegetation,OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
Vegetation,OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
Vegetation,OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
Vegetation,OLE dewirement rectified. Up &amp; Down Slow normal working. TREE REMOVED..]
Vegetation,Vegetation removed  ]
Vegetation,Vegetation removed  ]
Vegetation,Dewirment due to vegetation all back for for purpose  ]
Vegetation,Dewirment due to vegetation all back for for purpose  ]
Vegetation,Dewirment due to vegetation all back for for purpose  ]
Vegetation,Dewirment due to vegetation all back for for purpose  ]
Vegetation,Dewirment due to vegetation all back for for purpose  ]
Vegetation,Dewirment due to vegetation all back for for purpose  ]
Vegetation,Mh10/06 up trees cut back no damage to ohle ]
Vegetation,Burnt vegetation at HG05/17 OFFTRACK required to cut clear ]
Vegetation,Burnt vegetation at HG05/17 OFFTRACK required to cut clear ]
Vegetation,Burnt vegetation at LX192/31 cut clear. ]
Vegetation,Vegetation removed from  HG09/07 up at Helens  ]
Vegetation,Vegetation removed from  HG09/07 up at Helens  ]
Vegetation,Vegetation removed from Lichfield Trent valley station  ]
Vegetation,Vegetation removed from Lichfield Trent valley station  ]
Vegetation,Vegetation on RC on GW1 up stour. Veg cut down ]
Vegetation,Vegetation on RC on GW1 up stour. Veg cut down ]
Vegetation,Tree Resting on live ole removed. Slight burn marks on contact/contenary but safe for electric traction. WS-16 breakers back in.  ]
Vegetation,Tree Resting on live ole removed. Slight burn marks on contact/contenary but safe for electric traction. WS-16 breakers back in.  ]
Vegetation,Tree Resting on live ole removed. Slight burn marks on contact/contenary but safe for electric traction. WS-16 breakers back in.  ]
Vegetation,Mxh187/44b trees cut back no damage to ohle MXH 187/44B veg close to ohl cut bk and removed ]
Vegetation,Mxh187/44b trees cut back no damage to ohle MXH 187/44B veg close to ohl cut bk and removed ]
Vegetation,Cut a tree off the overhead line equipment with isolation and block.On the up Sutton. ]
Vegetation,Cut a tree off the overhead line equipment with isolation and block.On the up Sutton. ]
Vegetation,Cut a tree off the overhead line equipment with isolation and block.On the up Sutton. ]
Vegetation,Vegetation found via cab patrol. Vegetation removed from bridge 13 ]
Vegetation,Vegetation found via cab patrol. Vegetation removed from bridge 13 ]
Vegetation,L190/71 DS PL4 Vegetation removed please close this fault . L Millea19/08/2022.  ]
Vegetation,L190/71 DS PL4 Vegetation removed please close this fault . L Millea19/08/2022.  ]
Vegetation,Vegetation found to be planned in to be removed  ]
Vegetation,Vegetation found to be planned in to be removed  ]
Vegetation,"Staff patrolled the section, highlighted various locations of vegetation that will be removed midweek 23 within a T3  ]"
Vegetation,"Staff patrolled the section, highlighted various locations of vegetation that will be removed midweek 23 within a T3  ]"
Vegetation,Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation,Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation,Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation,Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation,Vegetation found on cab ride at BS05/30 showing signs of burning  ]
Vegetation,Vegetation found at BS07/79 ]
Vegetation,Vegetation found at BS07/79 ]
Vegetation,Fault identified as vegetation. Slight burning of leaves. Vegetation cleared ]
Vegetation,Fault identified as vegetation. Slight burning of leaves. Vegetation cleared ]
Vegetation,L190/72 tree behind switch requires cutting clear from Live OLE. Fault Waifed to OFFTRACK  ]
Vegetation,L190/72 tree behind switch requires cutting clear from Live OLE. Fault Waifed to OFFTRACK  ]
Vegetation,Vegetation (tree) caused the awac catenary to part ]
