No fault found,No cause found  ]
Vegetation,Vegetation (tree) caused the awac catenary to part ]
Vegetation,Vegetation (tree) caused the awac catenary to part ]
Vegetation,Vegetation (tree) caused the awac catenary to part ]
Vegetation,Vegetation (tree) caused the awac catenary to part ]
Vegetation,Vegetation cut back from MH2/30 which caused breaker trip on down road HM-14  ]
Vegetation,Vegetation cut back from MH2/30 which caused breaker trip on down road HM-14  ]
Vegetation,Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Vegetation,Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Vegetation,Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Vegetation,Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Vegetation,Patrolled site. Vegetation on tail wire. Vegetation overgrown from Heaton chapel to Heaton Norris box. Vegetation been WAIFed. ]
Vegetation,Vegetation removed from HC00/37 on down road and probable cause of breaker trip. ]
Vegetation,Vegetation removed from HC00/37 on down road and probable cause of breaker trip. ]
Vegetation,Vegetation growing up structure close to insulator. Removed using live line tools  CM01/38 ]
Vegetation,Vegetation growing up structure close to insulator. Removed using live line tools  CM01/38 ]
Vegetation,"OHL staff received reading to fault patrolled highlighted mileage, found vegetation close to equipment, ECO could not drop breakers to clear, Off track team have been made aware and will clear vegetation weekend 26 within possession and isolation as part of the OHL planned work. ]"
Vegetation,"OHL staff received reading to fault patrolled highlighted mileage, found vegetation close to equipment, ECO could not drop breakers to clear, Off track team have been made aware and will clear vegetation weekend 26 within possession and isolation as part of the OHL planned work. ]"
Vegetation,Vegetation removed. ]
Vegetation,Vegetation removed. ]
Vegetation,Vegetation removed from ohl at Al 08/06 ]
Vegetation,Vegetation removed from ohl at Al 08/06 ]
Vegetation,20 inspected and vegetation within 300mm of live OLE at CM05/38 (Down) CM05/39 (Up) & CM05/41 (Up) found to be the cause. Vegetation removed]
Vegetation,20 inspected and vegetation within 300mm of live OLE at CM05/38 (Down) CM05/39 (Up) & CM05/41 (Up) found to be the cause. Vegetation removed]
Vegetation,20 inspected and vegetation within 300mm of live OLE at CM05/38 (Down) CM05/39 (Up) & CM05/41 (Up) found to be the cause. Vegetation removed]
Vegetation,Vegetation removed from ohl ]
Vegetation,Vegetation removed from ohl ]
Vegetation,Vegetation removed. ]
Vegetation,Vegetation removed. ]
Vegetation,veg' cut back..]
Vegetation,veg' cut back..]
Vegetation,Veg Removed from ole and ws-11 reset ]
Vegetation,Veg Removed from ole and ws-11 reset ]
Vegetation,Veg Removed from ole and ws-11 reset ]
Vegetation,Veg Removed from ole and ws-11 reset ]
Vegetation,"Vegetation close to ole at L190/36, wind blowing vegetation onto contact wire possible cause for trip, no damage to ole, vegetation has been removed  ]"
Vegetation,"Vegetation close to ole at L190/36, wind blowing vegetation onto contact wire possible cause for trip, no damage to ole, vegetation has been removed  ]"
Vegetation,Vegetation cut down from M159/29A no damage to OHL ]
Vegetation,* Failure Closure Details (action field in FMS): Cw6 ocb vegetation removed from north end of the Manchester independent tunnels. No damage to OHL]
Vegetation,Vegetation dangling off contact wire tripped on pan passage  ]
Vegetation,Vegetation dangling off contact wire tripped on pan passage  ]
Vegetation,Vegetation removed from Lichfield Trent valley station  ]
Vegetation,Vegetation removed from Lichfield Trent valley station  ]
Vegetation,HM-8 breaker trip Reception line at EPS depot Vegetation encroaching Ole  Vegetation cut back No damage to Ole ]
Vegetation,HM-8 breaker trip Reception line at EPS depot Vegetation encroaching Ole  Vegetation cut back No damage to Ole ]
Vegetation,Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Vegetation,Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Vegetation,Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Vegetation,Following on from the second tripping I walked the section and found a tree branch wedged between the OLE insulator and structure. I arranged for the electrical section to be opened so I could remove this safely. Later on that day the same section tripped on 2 more occasions showing a similar DTF. I then returned to site and walked the area again with nothing obvious seen. I then spoke to Allerton depot duty manager who said he had a faulty until in the depot. They have said it's a train fault. ]
Vegetation,Veg close to ohl  CM05/41 Cut back and removed  ]
Vegetation,Veg close to ohl  CM05/41 Cut back and removed  ]
Vegetation,Veg close to ohl  CM05/41 Cut back and removed  ]
Vegetation,L190/11 vegetation burnt at structure. Cut clear from OLE ]
Vegetation,L190/11 vegetation burnt at structure. Cut clear from OLE ]
Vegetation,Staff patrolled the area highlighted vegetation that requires cutting to be removed midweek 23 ]
Vegetation,Staff patrolled the area highlighted vegetation that requires cutting to be removed midweek 23 ]
Vegetation,Vegetation removed from Chorley tunnel face which was close to the overheads. ]
Vegetation,Vegetation removed from Chorley tunnel face which was close to the overheads. ]
Vegetation,Vegetation removed from Chorley tunnel face which was close to the overheads. ]
Vegetation,Vegetation in close proximity of live cantilever @ HC0088 on the down  ]
Vegetation,Vegetation in close proximity of live cantilever @ HC0088 on the down  ]
Vegetation,Staff patrolled the area vegetation highlighted at various location to be removed midweek23 within T3 ]
Vegetation,Staff patrolled the area vegetation highlighted at various location to be removed midweek23 within T3 ]
Vegetation,"OHL staff in connection with south team checked through out area identified veg throughout SSP mileage, reported to off track awaiting dates for teams to assist ]"
Vegetation,"OHL staff in connection with south team checked through out area identified veg throughout SSP mileage, reported to off track awaiting dates for teams to assist ]"
Vegetation,"NE5 OCB , patrolled electrical section and cab patrol from Wigan to lime st nothing found ,  Bo vegetation along the route . But could of been possible icicles of bridges ]"
Vegetation,"NE5 OCB , patrolled electrical section and cab patrol from Wigan to lime st nothing found ,  Bo vegetation along the route . But could of been possible icicles of bridges ]"
Vegetation,Electrical section patrolled over four shifts vegetation removed at numerous locations ]
Vegetation,Electrical section patrolled over four shifts vegetation removed at numerous locations ]
Vegetation,Electrical section patrolled over four shifts vegetation cleared from numerous locations ]
Vegetation,Electrical section patrolled over four shifts vegetation cleared from numerous locations ]
Vegetation,Tree branch removed.]
Vegetation,Tree branch removed.]
Vegetation,Tree branch removed.]
Vegetation,Tree branch removed.]
Vegetation,Tree branch removed.]
Vegetation,Tree branch removed.]
Vegetation,Vegetation cut from pots  ]
Vegetation,Vegetation cut from pots  ]
Vegetation,Vegetation cut from pots  ]
Vegetation,"Vegetation touching ole insulator at Picton road bridge , vegetion removed no damage found ]"
Vegetation,"Vegetation touching ole insulator at Picton road bridge , vegetion removed no damage found ]"
Vegetation,VEGETATION CUT BACK FORM OLE AT L191/10 ]
Vegetation,VEGETATION CUT BACK FORM OLE AT L191/10 ]
Vegetation,"Bramble vine found resting on an insulator, removed the vine. ]"
Vegetation,"Bramble vine found resting on an insulator, removed the vine. ]"
Vegetation,L192/52 vegetation cleared from OLE. ]
Vegetation,"Vegetation touching pot at SO06/08, tree cut back   ]"
Vegetation,"Vegetation touching pot at SO06/08, tree cut back   ]"
Vegetation,Tree touching pot at SO06/14 ]
Vegetation,Veg found at L192/80 up slow veg found and removed ref l Hopkins. ]
Vegetation,Veg found at L192/80 up slow veg found and removed ref l Hopkins. ]
Vegetation,Breaker trip on HM 13. Area patrolled and inspected. Trees close to ole at the end of ashburys station. MH 01/20 up road. Cut back to a safe distance using live line tools. ]
Vegetation,Breaker trip on HM 13. Area patrolled and inspected. Trees close to ole at the end of ashburys station. MH 01/20 up road. Cut back to a safe distance using live line tools. ]
Vegetation,"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
Vegetation,"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
Vegetation,"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
Vegetation,"D&amp;P staff provide a SCADA reading to mimimise the patrol, staff patrolled the area which they were directed, staff cut back vegetation from BS08/57, fit for purpose ]"
Vegetation,"Branch removed from ole area ,short of university station platform. ]"
Vegetation,"Branch removed from ole area ,short of university station platform. ]"
Vegetation,Branch removed from OLE.]
Vegetation,Branch removed from OLE.]
Vegetation,Branch removed from OLE.]
Vegetation,Branch removed from OLE.]
Vegetation,Branch removed from OLE.]
Vegetation,Branch removed from OLE.]
Vegetation,After checking multiple access points on HF13 at styal golf SO 02/33 we cleared a tree in very close proximity to the cantilever pot and live side  ]
Vegetation,After checking multiple access points on HF13 at styal golf SO 02/33 we cleared a tree in very close proximity to the cantilever pot and live side  ]
Vegetation,Tree branch cut away]
Vegetation,Vegetation touching the ole structure number SG190/70 on the dn ditton fast ]
Vegetation,Vegetation touching the ole structure number SG190/70 on the dn ditton fast ]
Vegetation,"CW 8 ocb. Down Liverpool independent G158/91, possible burnt vegetation found.  ]"
Vegetation,Area patrolled trees trimmed back clear of the line ]
Vegetation,Area patrolled trees trimmed back clear of the line ]
Vegetation,Vegetation cleared around structure GB109/62 to restore ]
Vegetation,Vegetation cleared around structure GB109/62 to restore ]
Vegetation,Vegetation cleared around structure GB109/62 to restore ]
Vegetation,Vegetation cleared around structure GB109/62 to restore ]
Vegetation,Vegetation cleared around structure GB109/62 to restore ]
Vegetation,Vegetation cleared around structure GB109/62 to restore ]
Vegetation,Vegetation cleared around structure GB109/62 to restore ]
Vegetation,Vegetation cut from pots ]
Vegetation,Vegetation cut from pots ]
Vegetation,"Staff inspected neutral section and found vegetation, watched several trains pass through, reported vegetation at overbridge that requires cutting during next T3 posession ]"
Vegetation,"Staff inspected neutral section and found vegetation, watched several trains pass through, reported vegetation at overbridge that requires cutting during next T3 posession ]"
Vegetation,branch removed from the ATF by Rugby OHL]
Vegetation,branch removed from the ATF by Rugby OHL]
Vegetation,"Vegetation found at G101/26, signs of burning on vegetation. ]"
Vegetation,"Vegetation found at G101/26, signs of burning on vegetation. ]"
Vegetation,"Vegetation found at G101/26, signs of burning on vegetation. ]"
Vegetation,"Vegetation found close to ole at AX06/01 that caused trip, vegetation has been cut back please close  ]"
Vegetation,"Vegetation found close to ole at AX06/01 that caused trip, vegetation has been cut back please close  ]"
Vegetation,Vegetation has been cut away clear from live 25kv  ]
Vegetation,Vegetation has been cut away clear from live 25kv  ]
Vegetation,Vegetation has been cut away clear from live 25kv  ]
Vegetation,Cab patrolled between Cheadle hulme and Handforth and back vegetation within 1m of live ole at m178/24 down road will raise a waif to remove vegetation  ]
Vegetation,Cab patrolled between Cheadle hulme and Handforth and back vegetation within 1m of live ole at m178/24 down road will raise a waif to remove vegetation  ]
Vegetation,Tree removed no further action required  ]
Vegetation,Tree removed no further action required  ]
Vegetation,PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
Vegetation,PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
Vegetation,PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
Vegetation,PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
Vegetation,PL4. After walking the section and removing vegetation from numerous locations.  WX191/04 Dropper found detached and resting on the steel work. Looks like this was caused by a bird strike. Damaged dropper waifed for repairs. Please close this fault.  ]
Vegetation,Tree from private earth fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
Vegetation,Tree from private earth fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
Vegetation,Tree from private earth fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
Vegetation,Tree from private earth fallen onto wx-AF1A causing it to trip and causing fire .Tree removed and made safe. No damage to OHLE. ]
Vegetation,"CW4 trip , Vegetation cut back away from insulator at G158/19 on platform 1 no damage to OHL ]"
Vegetation,"CW4 trip , Vegetation cut back away from insulator at G158/19 on platform 1 no damage to OHL ]"
Vegetation,Vegetation removed from OHL at l177/41 on the up ditton  ]
Vegetation,Vegetation removed from OHL at l177/41 on the up ditton  ]
Vegetation,PL2 ocb. Cab ride from Mossley hill to edge hill. Vegetation encroaching OHL L190/14 to L191/03. Unable to get exact structure number due to vegetation covering number plate.  ]
Vegetation,PL2 ocb. Cab ride from Mossley hill to edge hill. Vegetation encroaching OHL L190/14 to L191/03. Unable to get exact structure number due to vegetation covering number plate.  ]
Vegetation,L190/54 burnt vegetation. Cut clear from OLE ]
Vegetation,L190/54 burnt vegetation. Cut clear from OLE ]
Vegetation,Vegetation in OLE str number L191/27 PL-4 D/S ]
Vegetation,Vegetation in OLE str number L191/27 PL-4 D/S ]
Vegetation,vegetation cleared from insulator WX191/01]
Vegetation,vegetation cleared from insulator WX191/01]
Vegetation,Tree cut from ohl ]
Vegetation,Tree cut from ohl ]
Vegetation,"PL4 ocb, burnt vegetation close to OHL L188/30, vegetation removed. ]"
Vegetation,"PL4 ocb, burnt vegetation close to OHL L188/30, vegetation removed. ]"
Vegetation,Vegetation cleared from tail wire G95/11A ]
Vegetation,Vegetation cleared from tail wire G95/11A ]
Vegetation,"Section patrolled Vegetation found touching insulation at L190/63, vegetation has been removed please close ]"
Vegetation,"Section patrolled Vegetation found touching insulation at L190/63, vegetation has been removed please close ]"
Vegetation,Cw4 ocb G157/40 runaround loop. Vegetation encroaching OHL. Problem Vegetation removed.  ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Vegetation close to ohl at G101/28 up slow cleared by night shift ]
Vegetation,Tree on line. Tree removed  ]
Vegetation,Tree on line. Tree removed  ]
Vegetation,Vegetation has now been cleared away from the OLD ]
Vegetation,Vegetation has now been cleared away from the OLD ]
Vegetation,Veg close to A25 pot on up DItton at GL176/17 slight burn marks veg cut back and cleared. ]
Vegetation,Veg close to A25 pot on up DItton at GL176/17 slight burn marks veg cut back and cleared. ]
Vegetation,Vegetation by switches cut down  ]
Vegetation,Vegetation by switches cut down  ]
Vegetation,Vegetation by switches cut down  ]
Vegetation,Vegetation by switches cut down  ]
Vegetation,Vegetation by switches cut down  ]
Vegetation,HM-7 Breaker trip( tripped 2x 21&amp;22/06/23 No trains in section  Vegetation touching contact wire at MX187/17 On departure/Reception line Removed vegetation from contact wire using insulated tools ]
Vegetation,HM-7 Breaker trip( tripped 2x 21&amp;22/06/23 No trains in section  Vegetation touching contact wire at MX187/17 On departure/Reception line Removed vegetation from contact wire using insulated tools ]
Vegetation,"Patrolled by staff on duty where possible within the constraints of the planned safe work pack. Possible probable cause, G304/23 area needs to be checked due to heavy vegetation seen only with binoculars from footbridge adjacent to area 3 structures up on photograph. Otherwise no cause found ]"
Vegetation,"Patrolled by staff on duty where possible within the constraints of the planned safe work pack. Possible probable cause, G304/23 area needs to be checked due to heavy vegetation seen only with binoculars from footbridge adjacent to area 3 structures up on photograph. Otherwise no cause found ]"
Vegetation,HM-7 breaker trip (also tripped 21/06/23) Vegetation touching wire (out running) at MX187/17- removed vegetation using insulated tools. No damage to Ole  Departure &amp; Reception line ]
Vegetation,HM-7 breaker trip (also tripped 21/06/23) Vegetation touching wire (out running) at MX187/17- removed vegetation using insulated tools. No damage to Ole  Departure &amp; Reception line ]
Vegetation,Tree cut down and OHLE inspected with no issues. ]
Vegetation,Tree cut down and OHLE inspected with no issues. ]
Vegetation,"GC158/16 vegetation close to OLE , line blockage taken and vegetation removed ]"
Vegetation,"GC158/16 vegetation close to OLE , line blockage taken and vegetation removed ]"
Vegetation,Vegetation cut back at PD00/44 ]
Vegetation,Vegetation cut back at PD00/44 ]
Vegetation,Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
Vegetation,Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
Vegetation,Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
Vegetation,Vegetation encroaching ATF at LM30/34-LM31/02 requires OFFTRACK to clear isolation and Possession required  ]
Vegetation,Branch removed from tree at structure MG14/02 on down Bolton]
Vegetation,Branch removed from tree at structure MG14/02 on down Bolton]
Vegetation,Branch removed from tree at structure MG14/02 on down Bolton]
Vegetation,Branch removed from tree at structure MG14/02 on down Bolton]
Vegetation,Branches cut back from OLE equipment at structure MH4/25 on up road. ]
Vegetation,Branches cut back from OLE equipment at structure MH4/25 on up road. ]
Vegetation,Electrical section trip of PL-4 vegetation found close to ole at L191/03 on Dn Ditton slow. Vegetation cleared to prevent future OCB trip.  ]
Vegetation,Electrical section trip of PL-4 vegetation found close to ole at L191/03 on Dn Ditton slow. Vegetation cleared to prevent future OCB trip.  ]
Vegetation,OHL staff patrolled the area and removed vegetation between OHL structures PG00/29 to PG00/32. No damage to OHLE. ]
Vegetation,OHL staff patrolled the area and removed vegetation between OHL structures PG00/29 to PG00/32. No damage to OHLE. ]
Vegetation,"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
Vegetation,"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
Vegetation,"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
Vegetation,"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
Vegetation,"Burn marks found on insulator at G159/16 Up slow x 2 burn marks  Done by veg ,  veg cut back and made clear. area patrolled rubbish found at G159/09 ob/4 from Sherborne estate crewe no damage to ole. Area foot patrolled no visible damage to OLE. Section has re set with no further trips.  ]"
Vegetation,Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Vegetation,Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Vegetation,Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Vegetation,Vegetation at LM44/14 cut back to one metre and waif to be submitted.  ]
Vegetation,Section inspected. Ivy growing up structure and touching live OLE was identified as the cause. Some flash marks visible on the structure but no damage to the equipment. Ivy removed using live line tools.  ]
Vegetation,Section inspected. Ivy growing up structure and touching live OLE was identified as the cause. Some flash marks visible on the structure but no damage to the equipment. Ivy removed using live line tools.  ]
Vegetation,Breaker trip on HF 9. Area patrolled and inspected. Trees found close to ole at structure M178/25 with burnt branches. Cut back to a safe distance. Up road ]
Vegetation,Breaker trip on HF 9. Area patrolled and inspected. Trees found close to ole at structure M178/25 with burnt branches. Cut back to a safe distance. Up road ]
Vegetation,"Section patrolled burnt vegetation found close to ole at L190/53, no damage to ole please close ]"
Vegetation,"Section patrolled burnt vegetation found close to ole at L190/53, no damage to ole please close ]"
Vegetation,Vegetation growing around the OLE at the gantry EC00/04 on the Up Siding 1 at Euston - Cut back under emergency Sidings Possession.]
Vegetation,KY4 Trip 6.8km from north rode on the down road  Called at bridges and accesses around the area reflected from the distance to fault and Macclesfield station also took a cab ride from congleton to Macclesfield found some remains of a burnt bird in Macclesfield station at HC00/25 In the platform on the down road no damage to the ole also vegetation between HC01/62 and HC00/27 on the down road is withing 1m of live ole at multiple locations will raise a for removal ]
Vegetation,KY4 Trip 6.8km from north rode on the down road  Called at bridges and accesses around the area reflected from the distance to fault and Macclesfield station also took a cab ride from congleton to Macclesfield found some remains of a burnt bird in Macclesfield station at HC00/25 In the platform on the down road no damage to the ole also vegetation between HC01/62 and HC00/27 on the down road is withing 1m of live ole at multiple locations will raise a for removal ]
Vegetation,Hm12 breaker trip called at deansgate station and multiple access points around that area. At the potato wharf access point looking down towards deansgate station spotted vegetation growing from the metro link bridge above the over head lines. Vegetation within 1m of live ole will raise a waif for removal CG00/02 Down bolton ]
Vegetation,Hm12 breaker trip called at deansgate station and multiple access points around that area. At the potato wharf access point looking down towards deansgate station spotted vegetation growing from the metro link bridge above the over head lines. Vegetation within 1m of live ole will raise a waif for removal CG00/02 Down bolton ]
Vegetation,Vegetation removed that was smouldering. Process took so long because the train operating companies wouldn't let us drop the breakers on wp4 until 23:10 ]
Vegetation,Vegetation removed that was smouldering. Process took so long because the train operating companies wouldn't let us drop the breakers on wp4 until 23:10 ]
Vegetation,Vegetation on the Up City at WJ-00-32 around insulator all removed under line blockage. ]
Vegetation,Vegetation cleared from ohle  ]
Vegetation,Vegetation cleared from ohle  ]
Vegetation,Vegetation cleared from ohle  ]
Vegetation,Vegetation cleared from ohle  ]
Vegetation,Vegetation removed with live line tools M162/65a ]
Vegetation,Vegetation removed from WJ 00/32 Up city touching the OLE. ]
Vegetation,Tree branch came in contact with ole  ]
Vegetation,Tree branch came in contact with ole  ]
Vegetation,Tree branch came in contact with ole  ]
Vegetation,Breaker trip on hf3 0.6 from Cheadle hulme patrolled in the safe walking route up road side from cheadle hulme to Adswood road m180/38 to m181/36 at multiple locations vegetation is within 1m of the HF3 barefeeder cable. Will raise a waif for removal ]
Vegetation,Breaker trip on hf3 0.6 from Cheadle hulme patrolled in the safe walking route up road side from cheadle hulme to Adswood road m180/38 to m181/36 at multiple locations vegetation is within 1m of the HF3 barefeeder cable. Will raise a waif for removal ]
Vegetation,Breaker trip on hf3 0.6 from Cheadle hulme patrolled in the safe walking route up road side from cheadle hulme to Adswood road m180/38 to m181/36 at multiple locations vegetation is within 1m of the HF3 barefeeder cable. Will raise a waif for removal ]
Vegetation,Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation,Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation,Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation,Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation,Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation,Vegetation removed fromL190/27 &amp;L190/37. Vegetation cut back between L 191 27 and L 191 37]
Vegetation,Vegetation cleared with live line tools G157/44 ]
Vegetation,Vegetation cleared with live line tools G157/44 ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Tree fell onto the down atf and Dtvs. Line blockages and isolation taken to remove the tree.  ]
Vegetation,Area patrolled trees trimmed back clear of the line ]
Vegetation,Area patrolled trees trimmed back clear of the line ]
Vegetation,"Vegetation near OLE at charlemont crossing, T3 next to remove the trees ]"
Vegetation,"Vegetation near OLE at charlemont crossing, T3 next to remove the trees ]"
Vegetation,"Vegetation near OLE at charlemont crossing, T3 next to remove the trees ]"
Vegetation,Veg removed at GC158/24 ]
Vegetation,Cab patrol done and nothing found. Monument Lane tunnel to be walked in next T3 possession  ]
Vegetation,Cab patrol done and nothing found. Monument Lane tunnel to be walked in next T3 possession  ]
Vegetation,Tree removed. No damage to OLE  ]
Vegetation,Tree removed. No damage to OLE  ]
Vegetation,"The Fault will have to be passed over to Offtrack reason being we have very heavy vegetation between structures L190/14(Beckenham road) &amp; L191/03(Avondale road) Down Fast &amp; Up Slow. Isolation, Possession &amp; some serious de-veg required. ]"
Vegetation,"The Fault will have to be passed over to Offtrack reason being we have very heavy vegetation between structures L190/14(Beckenham road) &amp; L191/03(Avondale road) Down Fast &amp; Up Slow. Isolation, Possession &amp; some serious de-veg required. ]"
Vegetation,Section inspected and vegetation within 300mm of live OLE at MG16/24 was identified as the cause.  Vegetation removed.  ]
Vegetation,Section inspected and vegetation within 300mm of live OLE at MG16/24 was identified as the cause.  Vegetation removed.  ]
Vegetation,Veg cleared around ole on city line ]
Vegetation,Veg cleared around ole on city line ]
Vegetation,Took a line blockage on the down hope valley between woodsmoke and davenport station Patrolled this area and found vegetation with signs of burning under the live tail wire at so01/19 down road.  Cut it back using insulated tools ]
Vegetation,Took a line blockage on the down hope valley between woodsmoke and davenport station Patrolled this area and found vegetation with signs of burning under the live tail wire at so01/19 down road.  Cut it back using insulated tools ]
Vegetation,Took a line blockage on the down hope valley between woodsmoke and davenport station Patrolled this area and found vegetation with signs of burning under the live tail wire at so01/19 down road.  Cut it back using insulated tools ]
Vegetation,"Vegetation near OLE at Charlemont crossing, T3 next midweek and vegetation will be removed ]"
Vegetation,"Vegetation near OLE at Charlemont crossing, T3 next midweek and vegetation will be removed ]"
Vegetation,"Vegetation near OLE at Charlemont crossing, T3 next midweek and vegetation will be removed ]"
Vegetation,Vegetation cut from multiple locations BS06/58  -  BS007/20 ]
Vegetation,Vegetation cut from multiple locations BS06/58  -  BS007/20 ]
Vegetation,Vegetation cut from multiple locations BS06/58  -  BS007/20 ]
Vegetation,Area patrol tree cut back at so05/01 no damage to ohle ]
Vegetation,Area patrol tree cut back at so05/01 no damage to ohle ]
Vegetation,Area patrol tree cut back at so05/01 no damage to ohle ]
Vegetation,"Vegetation GM159/17. Removed, no damage ]"
Vegetation,"Vegetation GM159/17. Removed, no damage ]"
Vegetation,"Vegetation GM159/17. Removed, no damage ]"
Vegetation,"Vegetation GM159/17. Removed, no damage ]"
Vegetation,"Vegetation GM159/17. Removed, no damage ]"
Vegetation,"Vegetation GM159/17. Removed, no damage ]"
Vegetation,Cab patrolled the area reflected from distance to fault only thing found was vegetation close to ole on overbridge 48 at broadbottom station. Cut back from ole using insulated poles ]
Vegetation,"HF-14 breaker trip-Down Styal Tripped 07:31-tripped twice in the morning 21/08/23. Patrolled HF-14 found vegetation coming into contact with live part of cantilever , removed vegetation from cantilever  ]"
Vegetation,"HF-14 breaker trip-Down Styal Tripped 07:31-tripped twice in the morning 21/08/23. Patrolled HF-14 found vegetation coming into contact with live part of cantilever , removed vegetation from cantilever  ]"
Vegetation,HF-14 breaker trip -Down Styal Vegetation coming in to contact with live part of cantilever . Removed vegetation from cantilever . HF-14 tripped 21/08/23 @ 09:01  ]
Vegetation,HF-14 breaker trip -Down Styal Vegetation coming in to contact with live part of cantilever . Removed vegetation from cantilever . HF-14 tripped 21/08/23 @ 09:01  ]
Vegetation,Vegetation cleared with live line tools from M162/72 ]
Vegetation,Vegetation cleared with live line tools from M162/72 ]
Vegetation,Vegetation cleared with live line tools from M162/72 ]
Vegetation,"PL3 ocb, vegetation encroaching booster feed. L189/12 ]"
Vegetation,"PL3 ocb, vegetation encroaching booster feed. L189/12 ]"
Vegetation,"Section inspected tree branches found at OBR 47, thrown over bridge onto equipment, no visible damage  ]"
Vegetation,"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
Vegetation,"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
Vegetation,"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
Vegetation,"Vegetation found at M181/15 within 300mm of bare feeder cable, vegetation removed (photos taken) ]"
Vegetation,Vegetation cut from multiple locations visible signs of burning BS06/58 - BS07/20 ]
Vegetation,Vegetation cut from multiple locations visible signs of burning BS06/58 - BS07/20 ]
Vegetation,PW6 trip caused by vegetation hanging down at bridge 21. L180/15 on the Down Ditton fast. Vegetation removed no damage to OHL. ]
Vegetation,PW6 trip caused by vegetation hanging down at bridge 21. L180/15 on the Down Ditton fast. Vegetation removed no damage to OHL. ]
Vegetation, Vegetation removed from structure G02-21 D/Fast. ]
Vegetation, Vegetation removed from structure G02-21 D/Fast. ]
Vegetation,"Staff took line blockage between Walsall - Bloxwich removed vegetation various locations, RG00/10 possible trip location ]"
Vegetation,"Staff took line blockage between Walsall - Bloxwich removed vegetation various locations, RG00/10 possible trip location ]"
Vegetation, Vegetation removed from structure G02-21 D/Fast. ]
Vegetation, Vegetation removed from structure G02-21 D/Fast. ]
Vegetation, Vegetation removed from structure G02-21 D/Fast. ]
Vegetation, Vegetation removed from structure G02-21 D/Fast. ]
Vegetation,cut tree down]
Vegetation,cut tree down]
Vegetation,cut tree down]
Vegetation,cut tree down]
Vegetation,cut tree down]
Vegetation,cut tree down]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,Possible trees touching insulator in the wind. Found a few burnt branches. Trees have now been cut back ]
Vegetation,Possible trees touching insulator in the wind. Found a few burnt branches. Trees have now been cut back ]
Vegetation,Vegetation cut back around insulator pot at HC 00/46 ]
Vegetation,Vegetation cut back around insulator pot at HC 00/46 ]
Vegetation,OHL staff patrolled area.  Possible cause vegetation on OB9 at G293/33. Now removed. ]
Vegetation,OHL staff patrolled area.  Possible cause vegetation on OB9 at G293/33. Now removed. ]
Vegetation,Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
Vegetation,Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
Vegetation,Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
Vegetation,Responding to tree that had fallen on the ole we go a isolation and cut it back open it back to electric traction ]
Vegetation,"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
Vegetation,"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
Vegetation,"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
Vegetation,"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
Vegetation,"WS-11 trip and failed to reset, cause vegetation. Now cleared and re-energised  ]"
Vegetation,Veg found close to pot cleared back no ole damage  ]
Vegetation,Veg found close to pot cleared back no ole damage  ]
Vegetation,Veg found close to pot cleared back no ole damage  ]
Vegetation,Vegetation touching contact wire in overlap cut it down  ]
Vegetation,Vegetation touching contact wire in overlap cut it down  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,L182/33 Ditton sidings. Vegetation removed from the insulator. This had come from a tree which is very close to the OLE. This had previously been sent to off track. The immediate fault has been removed but more work is required from the off track department. Can this be reassigned to I Rixon and removed from our FMS board.  ]
Vegetation,OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
Vegetation,OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
Vegetation,OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
Vegetation,OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
Vegetation,OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
Vegetation,OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
Vegetation,OHL staff report have removed tree from structure L 190 71 which was in contact with insulator.]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,Trees rapped around switches  ]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,L191/06 L189/42 DS PL4 OCB's vegetation removed from OLE. Please close this fault.  ]
Vegetation,L192/80 Vegetation removed from OLE. Please close this fault. L Millea.  ]
Vegetation,L192/80 Vegetation removed from OLE. Please close this fault. L Millea.  ]
Vegetation,PL2 OCB. Vegetation removed from L190/53 DF Please close this fault.  ]
Vegetation,PL2 OCB. Vegetation removed from L190/53 DF Please close this fault.  ]
Vegetation,Vegetation at G101/26 signs of burning to vegetation  ]
Vegetation,Vegetation at G101/26 signs of burning to vegetation  ]
Vegetation,Vegetation at G101/26 signs of burning to vegetation  ]
Vegetation,Vegetation at G101/26 signs of burning to vegetation  ]
Vegetation,Vegetation removed with live tools L177/17  ]
Vegetation,Vegetation removed with live tools L177/17  ]
Vegetation,"Isolation appled, tree removed HG15/13 by off-track, no damage to OLE Vegetation found on wire at HG06/03 all repair works complete no more issues please close fault thanks  ]"
Vegetation,"Isolation appled, tree removed HG15/13 by off-track, no damage to OLE Vegetation found on wire at HG06/03 all repair works complete no more issues please close fault thanks  ]"
Vegetation,"Isolation appled, tree removed HG15/13 by off-track, no damage to OLE Vegetation found on wire at HG06/03 all repair works complete no more issues please close fault thanks  ]"
Vegetation,Vegetation caused tripping  ]
Vegetation,Area patrolled during lineblockage and vegetation cut back and cleared ]
Vegetation,Area patrolled during lineblockage and vegetation cut back and cleared ]
Vegetation,Tree caused dewirement at cm06/40 all running by 2443  ]
Vegetation,Tree caused dewirement at cm06/40 all running by 2443  ]
Vegetation,Area patrolled during lineblockage and vegetation cut back and cleared ]
Vegetation,Area patrolled during lineblockage and vegetation cut back and cleared ]
Vegetation,veg removed..]
Vegetation,veg removed..]
Vegetation,veg removed..]
Vegetation,veg removed..]
Vegetation,veg removed..]
Vegetation,veg removed..]
Vegetation,veg removed..]
Vegetation,veg removed..]
Vegetation,Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
Vegetation,Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
Vegetation,Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
Vegetation,Vegetation removed with live line tools from LM26/34 up Chat Moss ATF]
Vegetation,Vegetation cut back clear of the overhead  ]
Vegetation,Vegetation cut back clear of the overhead  ]
Vegetation,Tree fell on ohle parting ohle cat an structure damaged repaired all running by 17:30]
Vegetation,Tree fell on ohle parting ohle cat an structure damaged repaired all running by 17:30]
Vegetation,Tree branch found with burn marks and evidence it had been in contact with the OLE. Branch cut down. ]
Vegetation,Tree branch found with burn marks and evidence it had been in contact with the OLE. Branch cut down. ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
