No fault found,No cause found  ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,Cleared vegetation from various locations between RR75/14 anaRR74/33.  PA-AF-2 re-energised by ECO at 16:42. see notes ]
Vegetation,"OHL staff attended site patrolled area and removed vegetation from around insulators and structure at PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 ]"
Vegetation,"OHL staff attended site patrolled area and removed vegetation from around insulators and structure at PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 Possible trees, been cut down from around structure PG00/49 ]"
Vegetation,Vegetation  ]
Vegetation,Vegetation  ]
Vegetation,Tree found in close proximity to live cantilever @MH12/26 ]
Vegetation,Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Vegetation,Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Vegetation,Patrolled vegetation cut back from bare feeder ]
Vegetation,Patrolled vegetation cut back from bare feeder ]
Vegetation,Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Vegetation,Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Vegetation,Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Vegetation,Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Vegetation,Patrolled during lineblockage and vegetation cut back from around equipment  ]
Vegetation,Patrolled during lineblockage and vegetation cut back from around equipment  ]
Vegetation,Patrolled during lineblockage and vegetation cut back from around equipment  ]
Vegetation,Patrolled during lineblockage and vegetation cut back from around equipment  ]
Vegetation,Fallen tree cut down and removed . Isolation taken to remove vegetation from ole.  ]
Vegetation,"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
Vegetation,"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
Vegetation,"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
Vegetation,"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
Vegetation,"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
Vegetation,"Tree resting on OLE at G306/08 Down slow, Bamfurlong area, Form B taken with crewe ECO control room, Form C issued to off track to remove tree, once tree was removed small burn marks on ATF wire no other damage Form B cancelled at 1739 ]"
Vegetation,Vegetation cause of tripping  ]
Vegetation,WAIF raised to cut back vegetation ]
Vegetation,WAIF raised to cut back vegetation ]
Vegetation,WAIF raised to cut back vegetation ]
Vegetation,WAIF raised to cut back vegetation ]
Vegetation,Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Vegetation,Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Vegetation,Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Vegetation,Vegetation at Mosley Hill St at L189/42 no damage to OHL ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,Cleared trees from ATF wire and sealing end at RR74/20 ]
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,"CF3 OCB , VEGETATION BOWING ONTO INSULATOR M162/63]"
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Patrolled found trees touching Ohl Cut trees back ohl inspected all good ]
Vegetation,Breaker trip on KY 4. Area patrolled and inspected. Tree found close to ole at structure HC 00/86. Cut back to a safe distance using live line tools  ]
Vegetation,Breaker trip on KY 4. Area patrolled and inspected. Tree found close to ole at structure HC 00/86. Cut back to a safe distance using live line tools  ]
Vegetation,Vegetation growing around the OLE at the gantry EC00/04 on the Up Siding 1 at Euston - Cut back under emergency Sidings Possession.]
Vegetation,"Vegetation at L191/07, removed with live line tools ]"
Vegetation,"Vegetation at L191/07, removed with live line tools ]"
Vegetation,"Vegetation at L191/07, removed with live line tools ]"
Vegetation,CW6 trip caused by vegetation (brambles) hanging down from bridge 82A. Brambles removed no damage to the OHL.  ]
Vegetation,CW6 trip caused by vegetation (brambles) hanging down from bridge 82A. Brambles removed no damage to the OHL.  ]
Vegetation,Branches broke of tree falling onto atf switch feed ]
Vegetation,Branches broke of tree falling onto atf switch feed ]
Vegetation,Branches broke of tree falling onto atf switch feed ]
Vegetation,Branches broke of tree falling onto atf switch feed ]
Vegetation,Branches broke of tree falling onto atf switch feed ]
Vegetation,Branches broke of tree falling onto atf switch feed ]
Vegetation,NE6 OCB. HG05/26. Vegetation found close to the OLE. High winds would have tripped this section. Waif raised to off track for further works. L Millea 04/01/24.  ]
Vegetation,NE6 OCB. HG05/26. Vegetation found close to the OLE. High winds would have tripped this section. Waif raised to off track for further works. L Millea 04/01/24.  ]
Vegetation,Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Vegetation,Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Vegetation,Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Vegetation,Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Vegetation,Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Vegetation,Area patrol near the line branches blown on atf at cg01/38 all clear at sight ]
Vegetation,"Veg touching ole ,third party veg. ]"
Vegetation,"Veg touching ole ,third party veg. ]"
Vegetation,"Veg touching ole ,third party veg. ]"
Vegetation,"Veg touching ole ,third party veg. ]"
Vegetation,Tree removed from overheads  ]
Vegetation,Tree removed from overheads  ]
Vegetation,Tree removed from overheads  ]
Vegetation,Tree removed from overheads  ]
Vegetation,Tree removed from overheads  ]
Vegetation,Tree removed from overheads  ]
Vegetation,Tree fell on ohle at cm05/14 hf-20 section ad hit hit train snapped 2 rc insulator all fixed 03:00 due to storms Tree removed from train ]
Vegetation,Tree fell on ohle at cm05/14 hf-20 section ad hit hit train snapped 2 rc insulator all fixed 03:00 due to storms Tree removed from train ]
Vegetation,Vegetation caused of tripping  ]
Vegetation,Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Vegetation,Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Vegetation,Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Vegetation,Tree on ole at AL17/12 causing WP-8 to trip and not reset. Tree was removed and WP-8 reset. ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Staff cleared veg and put in new catenary  ]
Vegetation,Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Vegetation,Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Vegetation,Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Vegetation,Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Vegetation,Tree cut down on rc also tree debris  in well of pan removed  isolation  taken  ]
Vegetation,"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
Vegetation,"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
Vegetation,"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
Vegetation,"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
Vegetation,"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
Vegetation,"Tree fell from embankment damaging Ariel earth and coming into contact with OLE, tree removed. ]"
Vegetation,"PL7 OCB , up chat moss slows vegetation at various locations in lime street tunnels , vegetation removed  ]"
Vegetation,Breaker trips for both 1067068 and 1067303 (SM14) tripped on 2nd &amp; 4th of Sept - cab patrolled area with area inspected - found vegetation blowing near switch (SM14/5)  at MH11/38 - high and strong wind blew vegetation to live OHL (evidence of burning at top of tree) which caused both trips respectively - other vegetation found close with high winds around Dinting which now has been WAIF for clearing (requires MEWP due to height) - no visual damage to OHL seen low level ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,Trees near insulator  ]
Vegetation,ALL WORK COMPLETED..]
Vegetation,ALL WORK COMPLETED..]
Vegetation,Trees cut back from OLE equipment at MH0/06A ]
Vegetation,Trees cut back from OLE equipment at MH0/06A ]
Vegetation,Trees cut back from OLE equipment at MH0/06A ]
Vegetation,Trees cut back from OLE equipment at MH0/06A ]
Vegetation,"Vegetation encroaching ole equipment, MH01/06 ]"
Vegetation,"Vegetation encroaching ole equipment, MH01/06 ]"
Vegetation,Walked section found tree branch and removed  ]
Vegetation,Walked section found tree branch and removed  ]
Vegetation,Walked section found tree branch and removed  ]
Vegetation,Walked section found tree branch and removed  ]
Vegetation,Walked section found tree branch and removed  ]
Vegetation,Walked section found tree branch and removed  ]
Vegetation,Walked section found tree branch and removed  ]
Vegetation,"Staff patrolling Bescot sidings found vegetation with Burnt leaves, staff removed vegetation with live line equipment  ]"
Vegetation,"Staff patrolling Bescot sidings found vegetation with Burnt leaves, staff removed vegetation with live line equipment  ]"
Vegetation,"Staff patrolling Bescot sidings found vegetation with Burnt leaves, staff removed vegetation with live line equipment  ]"
Vegetation,Breaker trip on SM13 - inspected area and found high winds causing vegetation to encroach booster on approach to Godley at MH07/26A - vegetation WAIFed due to MEWP required to cut vegetation back high level ]
Vegetation,Tree removed from atf at G306/11 it was touching off track assisted us all ole back to normal  ]
Vegetation,Tree removed from atf at G306/11 it was touching off track assisted us all ole back to normal  ]
Vegetation,Tree removed from atf at G306/11 it was touching off track assisted us all ole back to normal  ]
Vegetation,"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
Vegetation,"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
Vegetation,"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
Vegetation,"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
Vegetation,"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
Vegetation,"OHL team reinstated OLE after a tree caused a de-wirement, catenary splices completed by day / night shifts ]"
Vegetation,Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Vegetation,Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Vegetation,Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Vegetation,Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Vegetation,Tree fallen down onto the ATF at bridge 38A. Object now removed  ]
Vegetation,Breaker trips for both 1067068 and 1067303 (SM14) tripped on 2nd &amp; 4th of Sept - cab patrolled and inspected area - vegetation blowing near switch (SM14/5)  at MH11/38 - high and strong wind blew vegetation to live OHL (evidence of burning at top of tree) which caused both trips respectively - other vegetation found close with high winds around Dinting which now has been WAIF for clearing (requires MEWP due to height) - no visual damage to OHL at low level ]
Vegetation,"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
Vegetation,"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
Vegetation,"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
Vegetation,"Tree had been making contact on the live side of the insulator on the cantilever tube during windy conditions. We managed to push the tree to the back of the structure away from the OLE using primary poles, and in a position of safety cut it down . ]"
Vegetation,Treee is now removed  ]
Vegetation,Treee is now removed  ]
Vegetation,Treee is now removed  ]
Vegetation,Treee is now removed  ]
Vegetation,Treee is now removed  ]
Vegetation,Treee is now removed  ]
Vegetation,Treee is now removed  ]
Vegetation,Treee is now removed  ]
Vegetation,Burnt ivy found at SO01/51 Down Road pulled back with the poles clear of the ole  ]
Vegetation,Burnt ivy found at SO01/51 Down Road pulled back with the poles clear of the ole  ]
Vegetation,"Vegetation touching the OHL at SG187/29 , vegetation cut back , no damage to OHL  ]"
Vegetation,"Vegetation touching the OHL at SG187/29 , vegetation cut back , no damage to OHL  ]"
Vegetation,Section patrolled vegetation found at KC01/19 no damage to ole please close]
Vegetation,Section patrolled vegetation found at KC01/19 no damage to ole please close]
Vegetation,Section patrolled vegetation found at KC01/19 no damage to ole please close]
Vegetation,Section patrolled vegetation found at KC01/19 no damage to ole please close]
Vegetation,Section patrolled vegetation found at KC01/19 no damage to ole please close]
Vegetation,Section patrolled vegetation found at KC01/19 no damage to ole please close]
Vegetation,Vegetation cleared from tail wire at G159/10 up slow ]
Vegetation,Vegetation cleared from tail wire at G159/10 up slow ]
Vegetation,Vegetation cleared from tail wire at G159/10 up slow ]
Vegetation,OCB CW6 vegetation on insulator cut back at LL156/08 vegetation cut back ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Cleared vegetation from OLE ]
Vegetation,Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Vegetation,Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Vegetation,Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Vegetation,Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Vegetation,Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Vegetation,Crewe ECR reports they are unable to reset SM-16 after a tripped. Branches found on bridging a insulator. Branches removed breakers reset. No damage to OHL. Off track have cut the branch back and Crewe ECR have reset SM16]
Vegetation,NO2 OCB. Vegetation close to NO-2 and NO-AF2 feed switch. Vegetation has been removed.  ]
Vegetation,NO2 OCB. Vegetation close to NO-2 and NO-AF2 feed switch. Vegetation has been removed.  ]
Vegetation,NO2 OCB. Vegetation close to NO-2 and NO-AF2 feed switch. Vegetation has been removed.  ]
Vegetation,"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
Vegetation,"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
Vegetation,"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
Vegetation,"Breaker Op caused by Vegetation at SA00/57. Vegetation has been cleared. Burn marks on ceramic insulator. Burn marks on Str/Rail bond, still connected and secure. ]"
Vegetation,"PL-4 patrolled , vegetation within 300mm of ole, at AX05/42A. Vegetation cut back . ]"
Vegetation,"PL-4 patrolled , vegetation within 300mm of ole, at AX05/42A. Vegetation cut back . ]"
Vegetation,Breaker trip on HM12 - no distance to fault - partolled the area and found heavy vegetation around Trafford Park (UP CLC) between AC 51 09 to AC 51 11 - WAIF raised for vegetation clearance ]
Vegetation,Breaker trip on HM12 - no distance to fault - partolled the area and found heavy vegetation around Trafford Park (UP CLC) between AC 51 09 to AC 51 11 - WAIF raised for vegetation clearance ]
Vegetation,"  Area Patrolled Vegetation found touching live equipment, Night shift to remove with isolation and fault now closed ]"
Vegetation,"  Area Patrolled Vegetation found touching live equipment, Night shift to remove with isolation and fault now closed ]"
Vegetation,"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
Vegetation,"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
Vegetation,"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
Vegetation,"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
Vegetation,"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
Vegetation,"Multiple tripping on e-section WP4, OLE staff granted line blockage, vegetation found resting on the insulator PH00/22 ]"
Vegetation,"Vegetation found touching ole at L191/22 all cleared no damage to ole, please close  ]"
Vegetation,"Vegetation found touching ole at L191/22 all cleared no damage to ole, please close  ]"
Vegetation,Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
Vegetation,Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
Vegetation,Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
Vegetation,Trees coming in contact with ole cantilever causing breakers to trip. Vegetation cleared from around the structure. ]
Vegetation,Tree on ohl at MG37/39 ]
Vegetation,Tree on ohl at MG37/39 ]
Vegetation,Tree on ohl at MG37/39 ]
Vegetation,Tree on ohl at MG37/39 ]
Vegetation,Tree on ohl at MG37/39 ]
Vegetation,"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Vegetation,"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Vegetation,"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Vegetation,"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Vegetation,"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Vegetation,"Failure Closure Details (action field in FMS): Vegetation found at LM06/08 causing NE/AF4 to trip, all has been cleared no damage to ole please close ]"
Vegetation,Breaker trip on KY 3. Area patrolled and inspected. Tree found close to OLE at structure HC 00/33. Waif raised to be removed in the future. Up stoke ]
Vegetation,Breaker trip on KY 3. Area patrolled and inspected. Tree found close to OLE at structure HC 00/33. Waif raised to be removed in the future. Up stoke ]
Vegetation,Vegetation found on OLE at L188/33. Trees WAIFed to Off Track ]
Vegetation,Vegetation found on OLE at L188/33. Trees WAIFed to Off Track ]
Vegetation,"Vegetation found to be the cause of the trip of electrical section CW11 Vegetation has been cleared, no damage to OLE ]"
Vegetation,WB2 OCB patrolled during possession  Vegetation removed SA00/57 - SA01/08 ]
Vegetation,WB2 OCB patrolled during possession  Vegetation removed SA00/57 - SA01/08 ]
Vegetation,Tree touching pot at MH07/11 on the down. Fault rectified on night shift. No damage to OLE.  ]
Vegetation,Vegetion removed from OLE  ]
Vegetation,Vegetion removed from OLE  ]
Vegetation,"Electrical section patrolled, vegetation coming in contact with ole @ G304/21 Up Fast, now cleared . ]"
Vegetation,"Electrical section patrolled, vegetation coming in contact with ole @ G304/21 Up Fast, now cleared . ]"
Vegetation,Vegetation cleared at overbridge 5a (Please close) ]
Vegetation,Vegetation cleared G00/150 (Please close) ]
Vegetation,"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
Vegetation,"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
Vegetation,cut hanging vegetation back using live line cutting tools.  Structure M180/44 ]
Vegetation,cut hanging vegetation back using live line cutting tools.  Structure M180/44 ]
Vegetation,cut hanging vegetation back using live line cutting tools.  Structure M180/44 ]
Vegetation,Burnt vegetation from tripping at KC06/10 vegetation cut clear]
Vegetation,Burnt vegetation from tripping at KC06/10 vegetation cut clear]
Vegetation,Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Vegetation,Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Vegetation,Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Vegetation,Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Vegetation,Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Vegetation,Breaker trip on HF3 (UP SLOW) 3.2km from Slade Lane - initially patrolled by J Mottram and found vegetation encroaching at M184/40 at Heaton Chapel Station platform - cut back vegetation clear of OHL - no visual signs of damage - open/close WAIF  ]
Vegetation,Vegetation cleared. G00/150 (Please close)  ]
Vegetation,Vegetation ]
Vegetation,"Breaker trip on SM14 (DN) train in section with no distance to fault - inspected the OHL and heard buzzing at O/BR 31 and upon inspection using binoculars found possible signs of flashover due to dirty insulator (weather conditions were bright light) - reviewed area found other potential trip location such as vegetation at bridge, low electrical clearance without insulation and vegetation around booster (which has all been WAIF) - no visual signs of damage to OHL and insulator WAIF for clean ]"
Vegetation,"PW1 OCB, L185/04 vegetation found touching booster primary insulator and flash mark on bond. Vegetation has been removed.  ]"
Vegetation,"PW1 OCB, L185/04 vegetation found touching booster primary insulator and flash mark on bond. Vegetation has been removed.  ]"
Vegetation,Vegetation removed from the ATF at LM04/15 up chat moss  ]
Vegetation,Vegetation removed from the ATF at LM04/15 up chat moss  ]
Vegetation,"Vegetation was touching termination wire, has been cleared no damage to ole please close ]"
Vegetation,"OLE staff have had four nights patrolling the area, removing vegetation from various locations, off - track teams are required with chippers and cutters. ]"
Vegetation,"OLE staff have had four nights patrolling the area, removing vegetation from various locations, off - track teams are required with chippers and cutters. ]"
Vegetation,"Vegetation encroaching OHL removed from PG00/40, no damage to OHLE  ]"
Vegetation,"Vegetation encroaching OHL removed from PG00/40, no damage to OHLE  ]"
Vegetation,Veg found @M168/16 ]
Vegetation,Veg found @M168/16 ]
Vegetation,Veg found @M168/16 ]
Vegetation,Vegetation (a lot of tree branches found next to track) on up road as cause of trip at M175/50]
Vegetation,Vegetation (a lot of tree branches found next to track) on up road as cause of trip at M175/50]
Vegetation,"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
Vegetation,"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
Vegetation,"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
Vegetation,"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
Vegetation,"Staff patrolled  Bescot sidings finding vegetation with burns to leaves and burn mark to insulator, staff removed vegetation using live line tool ]"
Vegetation,"AE-6 Electrical Section patrolled, possible trip caused by vegetation within 1 ft of Switch feeder cable AE-6/10 / 19 ]"
Vegetation,"OLE staff patrolled the area assisted by off track, multiple locations of vegetation removed within worksite and isolation, fit for purpose, off track to raise multiple waifs for future work ]"
Vegetation,Vegetation between flowery fields and newton for Hyde ]
Vegetation,WAIF WAS RAISED TO CLEAR TREES.  ALL TREES HAD BEEN CLEARED ON 27/07/2024 @ 04:00 ]
Vegetation,WAIF WAS RAISED TO CLEAR TREES.  ALL TREES HAD BEEN CLEARED ON 27/07/2024 @ 04:00 ]
Vegetation,Staff cleared vegetation at G131/02-04 Sunday night under a possession  ]
Vegetation,Staff cleared vegetation at G131/02-04 Sunday night under a possession  ]
Vegetation,Vegetation removed from PG00/53 no damage to OHLE  Trees near the overhead line equipment  ]
Vegetation,Vegetation removed from PG00/53 no damage to OHLE  Trees near the overhead line equipment  ]
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,"Inspected by OHL and Willesden MOM, no further risk identified.]"
Vegetation,Tree branch removed from the overheads @G333/19 Down Slow.]
Vegetation,Tree branch removed from the overheads @G333/19 Down Slow.]
Vegetation,Bn-af4 inspected baddesley-hodge Ln.  No fault found but there was evidence of trees that have already been cut ]
Vegetation,Bn-af4 inspected baddesley-hodge Ln.  No fault found but there was evidence of trees that have already been cut ]
Vegetation,Bn-af4 inspected baddesley-hodge Ln.  No fault found but there was evidence of trees that have already been cut ]
Vegetation,Veg cut back from insulator at G158/12 platform 1 Crewe stn. ]
Vegetation,Veg cut back from insulator at G158/12 platform 1 Crewe stn. ]
Vegetation,Took a line blockage found a tree with signs of burning at so00/13 cut back using insulated tools  ]
Vegetation,Took a line blockage found a tree with signs of burning at so00/13 cut back using insulated tools  ]
Vegetation,Vegetation removed where needed]
Vegetation,Vegetation removed where needed]
Vegetation,Vegetation at M187/37 identified as the cause. This was cut back to a safe distance during our planned access.  ]
Vegetation,Vegetation at M187/37 identified as the cause. This was cut back to a safe distance during our planned access.  ]
Vegetation,"Patrolled within distance to fault limits, possible cause of trip are trees that are close to the feeder cables at willow park . Trees have been reported for vegetation removal. ]"
Vegetation,"Patrolled within distance to fault limits, possible cause of trip are trees that are close to the feeder cables at willow park . Trees have been reported for vegetation removal. ]"
Vegetation,VEGETATION ENCROACHING ON THE OLE. ]
Vegetation,VEGETATION ENCROACHING ON THE OLE. ]
Vegetation,"Vege found coming out of bridge face at dinting over bridge, line block taken and removed  ]"
Vegetation,"Vegetation touching insulator at MG 11/24, vegetation removed using live line tools  ]"
Vegetation,"Vegetation touching insulator at MG 11/24, vegetation removed using live line tools  ]"
Vegetation,"Vegetation touching insulator at MG 11/24, vegetation removed using live line tools  ]"
Vegetation,Vege found coming out of bridgeface at dingting overbridge removed]
Vegetation,Vege found coming out of bridgeface at dingting overbridge removed]
Vegetation,Vege found coming out of bridgeface at dingting overbridge removed]
Vegetation,"Possible cause of trip were trees found close to the cantilever tube at G309/18 on the up goods Taylor's lane access. Trees cut back , no damage to the ole. ]"
Vegetation,"Possible cause of trip were trees found close to the cantilever tube at G309/18 on the up goods Taylor's lane access. Trees cut back , no damage to the ole. ]"
Vegetation,Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Vegetation,Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Vegetation,Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Vegetation,Breaker trip on SX50. Vegetation within 300m of insulator at MG11/24.  Vegetation removed using live line tools. ]
Vegetation,Trees close to OHL cut back required  ]
Vegetation,Trees close to OHL cut back required  ]
Vegetation,Vegetation found a EH old box. Veg now removed. ]
Vegetation,Vegetation found a EH old box. Veg now removed. ]
Vegetation,Vegetation removed from insulators at wa00/36  ]
Vegetation,Vegetation removed from insulators at wa00/36  ]
Vegetation,"Vegetation within 300mm of the OHL, removed using live line cutters ]"
Vegetation,"Vegetation within 300mm of the OHL, removed using live line cutters ]"
Vegetation,"Foot patrolled NE-5 vegetation close to switch NE-5/5, arc Shute showing signs of burning as well as vegetation  ]"
Vegetation,"Foot patrolled NE-5 vegetation close to switch NE-5/5, arc Shute showing signs of burning as well as vegetation  ]"
Vegetation,"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
Vegetation,"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
Vegetation,"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
Vegetation,"PL4 ocb. L190/72, PL4/24 switch, vegetation found touching switch insulator. Vegetation has been removed.  ]"
Vegetation,Tree had fallen at CM01/19 on the down road resting on the down RC reaching over to the up catenary. Tree removed and no damage to the ole. ]
Vegetation,"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
Vegetation,"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
Vegetation,"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
Vegetation,"St Helens central station, vegetation in train pan. Vegetation was removed and patrolled back towards thatto heath, branches found in 4ft HG05/37 probable cause.  ]"
Vegetation,"CX159/51 VEGETATION CUT BACK FROM OLE , WHICH WAS CAUSING TRIP ON CW11 ]"
Vegetation,"CX159/51 VEGETATION CUT BACK FROM OLE , WHICH WAS CAUSING TRIP ON CW11 ]"
Vegetation,"CX159/51 VEGETATION CUT BACK FROM OLE , WHICH WAS CAUSING TRIP ON CW11 ]"
Vegetation,Vegetation hanging down through bridge at 2m 51ch possible cause for Trip of SM-15. Vegetation is no longer hanging foul and isn't close to contact with the OLE. ]
Vegetation,Vegetation hanging down through bridge at 2m 51ch possible cause for Trip of SM-15. Vegetation is no longer hanging foul and isn't close to contact with the OLE. ]
Vegetation,"OHL staff patrolled the area and found vegetation at GB00/21 on the Down Goods. Vegetation removed, no damage to OHLE. ]"
Vegetation,"OHL staff patrolled the area and found vegetation at GB00/21 on the Down Goods. Vegetation removed, no damage to OHLE. ]"
Vegetation,Vegetation cut clear of insulator at L191/05 on the up Ditton fast. ]
Vegetation,Vegetation cut clear of insulator at L191/05 on the up Ditton fast. ]
Vegetation,Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation,Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation,Vegetation removed with live tools ]
Vegetation,"Vegetation coming into contact with OLE  @G332/52 Down Slow, no damage to overheads. ]"
Vegetation,"Vegetation coming into contact with OLE  @G332/52 Down Slow, no damage to overheads. ]"
Vegetation,Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation,Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation,Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation,Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation,Vegetation around insulator at 2 structures L190/63a &amp; L190/63 PL-4 cut back from OLE  ]
Vegetation,Vegetation removed from HG09/15 up St Helens with live line tools.  ]
Vegetation,Vegetation removed from HG09/15 up St Helens with live line tools.  ]
Vegetation,Trees in contact with OLE at G302/24-25 trees cut back ( no damage ) ]
Vegetation,Trees in contact with OLE at G302/24-25 trees cut back ( no damage ) ]
Vegetation,Vegetation cleared. ]
Vegetation,Vegetation cleared. ]
Vegetation,Trees around the ole ]
Vegetation,Trees around the ole ]
Vegetation,Vegetation encroaching the ole was removed     ]
Vegetation,Line blockage was taken dropped breakers BE3 and removed tree ]
Vegetation,Line blockage was taken dropped breakers BE3 and removed tree ]
Vegetation,Line blockage was taken dropped breakers BE3 and removed tree ]
Vegetation,Vegetation found encroaching bare feeder cable in between Ardwick station and Ashburys station. Cab patrolled and WAIF raised. No damage to OLE  ]
Vegetation,Vegetation found encroaching bare feeder cable in between Ardwick station and Ashburys station. Cab patrolled and WAIF raised. No damage to OLE  ]
Vegetation,Vegetation found encroaching bare feeder cable in between Ardwick station and Ashburys station. Cab patrolled and WAIF raised. No damage to OLE.  ]
Vegetation,Tree down on overhead on MH09/13. Attended by John Rainford and removed safely. No damage to OLE at time of inspection.  ]
Vegetation,Tree down on overhead on MH09/13. Attended by John Rainford and removed safely. No damage to OLE at time of inspection.  ]
Vegetation,Vegetation found close to insulator with poor weather conditions blowing towards pot at SO01/11. No damage to OLE at time of inspection. Waif raised for removal. ]
Vegetation,Vegetation found close to insulator with poor weather conditions blowing towards pot at SO01/11. No damage to OLE at time of inspection. Waif raised for removal. ]
Vegetation,Vegetation touching pot causing tripping found previously. Line blockage taken and branch removed. No further damage found to OLE at time of inspection.  ]
Vegetation,Vegetation touching pot causing tripping found previously. Line blockage taken and branch removed. No further damage found to OLE at time of inspection.  ]
Vegetation,Checked bramhall station bramhall golf course and raven oak road. found at ravenoak bridge vegetation growing out of the wall within 300mm used the pole saw to cut it back from off the bridge the top of the bridge.  ]
Vegetation,Checked bramhall station bramhall golf course and raven oak road. found at ravenoak bridge vegetation growing out of the wall within 300mm used the pole saw to cut it back from off the bridge the top of the bridge.  ]
Vegetation,Checked bramhall station bramhall golf course and raven oak road. found at ravenoak bridge vegetation growing out of the wall within 300mm used the pole saw to cut it back from off the bridge the top of the bridge.  ]
Vegetation,Breaker trip on HM 7. Area patrolled and inspected. Bird found at south end of shed road no 3. No damage to OLE ]
Vegetation,Breaker trip on HM 7. Area patrolled and inspected. Bird found at south end of shed road no 3. No damage to OLE ]
Vegetation,Veg cut clear from CW6 breaker. ]
Vegetation,Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
Vegetation,Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
Vegetation,Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
Vegetation,Veg removed from ole under line block and isolation protection Windblown silver birch on OHL. Tree has been removed ]
Vegetation,"Possible trip from trees at str PG00/47 Dowm Lowton, trees cut back day staff.  ]"
Vegetation,"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
Vegetation,Trees cut back from OHL between LX192/30 - LX192/30A  ]
Vegetation,Trees cut back from OHL between LX192/30 - LX192/30A  ]
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,Birdfound bridge 252. This fault has previously been closed in FCL but still showing as open Reported trip on HG1/A-F. Recently electrocuted pigeon found in 4ft of Platform 8 Carlisle Station under bridge 252. Contact wire marked but otherwise good condition. Informed Cathcart ECR and obtained OPTIMHO readings. ]
Vegetation,Birdfound bridge 252. This fault has previously been closed in FCL but still showing as open Reported trip on HG1/A-F. Recently electrocuted pigeon found in 4ft of Platform 8 Carlisle Station under bridge 252. Contact wire marked but otherwise good condition. Informed Cathcart ECR and obtained OPTIMHO readings. ]
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Multiple breaker trips on SM16. Area patrolled, inspected and cab rode. Trees found close to Bare Feeder cable from structures M188/07 to MH01/14A. Waif created and passed onto off track department. ]"
Vegetation,"Vegetation @ G301/05 found burned,removed. Off track required to clear structures along the down main at various locations ]"
Vegetation,Vegetation found touching pot at M184/42. Veg cut back during isolation and cleared away from OLE. No damage to OLE at time of inspection. ]
Vegetation,Vegetation found touching pot at M184/42. Veg cut back during isolation and cleared away from OLE. No damage to OLE at time of inspection. ]
Vegetation,Vegetation found touching pot at M184/42. Veg cut back during isolation and cleared away from OLE. No damage to OLE at time of inspection. ]
Vegetation,"Staff arrived on site to inspect OLE tripping LQ8, vegetation found and removed from structure BS16/14 ]"
