No fault found,No cause found  ]
Vegetation,"Staff arrived on site to inspect OLE tripping LQ8, vegetation found and removed from structure BS16/14 ]"
Vegetation,"AH-5 patrolled, possible bird strike south side of sheds between 1-4. City Lines patrolled vegetation encroaching RC and getting close to OLE at WJ00/21-23 to be cut back. ]"
Vegetation,Broken burnt branch found across up wilmslow and dn wilmslow. At M162/47. ]
Vegetation,Broken burnt branch found across up wilmslow and dn wilmslow. At M162/47. ]
Vegetation,Broken burnt branch found across up wilmslow and dn wilmslow. At M162/47. ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Vegetation removed from OLE affecting NE1 and NE3 at LM10/08]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Vegetation,Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Vegetation,Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Vegetation,Tree on OLE HG12/34. Tree removed and 2x 6 foot catenary splices installed ]
Vegetation,Fault closed FMS 1078458 now refers ]
Vegetation,Fault closed FMS 1078458 now refers ]
Vegetation,Tree cleared from bridge 11 Up Primrose Hill. ]
Vegetation,Tree cleared from bridge 11 Up Primrose Hill. ]
Vegetation,Trees cut back and clear ]
Vegetation,Trees cut back and clear ]
Vegetation,Tree cleared from bridge 11 Up Primrose Hill. ]
Vegetation,Trees cut back and clear ]
Vegetation,Trees cut back and clear ]
Vegetation,Tree cleared from bridge 11 Up Primrose Hill. ]
Vegetation,Patrolled within distance to fault limits possible cause of trip are trees that are close to the feeder cables at willow park. The vegetation as been reported to cut back. ]
Vegetation,Patrolled within distance to fault limits possible cause of trip are trees that are close to the feeder cables at willow park. The vegetation as been reported to cut back. ]
Vegetation,Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Vegetation,Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Vegetation,Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Vegetation,Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Vegetation,Branch removed at RR7906. Removed some trees at RR79/08. ATF reenergised 1055.]
Vegetation,G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
Vegetation,G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
Vegetation,G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
Vegetation,G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
Vegetation,G73/12. Branch on ATF and Insulator touching top of structure causing an Earth. Fault removed and S/R bond re-lugged.  PA-AF-4 re-energised at 11:15.  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,Found evidence of burning on vegetation @ G113/42 on the Down Side  ]
Vegetation,PL4 ocb trip caused by tree branch blowing into the tail wire. Branch cut down. No damage to OHL  ]
Vegetation,PL4 ocb trip caused by tree branch blowing into the tail wire. Branch cut down. No damage to OHL  ]
Vegetation,tree removed.]
Vegetation,tree removed.]
Vegetation,tree removed.]
Vegetation,Burnt branch found @ HG15/05. No damage to OLE. Fault to be closed. Normal working resumed. ]
Vegetation,Burnt branch found @ HG15/05. No damage to OLE. Fault to be closed. Normal working resumed. ]
Vegetation,Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
Vegetation,Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
Vegetation,Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
Vegetation,Vegetation came into contact with OHLE and the RC between SO01/24-28 during storm conditions.  Tree removed from catenary (No damage). RC parted - made safe and isolated until repairs can be made during planned access.  ]
Vegetation,"Staff attended site patrolled area, vegetation found during tripping later the same day ]"
Vegetation,Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Vegetation,Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Vegetation,Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Vegetation,Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Vegetation,Breaker trip on SX50 which failed to re-energised (10.37kM from Lostock) which placed it around Farnworth Station. At OBR (MG13/28) found on Down Bolton a vegetation which was over earth wire and touching caternary - took line blockage and removed vegetation using live line tools - contacted Crewe ECO who confirmed SX50 has been re-energised- open/close WAIF to follow for fault response - no visual damage witness ]
Vegetation,3rd party tree removed]
Vegetation,3rd party tree removed]
Vegetation,3rd party tree removed]
Vegetation,3rd party tree removed]
Vegetation,"OLE staff arrived on site took possession of lines and associated isolation, MEWP on track to complete catenary repairs and replace droppers.  Complete and fit for purpose. Tree removed  ]"
Vegetation,"Staff arrived on site, patrolled area found vegetation, removed and fit for purpose, re-energised. ]"
Vegetation,"OLE staff arrived on site took possession of lines and associated isolation, MEWP on track to complete catenary repairs and replace droppers.  Complete and fit for purpose. Tree removed  ]"
Vegetation,"Staff arrived on site, patrolled area found vegetation, removed and fit for purpose, re-energised. ]"
Vegetation,Duplicate fault of 1084263]
Vegetation,Duplicate fault of 1084263]
Vegetation,Duplicate fault of 1084263]
Vegetation,Staff attended site removing vegetation using live line tools ]
Vegetation,Staff attended site removing vegetation using live line tools ]
Vegetation,Staff attended site removing vegetation using live line tools ]
Vegetation,Staff attended site removing vegetation using live line tools ]
Vegetation,VEGETATION CLEARED AWAY FROM THE OLE  ]
Vegetation,Ole staff patrolled section possible cause vegetation blowing in wind now removed no damage to ole ]
Vegetation,Ole staff patrolled section possible cause vegetation blowing in wind now removed no damage to ole ]
Vegetation,Vegetation touching feed cable at the back of booster transformer at G155/13 Confirmed veg found in booster on Crewe's patch ]
Vegetation,Veg on boost at G160/03 ]
Vegetation,CF8 ocb patrolled electrical section found burnt branches at m166/59 ]
Vegetation,CF8 ocb patrolled electrical section found burnt branches at m166/59 ]
Vegetation,"Veg at PL4/23, structure L188/33. Removed, no damage to OLE ]"
Vegetation,"Veg at PL4/23, structure L188/33. Removed, no damage to OLE ]"
Vegetation,"Veg at PL4/23, structure L188/33. Removed, no damage to OLE ]"
Vegetation,"Breaker trip on SM14 being 11km from Guide Bridge (placed around Dinting) - investigated stations, footbridges and hotspots - found at MH12/01 on UP/DN main vegetation around booster - line blockage taken and vegetation removed using live line tools - vegetation cut back to acceptable distance - no visual damage to OHL - open/close WAIF to follow]"
Vegetation,"Staff patrolled via safe cess from Levenshulme Neutral Section, up to Levenshulme RRAP. As well a Cab patrol from Manchester Picc to Heaton Chapel was completed. This is when A tree leaning on the down slow RC was spotted. It is suspected a branch from the tree has caused a trip on the Down Fast. ]"
Vegetation,"Staff patrolled via safe cess from Levenshulme Neutral Section, up to Levenshulme RRAP. As well a Cab patrol from Manchester Picc to Heaton Chapel was completed. This is when A tree leaning on the down slow RC was spotted. It is suspected a branch from the tree has caused a trip on the Down Fast. ]"
Vegetation,"Staff patrolled via safe cess from Levenshulme Neutral Section, up to Levenshulme RRAP. As well a Cab patrol from Manchester Picc to Heaton Chapel was completed. This is when A tree leaning on the down slow RC was spotted. It is suspected a branch from the tree has caused a trip on the Down Fast. ]"
Vegetation,"Burned glove and branch found ,no visible damage to the OHL]"
Vegetation,"Burned glove and branch found ,no visible damage to the OHL]"
Vegetation,"patrolled, vegetation touching OLE cut back]"
Vegetation,"patrolled, vegetation touching OLE cut back]"
Vegetation,"patrolled, vegetation touching OLE cut back]"
Vegetation,"patrolled, vegetation touching OLE cut back]"
Vegetation,Found branch under east lancs bridge  At G303/03 ]
Vegetation,"PL4 OCB. Electrical section patrolled. L186/22 twig found fallen from above OHL, probable cause. No visible damage to OHL  ]"
Vegetation,"PL4 OCB. Electrical section patrolled. L186/22 twig found fallen from above OHL, probable cause. No visible damage to OHL  ]"
Vegetation,Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal ]
Vegetation,Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal ]
Vegetation,Conifers encroaching OLE at structure L188/33  ]
Vegetation,Conifers encroaching OLE at structure L188/33  ]
Vegetation,Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal. ]
Vegetation,Patrol down manshaw road access to Gorton station vegetation growing out of the over bridge brambles hanging down next to the ole. Will raise waif for removal. ]
Vegetation,Trees cut back touching live wire ]
Vegetation,Trees cut back touching live wire ]
Vegetation,Twigg removed from Insulator at L181/37.]
Vegetation,Twigg removed from Insulator at L181/37.]
Vegetation,Twigg removed from Insulator at L181/37.]
Vegetation,Twigg removed from Insulator at L181/37.]
Vegetation,Twigg removed from Insulator at L181/37.]
Vegetation,Vegetation touching bare feeder north of Ardwick station.  ]
Vegetation,Vegetation touching bare feeder north of Ardwick station.  ]
Vegetation,"Encroaching vegetation at L188/33, vegetation to be removed by offtrack.]"
Vegetation,"Encroaching vegetation at L188/33, vegetation to be removed by offtrack.]"
Vegetation,"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
Vegetation,"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
Vegetation,"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
Vegetation,"Breaker trip on HF1 (multiple) with distance to fault placing it in/around 184m (Heaton Chapel - Heaton Norris) - cab patrolled between Levenshulme to Stockport and found at booster (M184/50) vegetation encroaching high level - due to requirements of isolation/ MEWP, planned clearance for week 12 in conjuction with planned maintenance- WAIF raised for clearance ]"
Vegetation,Vegetation removed from structure L189/33 on the up smsitton fast  ]
Vegetation,Vegetation removed from structure L189/33 on the up smsitton fast  ]
Vegetation,Vegetation growing out of the wall close to M182/15 Structure has been Cut back. No visible damage to the OLE was noticed on inspection. ]
Vegetation,Vegetation growing out of the wall close to M182/15 Structure has been Cut back. No visible damage to the OLE was noticed on inspection. ]
Vegetation,Vegetation growing out of the wall close to M182/15 Structure has been Cut back. No visible damage to the OLE was noticed on inspection. ]
Vegetation,"Trees close to Live OLE growing out of nearside Wall, closest OLE Structure M182/15. Branches causing the issues have been cut back. No visible damage to the OLE was noticed on inspection.  ]"
Vegetation,"Trees close to Live OLE growing out of nearside Wall, closest OLE Structure M182/15. Branches causing the issues have been cut back. No visible damage to the OLE was noticed on inspection.  ]"
Vegetation,"Trees close to Live OLE growing out of nearside Wall, closest OLE Structure M182/15. Branches causing the issues have been cut back. No visible damage to the OLE was noticed on inspection.  ]"
Vegetation,"Vegetation at G158/86 up Liv Indt, all cleared and ok ]"
Vegetation,"Vegetation close to ole, waif raised for off track  ]"
Vegetation,"Vegetation close to ole, waif raised for off track  ]"
Vegetation,"Vegetation close to ole, waif raised for off track  ]"
Vegetation, removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation, removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation, removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation,removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation,removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation,removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation,Vegetation found close to ole at L182/24 this has been cleared no damage to ole please close  ]
Vegetation,Vegetation found close to ole at L182/24 this has been cleared no damage to ole please close  ]
Vegetation,"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
Vegetation,"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
Vegetation,"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
Vegetation,"Tree encroaching RC structure M188/92, within 2 metres from a 3rd party cannot access from low level. ]"
Vegetation,we removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation,we removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation,we removed vegetation @ hc38/19 on 19/06/2025 between 12:30 - 15:00]
Vegetation,"Possible vegetation @ G294/20 waif being raised for further investigation  Probable vegetation between G294/20 to G294/30 photos taken, unable to get direct photos due to sswop constraints and man power, but vegetation is prevalent at this location. Requires off track to remove ]"
Vegetation,"Possible vegetation @ G294/20 waif being raised for further investigation  Probable vegetation between G294/20 to G294/30 photos taken, unable to get direct photos due to sswop constraints and man power, but vegetation is prevalent at this location. Requires off track to remove ]"
Vegetation,Vegetation removed from DW 05/10]
Vegetation,Vegetation removed from DW 05/10]
Vegetation,removed by OHL Stafford OHL]
Vegetation,removed by OHL Stafford OHL]
Vegetation,removed by OHL Stafford OHL]
Vegetation,removed by OHL Stafford OHL]
Vegetation,removed by OHL Stafford OHL]
Ole equipment failure,Burn marks due to OLE isolation irregularity OLE fit for purpose]
Ole equipment failure,Burn marks due to OLE isolation irregularity OLE fit for purpose]
Ole equipment failure,"Burn marks on contenary wire, waif for inspection entered on system. ]"
Ole equipment failure,"Burn marks on contenary wire, waif for inspection entered on system. ]"
Ole equipment failure,Stranded catenary found at G47/07 on Bly Relief 1 during OCB patrol. New wire installed to restore on 29/06/20 ]
Ole equipment failure,Stranded catenary found at G47/07 on Bly Relief 1 during OCB patrol. New wire installed to restore on 29/06/20 ]
Ole equipment failure,Stranded catenary found at G47/07 on Bly Relief 1 during OCB patrol. New wire installed to restore on 29/06/20 ]
Ole equipment failure,"Fault was 8% out of newton feeder station. Looked with binoculars from platform at section insulator and along platform, cause unknown  ]"
Ole equipment failure,M188/17 up fast bicc high speed section insulator rode damaged replaced rode]
Ole equipment failure,We spoke to station staff who confirmed what they saw. We inspected the ohle at this location and found burnt catenary. This will be checked during next maintenance.  ]
Ole equipment failure,We spoke to station staff who confirmed what they saw. We inspected the ohle at this location and found burnt catenary. This will be checked during next maintenance.  ]
Ole equipment failure,Polluted - faulty Insulators x 12 changed in Kensal Green tunnel by O Wilson. Please close  ]
Ole equipment failure,Polluted - faulty Insulators x 12 changed in Kensal Green tunnel by O Wilson. Please close  ]
Ole equipment failure,Polluted - faulty Insulators x 12 changed in Kensal Green tunnel by O Wilson. Please close  ]
Ole equipment failure,"Breaker trip on HM-15 section form 02/02/20. Optimho reading taken from Newton substation, proving a DTF of 7.805%. Overhead staff patrolled Newton to Godley. MH 07/10, Up main, arching horns found to be burnt on the HM-15 side of the sectional insulator. Horns to be replaced/repaired during next high level maintenance schedule. ]"
Ole equipment failure,"Patrolled and found burn marks, stranded catenary and burnt bond. No sign of bird.  ]"
Ole equipment failure,"A26 insulator flashed over and bond burnt at lug, structure MH02/15 down road.]"
Ole equipment failure,"A26 insulator flashed over and bond burnt at lug, structure MH02/15 down road.]"
Ole equipment failure, PW-4 OCB. Insulator under bridge 72 Dn slow possible flashover. Tech to attend.  ]
Ole equipment failure, PW-4 OCB. Insulator under bridge 72 Dn slow possible flashover. Tech to attend.  ]
Ole equipment failure,Section inspected by D.Arkell during planned access and A23 switch insulator at M188/11 found to be flashed over. Cause of the flashover is unknown but was most likely the cause of a breaker trip on HM9. ]
Ole equipment failure,RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice.]
Ole equipment failure,RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice.]
Ole equipment failure,RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice.]
Ole equipment failure,30 foot of catenary wire replaced and 12 droppers ]
Ole equipment failure,30 foot of catenary wire replaced and 12 droppers ]
Ole equipment failure,30 foot of catenary wire replaced and 12 droppers ]
Ole equipment failure,30 foot of catenary wire replaced and 12 droppers ]
Ole equipment failure,RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
Ole equipment failure,RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
Ole equipment failure,RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
Ole equipment failure,RC dewirement at Runcorn viaduct L181/17 and L181/18 caused the trip when it struck the catenary/contact on the down ditton as it parted. RC now fully repaired. Damage to catenary wire also repaired with splice. ]
Ole equipment failure,RC cut down with live line tools and electric cutters.  ]
Ole equipment failure,RC cut down with live line tools and electric cutters.  ]
Ole equipment failure,Over bridge 9 Gorton Station fresh flash over marks on contact wire and bridge steel work ]
Ole equipment failure,Over bridge 9 Gorton Station fresh flash over marks on contact wire and bridge steel work ]
Ole equipment failure,Burn marks found at north end of LNWR sheds. G 157/38 nearest structure. No damage ]
Ole equipment failure,Burn marks found at north end of LNWR sheds. G 157/38 nearest structure. No damage ]
Ole equipment failure,Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Ole equipment failure,Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Ole equipment failure,Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Ole equipment failure,Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Ole equipment failure,Damaged OLE repaired during planned T3 item 94. Catenary splice installed and new secondary insulation applied at M182/56 on the up fast ]
Ole equipment failure,Burn Marks found at structure L179/02. No damage ]
Ole equipment failure,Burn Marks found at structure L179/02. No damage ]
Ole equipment failure,Repairs made to parted catenary wire made also new droppers installed ]
Ole equipment failure,Repairs made to parted catenary wire made also new droppers installed ]
Ole equipment failure,Dewirement caused by faulty pantograph on 1f39 ]
Ole equipment failure,Dewirement caused by faulty pantograph on 1f39 ]
Ole equipment failure,Bond and overhead line equipment put into system on waif for inspection and repair. ]
Ole equipment failure,Bond and overhead line equipment put into system on waif for inspection and repair. ]
Ole equipment failure,Earths left up after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on contact wire and also a kink. Catu heads on earths replaced as they were also damaged. ]
Ole equipment failure,Flash over damage to bridge arm @ bridge 35. No cause of fault found. Flashed over bridge arm will go into OHL maintenance to be rectified & replaced.  ]
Ole equipment failure,Flash over damage to bridge arm @ bridge 35. No cause of fault found. Flashed over bridge arm will go into OHL maintenance to be rectified & replaced.  ]
Ole equipment failure,New insulator pot fitted under bridge 31.  ]
Ole equipment failure,New length of ATF wire installed and control unit replaced to rectify ]
Ole equipment failure,New length of ATF wire installed and control unit replaced to rectify ]
Ole equipment failure,New length of ATF wire installed and control unit replaced to rectify ]
Ole equipment failure,Burnt bond found at g143/14. Possible bird Stike. Booked in for high level inspection during next maintenance  ]
Ole equipment failure,Burnt bond found at g143/14. Possible bird Stike. Booked in for high level inspection during next maintenance  ]
Ole equipment failure,Inspected by Ohl staff bridge bond had a burnt lug due to possible bird bond being repaired at weekend within possession  ]
Ole equipment failure,Inspected by Ohl staff bridge bond had a burnt lug due to possible bird bond being repaired at weekend within possession  ]
Ole equipment failure,Bird strike confirmed bridge 252 platform 3]
Ole equipment failure,Bird strike confirmed bridge 252 platform 3]
Ole equipment failure,Found burns marks on arcing horns stechford N/S On the approach up Coventry.Everything else all ok.Watch two trains go though no problems.]
Ole equipment failure,Found burns marks on arcing horns stechford N/S On the approach up Coventry.Everything else all ok.Watch two trains go though no problems.]
Ole equipment failure,Found burns marks on arcing horns stechford N/S On the approach up Coventry.Everything else all ok.Watch two trains go though no problems.]
Ole equipment failure,"20ft catenary wire spliced A25 insulator burnt out,]"
Ole equipment failure,"20ft catenary wire spliced A25 insulator burnt out,]"
Ole equipment failure,Area patrolled and new bridge arms fitted on up slow   ]
Ole equipment failure,Area patrolled and new bridge arms fitted on up slow   ]
Ole equipment failure,Parted catenary wire at ohl structure M186/25 was repaired by ohl staff during a planned possession / isolation.  Ohle is now fit for purpose. ]
Ole equipment failure,Parted catenary wire at ohl structure M186/25 was repaired by ohl staff during a planned possession / isolation.  Ohle is now fit for purpose. ]
Ole equipment failure,Parted catenary wire at ohl structure M186/25 was repaired by ohl staff during a planned possession / isolation.  Ohle is now fit for purpose. ]
Ole equipment failure,Burn marks due to OLE isolation irregularity OLE fit for purpose]
Ole equipment failure,Burn marks due to OLE isolation irregularity OLE fit for purpose]
Ole equipment failure,Sectional insulator at CX159/25 on shred road no 1 checked no sign of damage  ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Splice found on patrol and rectified on nights. Structure G123/19 ]
Ole equipment failure,Burn marks to OHLE at bridge 1 dn wilmslow ]
Ole equipment failure,Burn marks to OHLE at bridge 1 dn wilmslow ]
Ole equipment failure,Patrolled g152/51 to g154/17. At g154/04 we found burnt bridge bond and evidence of burn marks on the contenary/dropper.  ]
Ole equipment failure,Patrolled g152/51 to g154/17. At g154/04 we found burnt bridge bond and evidence of burn marks on the contenary/dropper.  ]
Ole equipment failure,Structure M183/76 up slow flash marks on switch jumper cable. No damage to equipment.]
Ole equipment failure,Structure M183/76 up slow flash marks on switch jumper cable. No damage to equipment.]
Ole equipment failure,Structure M183/76 up slow flash marks on switch jumper cable. No damage to equipment.]
Ole equipment failure,PTFE rod showing signs of pollution. Requires inspection and possible replacement at MH03/28 on the down main.  ]
Ole equipment failure,PTFE rod showing signs of pollution. Requires inspection and possible replacement at MH03/28 on the down main.  ]
Ole equipment failure,section patrolled RR79/22 burn marks bond and structure no further action]
Ole equipment failure,section patrolled RR79/22 burn marks bond and structure no further action]
Ole equipment failure,Burn marks to OHLE at L171/25 O/B 36 ]
Ole equipment failure,Burn marks to OHLE at L171/25 O/B 36 ]
Ole equipment failure,BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
Ole equipment failure,BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
Ole equipment failure,BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
Ole equipment failure,BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
Ole equipment failure,BURNT STRUCTURE TO RAIL BOND AT DOWN NEUTRAL SECTION BUCKBY WHARF REQUIRES NEW 15' S-R BOND AND HIGH LEVEL CHECK ON DOWN MAIN NEUTRAL G73/30.]
Ole equipment failure,Blast to bond switch blade not fully in and burn marks on feed cable attention needed in next work site. ]
Ole equipment failure,Patrolled blown bond found - RR73/27 - bond replaced]
Ole equipment failure,Patrolled blown bond found - RR73/27 - bond replaced]
Ole equipment failure,Patrolled blown bond found - RR73/27 - bond replaced]
Ole equipment failure,Patrolled blown bond found - RR73/27 - bond replaced]
Ole equipment failure,"Rugby OHL advises on site near G76/01 and witnessed, new structure to rail bond required and will be planned in.]"
Ole equipment failure,"Rugby OHL advises on site near G76/01 and witnessed, new structure to rail bond required and will be planned in.]"
Ole equipment failure,"Breaker trip on KY-3 section. Suspected area check and at Prestbury Neutral section CM07/21 on the up Stoke, horns have suffered burning.  Burn / damage not affecting the working condition, and will be replaced during next high level inspection. ]"
Ole equipment failure,"Breaker trip on KY-3 section. Suspected area check and at Prestbury Neutral section CM07/21 on the up Stoke, horns have suffered burning.  Burn / damage not affecting the working condition, and will be replaced during next high level inspection. ]"
Ole equipment failure,Section patrolled and badly burnt bonding lug found at MH02/23 (cause unknown). No damage to ohle visible. WAIF created to repair damaged bond. ]
Ole equipment failure,Section patrolled and badly burnt bonding lug found at MH02/23 (cause unknown). No damage to ohle visible. WAIF created to repair damaged bond. ]
Ole equipment failure,Burn marks to OHLE at G158/111 all ok ]
Ole equipment failure,Secondary insulation has failed at MH02/11 causing trip on up road. Waifed for replacement. ]
Ole equipment failure,Secondary insulation has failed at MH02/11 causing trip on up road. Waifed for replacement. ]
Ole equipment failure,Insulator checked at GB112/131 and no action required ]
Ole equipment failure,Insulator checked at GB112/131 and no action required ]
Ole equipment failure,Fault not rectified. Needs planning in.  ]
Ole equipment failure,TC709 SOWC after OLE coming down through the night. A damaged TC jumper cable was found to be high resistance and therefore needed replaced to restore.  OLE also damaged 782B point micro switches which were replaced. ]
Ole equipment failure,TC709 SOWC after OLE coming down through the night. A damaged TC jumper cable was found to be high resistance and therefore needed replaced to restore.  OLE also damaged 782B point micro switches which were replaced. ]
Ole equipment failure,TC709 SOWC after OLE coming down through the night. A damaged TC jumper cable was found to be high resistance and therefore needed replaced to restore.  OLE also damaged 782B point micro switches which were replaced. ]
Ole equipment failure,Birds nest found and dead bird G67/21 ]
Ole equipment failure,Area patrolled signs of burning on the small arcing horns watched a couple of trains pass seems to be running rough skids will require adjusting during next planned maintenance.  Completed by Sean Walker closed on his behalf.  ]
Ole equipment failure,Area patrolled signs of burning on the small arcing horns watched a couple of trains pass seems to be running rough skids will require adjusting during next planned maintenance.  Completed by Sean Walker closed on his behalf.  ]
Ole equipment failure,Burning on Neutral section arching horn. No other damage to ole Burning on Neutral section arching horn. No other damage to ole ]
Ole equipment failure,"Flash mark on top polymeric at G451/11 dn main, no other damage to ohe. ]"
Ole equipment failure,"Flash mark on top polymeric at G451/11 dn main, no other damage to ohe. ]"
Ole equipment failure,Burning on tip of arching horns on neutral section. No damage to bond or ole. ]
Ole equipment failure,Fault broken jumper at mh11/06 ]
Ole equipment failure,"MH02/03 down line new flash marks identified on the Catenary wire, no visible damage to any OHLE. 3.9 km from Ardwick. ]"
Ole equipment failure,"MH02/03 down line new flash marks identified on the Catenary wire, no visible damage to any OHLE. 3.9 km from Ardwick. ]"
Ole equipment failure,Not rectified  ]
Ole equipment failure,Patrolled and cab ride fault found arching insulators multiple  ]
Ole equipment failure,Patrolled and cab ride fault found arching insulators multiple  ]
Ole equipment failure,Patrolled and cab ride fault found arching insulators multiple  ]
Ole equipment failure,Patrolled and cab ride fault found arching insulators multiple  ]
Ole equipment failure,Patrolled and cab ride fault found arching insulators multiple  ]
Ole equipment failure,Patrolled and cab ride fault found arching insulators multiple  ]
Ole equipment failure,"BN7 tripped and would not reset, auxiliary wire had parted at G98/06. Isolation taken, worksite taken, repairs carried out.  ]"
Ole equipment failure,"BN7 tripped and would not reset, auxiliary wire had parted at G98/06. Isolation taken, worksite taken, repairs carried out.  ]"
Ole equipment failure,"BN7 tripped and would not reset, auxiliary wire had parted at G98/06. Isolation taken, worksite taken, repairs carried out.  ]"
Ole equipment failure,Fresh marks on contact wire bridge 252 ]
Ole equipment failure,Burn marks found at o/b 2 g158/111 ]
Ole equipment failure,Burn marks found at o/b 2 g158/111 ]
Ole equipment failure,cable repaired 30-11-20 completed]
Ole equipment failure,cable repaired 30-11-20 completed]
Ole equipment failure,cable repaired 30-11-20 completed]
Ole equipment failure,cable repaired 30-11-20 completed]
Ole equipment failure,cable repaired 30-11-20 completed]
Ole equipment failure,Section patrolled on foot. Only possible cause identified was the neutral section at Windsor street Lm47/37 where the arcing horns on the NO-1 side are showing slight signs of arcing damage (melted tip). The ohle in this area has been inspected and is fit for purpose. ]
Ole equipment failure,Section patrolled on foot. Only possible cause identified was the neutral section at Windsor street Lm47/37 where the arcing horns on the NO-1 side are showing slight signs of arcing damage (melted tip). The ohle in this area has been inspected and is fit for purpose. ]
Ole equipment failure,Section patrolled on foot. Only possible cause identified was the neutral section at Windsor street Lm47/37 where the arcing horns on the NO-1 side are showing slight signs of arcing damage (melted tip). The ohle in this area has been inspected and is fit for purpose. ]
Ole equipment failure,"Breaker trip on HM 13. Area patrolled and inspected. Burning on arching horns at neutral section, and rods polluted. Observed trains passing through without problems. ]"
Ole equipment failure,"Breaker trip on HM 13. Area patrolled and inspected. Burning on arching horns at neutral section, and rods polluted. Observed trains passing through without problems. ]"
Ole equipment failure,Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Ole equipment failure,Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Ole equipment failure,Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Ole equipment failure,Structure equipment removed by OHL in error. Replaced to restore to service. Close fault   Ocb patrolled on bn-8. Found a burnt bond at g97/31. No damage found on any other equipment.  ]
Ole equipment failure,Breaker trip on NO 1 section patrol N/S checked arcing horns showing burn marks.No tyco on up rd bridge OBR 137/02 waif raised OHL is fit for purpose. ]
Ole equipment failure,Breaker trip on NO 1 section patrol N/S checked arcing horns showing burn marks.No tyco on up rd bridge OBR 137/02 waif raised OHL is fit for purpose. ]
Ole equipment failure,Breaker trip on NO 1 section patrol N/S checked arcing horns showing burn marks.No tyco on up rd bridge OBR 137/02 waif raised OHL is fit for purpose. ]
Ole equipment failure,Damage reg arm. Clear from pan. Not rectified. Needs planning in .  ]
Ole equipment failure,Damage reg arm. Clear from pan. Not rectified. Needs planning in .  ]
Ole equipment failure,Flash marks on insulator down road at bridge 10.   ]
Ole equipment failure,Flash marks on insulator down road at bridge 10.   ]
Ole equipment failure,Section patrolled (HAJ) and burnt marks on the Up rd entry to Ardwick neutral section identified as the possible cause of the trip. OHLE fit for purpose. ]
Ole equipment failure,PL 2 Trip. Cause dirty N/S rods tripped when pan passed the N/S require cleaning next maintenance.  ]
Ole equipment failure,PL 2 Trip. Cause dirty N/S rods tripped when pan passed the N/S require cleaning next maintenance.  ]
Ole equipment failure,Section patrolled (HAJ) and burnt marks on the Up rd entry to Ardwick neutral section identified as the possible cause of the trip. OHLE fit for purpose. ]
Ole equipment failure,Flash over on pot over bridge 18. 4m 440yds Lumb Lane. HM13.  ]
Ole equipment failure,Flash over on pot over bridge 18. 4m 440yds Lumb Lane. HM13.  ]
Ole equipment failure,16ft centenary wire in stalled  ]
Ole equipment failure,16ft centenary wire in stalled  ]
Ole equipment failure,Pitting on bridge 89 ]
Ole equipment failure,Pitting on bridge 89 ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,2 x tail wires replaced and repaired. 2 x cantilevers replaced. Several droppers replaced. Regestration arms replaced. Machine panned through.  ]
Ole equipment failure,"Breaker trip on KY - 4 section with a distance to Fault of 0.3 km from North Rode. Section checked and at HC04/37 on the down Stoke, A26 insulator found to have flashed over. WAIF created for the renewal of the insulator. No further damage caused. ]"
Ole equipment failure,"Breaker trip on KY - 4 section with a distance to Fault of 0.3 km from North Rode. Section checked and at HC04/37 on the down Stoke, A26 insulator found to have flashed over. WAIF created for the renewal of the insulator. No further damage caused. ]"
Ole equipment failure,"Work completed, BTET has now been lifted. ]"
Ole equipment failure,Patrolled WS14 found fresh flash over on A25 insulator dn slow rd ]
Ole equipment failure,Patrolled WS14 found fresh flash over on A25 insulator dn slow rd ]
Ole equipment failure,So06-37 down a25 snapped put machine on track and replace a25 ]
Ole equipment failure,So06-37 down a25 snapped put machine on track and replace a25 ]
Ole equipment failure,Dropper had came loose and hanging foul on the down east at m188/13 used dropper cutting tool and removed it ]
Ole equipment failure,Dropper had came loose and hanging foul on the down east at m188/13 used dropper cutting tool and removed it ]
Ole equipment failure,"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
Ole equipment failure,"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
Ole equipment failure,"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
Ole equipment failure,"Structure MH02/06, multiple flash over marks on the catenary wire and steel work. There is a black mat fitted, however the mat has been cut to short exposing the steel work on the Guide Bridge side allowing short circuits to occur. The mat will need adjustment or a new mat installing ]"
Ole equipment failure,Called at all the access points along the route of hm12 electrical section looking for signs of possible causes for the breaker trip at m189/13 the si coming off the down road coming into oxford road station from Manchester Piccadilly had burn marks on the beads and pitted arcing horns also signs of poor running]
Ole equipment failure,Called at all the access points along the route of hm12 electrical section looking for signs of possible causes for the breaker trip at m189/13 the si coming off the down road coming into oxford road station from Manchester Piccadilly had burn marks on the beads and pitted arcing horns also signs of poor running]
Ole equipment failure,Flash over no damage to structure ]
Ole equipment failure,Flash over no damage to structure ]
Ole equipment failure,Si on entry to platform 13 from ardwick HM11 B/N563 Witnessed a train pass through and it is Showing signs of poor pan passage possible cause of breaker trip ]
Ole equipment failure,Si on entry to platform 13 from ardwick HM11 B/N563 Witnessed a train pass through and it is Showing signs of poor pan passage possible cause of breaker trip ]
Ole equipment failure,"Breaker trip on OK-4 section with distance to fault of 1.5 km from Ordsall lane. Section patrolled, and at overhead registration LM50/49 under Victoria station on platform 3, fresh burn mark present on contenary wires. Suspect air vent cover which as fallen off as come into contact with live wires and earth between air vent or passing unit. No substantial damage caused. ]"
Ole equipment failure,Bond burnt at Prestbury Neutral section. Being replaced today 27/01/21 ]
Ole equipment failure,Bond burnt at Prestbury Neutral section. Being replaced today 27/01/21 ]
Ole equipment failure,Patrol carried out and fault found at Prestbury neutral section. Bond replaced 27/01/2021 ]
Ole equipment failure,Patrol carried out and fault found at Prestbury neutral section. Bond replaced 27/01/2021 ]
Ole equipment failure,AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
