No fault found,No cause found  ]
Ole equipment failure,AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,Dewirememt repaired ]
Ole equipment failure,AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
Ole equipment failure,AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27.]
Ole equipment failure,AH-5 patrolled. Tripping caused by insulator pots flashed over and arcing at Harlesden Road Bridge 27. ]
Ole equipment failure,Stafford found A25 insulator flashed over Insulator booked in for change ]
Ole equipment failure,Stafford found A25 insulator flashed over Insulator booked in for change ]
Ole equipment failure,"Flash & Bang witnessed by contractors working at Perry Barr station. OLE inspected all OK, no damage to OLE.]"
Ole equipment failure,"Flash & Bang witnessed by contractors working at Perry Barr station. OLE inspected all OK, no damage to OLE.]"
Ole equipment failure,DROPPER REMOVED..]
Ole equipment failure,DROPPER REMOVED..]
Ole equipment failure,DROPPER REMOVED..]
Ole equipment failure,"Burn marks to contenary, all inspected and ok ]"
Ole equipment failure,"Burn marks to contenary, all inspected and ok ]"
Ole equipment failure,A section of the red insulated mat will require installing and over lapping the already installed mats. ]
Ole equipment failure,A section of the red insulated mat will require installing and over lapping the already installed mats. ]
Ole equipment failure,Flash marks on the structure above insulator at 03/04 up road Missing secondary insulation (tyco) ]
Ole equipment failure,Flash marks on the structure above insulator at 03/04 up road Missing secondary insulation (tyco) ]
Ole equipment failure,Twigs on deck at L186/59 dn ditton slow slight burns on wire ole is ok done by m roberts. ]
Ole equipment failure,Twigs on deck at L186/59 dn ditton slow slight burns on wire ole is ok done by m roberts. ]
Ole equipment failure,Wire repaired and adjustments made where required  ]
Ole equipment failure,Wire repaired and adjustments made where required  ]
Ole equipment failure,Wire repaired and adjustments made where required  ]
Ole equipment failure,Wire repaired and adjustments made where required  ]
Ole equipment failure,"Section patrolled to G150 - G147/27, no issues to preclude reopening at linespeed.]"
Ole equipment failure,"Section patrolled to G150 - G147/27, no issues to preclude reopening at linespeed.]"
Ole equipment failure,Bridge support arm at bridge 35 on down grand junction had corroded causing arm to drop onto wire. OLE staff attended to rectify issue and change a damaged registration arm ]
Ole equipment failure,Bridge support arm at bridge 35 on down grand junction had corroded causing arm to drop onto wire. OLE staff attended to rectify issue and change a damaged registration arm ]
Ole equipment failure,"Roof Packing from bridge 84 coming into contact with ole,no signs of damage to ole ]"
Ole equipment failure,"Roof Packing from bridge 84 coming into contact with ole,no signs of damage to ole ]"
Ole equipment failure,4 new droppers fitted and 121ft wire spliced in to restore ]
Ole equipment failure,4 new droppers fitted and 121ft wire spliced in to restore ]
Ole equipment failure,4 new droppers fitted and 121ft wire spliced in to restore ]
Ole equipment failure,4 new droppers fitted and 121ft wire spliced in to restore ]
Ole equipment failure,4 new droppers fitted and 121ft wire spliced in to restore ]
Ole equipment failure,4 new droppers fitted and 121ft wire spliced in to restore ]
Ole equipment failure,Minimum burn markes on OHL equipment. ]
Ole equipment failure,Burn marks on contenary at g145/25 and bridge 42 ]
Ole equipment failure,Burn marks on contenary at g145/25 and bridge 42 ]
Ole equipment failure,OBR37 close to OLE structure MH07/08 examined following reports of a flash. Small flash marks on the side of the contact wire visible (Manchester end). No obvious cause other the poor electrical clearance under this bridge. ]
Ole equipment failure,OBR37 close to OLE structure MH07/08 examined following reports of a flash. Small flash marks on the side of the contact wire visible (Manchester end). No obvious cause other the poor electrical clearance under this bridge. ]
Ole equipment failure,"N/S inspected at ground level x1 strand gone on the earth wire slight burn marks on the arch catcher, faults to be rectified on next intrusive inspection. ]"
Ole equipment failure,"N/S inspected at ground level x1 strand gone on the earth wire slight burn marks on the arch catcher, faults to be rectified on next intrusive inspection. ]"
Ole equipment failure,"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
Ole equipment failure,"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
Ole equipment failure,"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
Ole equipment failure,"Bridge 45 at G96/44 on the Down Fast, a insulated under bridge support arm shows signs of burning and corrosion.  Requires high level inspection to ascertain any potential damage.  BN-6 otherwise appears to be fit for purpose with no other obvious issues. ]"
Ole equipment failure,Wear and tear - removed under maintenance. ]
Ole equipment failure,Wear and tear - removed under maintenance. ]
Ole equipment failure,Wear and tear - removed under maintenance. ]
Ole equipment failure,Wear and tear - removed under maintenance. ]
Ole equipment failure,"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
Ole equipment failure,"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
Ole equipment failure,"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
Ole equipment failure,"All repairs to the atf have been complete  Crewe ECR advises that Stafford OHL have repaired the ATF wire after finding it parted at G101/33, Hot wire working withdrawn ]"
Ole equipment failure,Dropper now cut off and not hanging foul anymore..All clear for trains to run normal. ]
Ole equipment failure,Dropper now cut off and not hanging foul anymore..All clear for trains to run normal. ]
Ole equipment failure,Dropper now cut off and not hanging foul anymore..All clear for trains to run normal. ]
Ole equipment failure,Reg arm came into contact with the train causing BW11 to trip. ]
Ole equipment failure,Reg arm came into contact with the train causing BW11 to trip. ]
Ole equipment failure,"Aerial earth made contact with CW7 when it snapped out of its clamp, no damage to ohl. Aerial earth made safe and bonded out. ]"
Ole equipment failure,"Aerial earth made contact with CW7 when it snapped out of its clamp, no damage to ohl. Aerial earth made safe and bonded out. ]"
Ole equipment failure,Burn marks at bridge 78b no damage ]
Ole equipment failure,Burn marks at bridge 78b no damage ]
Ole equipment failure,Fresh burn marks on MH02/06 Up road HM13 ]
Ole equipment failure,Fresh burn marks on MH02/06 Up road HM13 ]
Ole equipment failure,Found slight burn on down atf at g133/67a ]
Ole equipment failure,Found slight burn on down atf at g133/67a ]
Ole equipment failure,"Breaker trip on HM-13 section, with DTF of 3.7km from Ardwick. Section patrolled. MH02/33 secondary insulation as slipped out of position, with fresh flash marks visible to the steelwork. No damage to the OHLE. Work order created to replace the secondary insulation. ]"
Ole equipment failure,"Breaker trip on HM-13 section, with DTF of 3.7km from Ardwick. Section patrolled. MH02/33 secondary insulation as slipped out of position, with fresh flash marks visible to the steelwork. No damage to the OHLE. Work order created to replace the secondary insulation. ]"
Ole equipment failure,Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
Ole equipment failure,Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
Ole equipment failure,Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
Ole equipment failure,Snapped jumper got caught by the pantograph of a passing train causing the pantograph to drop and the breakers to come out at MH06/13 Down road ]
Ole equipment failure,"Up main patrolled from Halton bus depot access to Runcorn station, flash marks on bridge at L180/09 no damage to OLE ]"
Ole equipment failure,"Up main patrolled from Halton bus depot access to Runcorn station, flash marks on bridge at L180/09 no damage to OLE ]"
Ole equipment failure,Flash marks found on insulator at Bridge 18.  ]
Ole equipment failure,Flash marks found on insulator at Bridge 18.  ]
Ole equipment failure,"Burn marks to OHLE at OB 15, all ok ]"
Ole equipment failure,"Burn marks to OHLE at OB 15, all ok ]"
Ole equipment failure,Ky-4 patrol burn marks at over bridge 18 no damage to ohle ]
Ole equipment failure,Ky-4 patrol burn marks at over bridge 18 no damage to ohle ]
Ole equipment failure,PATROLLED CRICK RD TO FARM BRIDGE. FOUND BOND BLOWN @ RR82/15 BUT COULDNT SEE WHAT HAD CAUSED IT. CHECKED 2 SPANS EITHER SIDE. CREATED A W.A.I.F FOR HIGH LEVEL INSPECTION OF OVERHEAD LINE EQUIPMENT. ]
Ole equipment failure,PATROLLED CRICK RD TO FARM BRIDGE. FOUND BOND BLOWN @ RR82/15 BUT COULDNT SEE WHAT HAD CAUSED IT. CHECKED 2 SPANS EITHER SIDE. CREATED A W.A.I.F FOR HIGH LEVEL INSPECTION OF OVERHEAD LINE EQUIPMENT. ]
Ole equipment failure,G141/10 on the Up Fast - 1 dropper ripped off completely. to be planned in with maintance. ]
Ole equipment failure,G141/10 on the Up Fast - 1 dropper ripped off completely. to be planned in with maintance. ]
Ole equipment failure,"Bridge 19, between HG16/26-28 DSH. Bag of dog poo removed from contenary wire. Evidence of other bags on floor. Burn marks on chop stick dropper (Liverpool side of bridge) no damage to OHL. ]"
Ole equipment failure,"Bridge 19, between HG16/26-28 DSH. Bag of dog poo removed from contenary wire. Evidence of other bags on floor. Burn marks on chop stick dropper (Liverpool side of bridge) no damage to OHL. ]"
Ole equipment failure,"Breaker trip on HM-15 section, with driver reporting flash and bang around Newton.  OH staff patrolled the area. Reported fresh flash marks on the sectional insulator separating HM-13 & 15 sections at structure MH07/10.  No damage of concern and SI to be examined during next high level access. ]"
Ole equipment failure,"Flash over mark at br 252 on the contenary wire, OHL is fit for purpose  ]"
Ole equipment failure,"Flash over mark at br 252 on the contenary wire, OHL is fit for purpose  ]"
Ole equipment failure,Please close this Fault. High level inspection has been planned in next MNT.  ]
Ole equipment failure,"Inspected the OHL, slight mark on The contenary wire on br 252 platform 4, OHL is fit for purpose  ]"
Ole equipment failure,"Inspected the OHL, slight mark on The contenary wire on br 252 platform 4, OHL is fit for purpose  ]"
Ole equipment failure,Burn marks on the si rod  ]
Ole equipment failure,Burn marks on the si rod  ]
Ole equipment failure,Burn marks on the si rod  ]
Ole equipment failure,Patrolled from HC22/56 to HC20/39 Burn marks found at bridge 95 on contenary and bond.  ]
Ole equipment failure,Patrolled from HC22/56 to HC20/39 Burn marks found at bridge 95 on contenary and bond.  ]
Ole equipment failure,Down Bolton going into platform 5 Bolton Station. Sectional insulator missing 1 half of V dropper. Passing unit coming into contact with fouling equipment explains trip and flash seen by driver. ]
Ole equipment failure,Down Bolton going into platform 5 Bolton Station. Sectional insulator missing 1 half of V dropper. Passing unit coming into contact with fouling equipment explains trip and flash seen by driver. ]
Ole equipment failure,Jumper cut back at mh09/17 down ]
Ole equipment failure,Jumper cut back at mh09/17 down ]
Ole equipment failure,"GW3,4 electrical sections tripped reset, staff inspected N/S found burn to arc catchers &amp; structure to rail bond Found burning on arching horn and structure lug ]"
Ole equipment failure,"GW3,4 electrical sections tripped reset, staff inspected N/S found burn to arc catchers &amp; structure to rail bond Found burning on arching horn and structure lug ]"
Ole equipment failure,"Burn marks to OHLE and over bridge 1, all ok ]"
Ole equipment failure,"Burn marks to OHLE and over bridge 1, all ok ]"
Ole equipment failure,Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Ole equipment failure,Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Ole equipment failure,Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Ole equipment failure,Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Ole equipment failure,Patrolled hawk found at rr67/15 looks like slight flashing on poly atf insulator to be checked high level ]
Ole equipment failure,"Burn marks to BFC and structure, all ok ]"
Ole equipment failure,"Burn marks to BFC and structure, all ok ]"
Ole equipment failure,Burn marks to OHLE and bridge at GL176/33 ]
Ole equipment failure,Burn marks to OHLE and bridge at GL176/33 ]
Ole equipment failure,"Burn marks to OHLE and O/B 3, all ok ]"
Ole equipment failure,"Burn marks to OHLE and O/B 3, all ok ]"
Ole equipment failure,"Patrolled from trentham HC22/56 to round house HC20/39 found burn marks on bridge , no 95 also damaged bond and burn marks on contenary ,  ]"
Ole equipment failure,"Patrolled from trentham HC22/56 to round house HC20/39 found burn marks on bridge , no 95 also damaged bond and burn marks on contenary ,  ]"
Ole equipment failure,Breaker trip on HM-13 section. Patrolled by overhead staff.  Staff reported burn marks visible under bridge 10 (Gorton).  Secondary insulation has build up of dirt and pollution reducing the electrical clearance. Tech staff have advised with the bridge now treated with insulating paint this secondary insulation can now be removed. This is planned in for mid-week nights in week 26. ]
Ole equipment failure,Breaker trip on HM-13 section. Patrolled by overhead staff.  Staff reported burn marks visible under bridge 10 (Gorton).  Secondary insulation has build up of dirt and pollution reducing the electrical clearance. Tech staff have advised with the bridge now treated with insulating paint this secondary insulation can now be removed. This is planned in for mid-week nights in week 26. ]
Ole equipment failure,Section patrolled by J Lally and secondary insulation inspected with pole mounted camera where required in this area. Secondary insulation at OBR 10 has a large build up of dirt and pollution. Tech advise this is to be removed in week 26.  ]
Ole equipment failure,Section patrolled by J Lally and secondary insulation inspected with pole mounted camera where required in this area. Secondary insulation at OBR 10 has a large build up of dirt and pollution. Tech advise this is to be removed in week 26.  ]
Ole equipment failure,Stranded catenary wire booked onto waif for repair  ]
Ole equipment failure,Stranded catenary wire booked onto waif for repair  ]
Ole equipment failure,Stranded catenary wire booked onto waif for repair  ]
Ole equipment failure,Burn marks found at RR72/33 no other damage. High level inspection planned in ]
Ole equipment failure,Burn marks found at RR72/33 no other damage. High level inspection planned in ]
Ole equipment failure,Burn marks found at RR72/33 no other damage. High level inspection planned in ]
Ole equipment failure,Burn marks found at RR72/33 no other damage. High level inspection planned in ]
Ole equipment failure,Two droppers found one was hanging foul which caused the pantograph to fold over. Droppers were cut of and made safe. ]
Ole equipment failure,Two droppers found one was hanging foul which caused the pantograph to fold over. Droppers were cut of and made safe. ]
Ole equipment failure,Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Ole equipment failure,Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Ole equipment failure,Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Ole equipment failure,Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Ole equipment failure,Check high level of DN Side +ATF bond also blown Check high level of DN Side +ATF bond also blown]
Ole equipment failure,High level check request of the Dn ATF And new bond required  ]
Ole equipment failure,High level check request of the Dn ATF And new bond required  ]
Ole equipment failure,High level check request of the Dn ATF And new bond required  ]
Ole equipment failure,High level check request of the Dn ATF And new bond required  ]
Ole equipment failure,Damaged neutral section to be renewed]
Ole equipment failure,Damaged neutral section to be renewed]
Ole equipment failure,Patrolled from queensville to doxey found a burnt bond at g133/12 arrival 1 close to bridge 83 possible bridge strike ]
Ole equipment failure,Patrolled from queensville to doxey found a burnt bond at g133/12 arrival 1 close to bridge 83 possible bridge strike ]
Ole equipment failure,Fresh marks on contact wire under bridge 252 ]
Ole equipment failure,Fresh marks on contact wire under bridge 252 ]
Ole equipment failure,"Structure to rail bond found burned, no sign of debris or bird. Ohle in good order ]"
Ole equipment failure,"Structure to rail bond found burned, no sign of debris or bird. Ohle in good order ]"
Ole equipment failure,Transposition bond reattached using G Clamp will be cembre Saturday night by OHLE Staff ]
Ole equipment failure,Transposition bond reattached using G Clamp will be cembre Saturday night by OHLE Staff ]
Ole equipment failure,Stonebdg OHL have reattached the jumper cables to fully restore.]
Ole equipment failure,Stonebdg OHL have reattached the jumper cables to fully restore.]
Ole equipment failure,Stonebdg OHL have reattached the jumper cables to fully restore.]
Ole equipment failure,Stonebdg OHL have reattached the jumper cables to fully restore.]
Ole equipment failure,Stonebdg OHL have reattached the jumper cables to fully restore.]
Ole equipment failure,Stonebdg OHL have reattached the jumper cables to fully restore.]
Ole equipment failure,N/section checked burn mark on arcing horn which would have been caused by power surge off train. G158/127 dn slow n/section no other problems to report thanks Jason. ]
Ole equipment failure,N/section checked burn mark on arcing horn which would have been caused by power surge off train. G158/127 dn slow n/section no other problems to report thanks Jason. ]
Ole equipment failure,BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
Ole equipment failure,BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
Ole equipment failure,BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
Ole equipment failure,BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
Ole equipment failure,BLOWN BONDS AT RR67/15 and RR67/17 HIGH LEVEL CHECK OF ALL OLE REQUIRED  ]
Ole equipment failure,New earth clamp attached to earth bond. ]
Ole equipment failure,New earth clamp attached to earth bond. ]
Ole equipment failure,Section inspected and burnt switch jumper which had come into contact with the structure M181/36 down slow was identified as the cause. Jumper cable cut off and OLE re-energised. Full repair to switch HF2/15a is planned in 23-24/11/2021.  ]
Ole equipment failure,Section inspected and burnt switch jumper which had come into contact with the structure M181/36 down slow was identified as the cause. Jumper cable cut off and OLE re-energised. Full repair to switch HF2/15a is planned in 23-24/11/2021.  ]
Ole equipment failure,Area inspected from safe cess. Burn marks found under footbridge at Salford Crescent station. CG01/48.  No visible damage to OLE ]
Ole equipment failure,Area inspected from safe cess. Burn marks found under footbridge at Salford Crescent station. CG01/48.  No visible damage to OLE ]
Ole equipment failure,Breaker trip on HM 14. Area patrolled and inspected. Burn/flash mark under bridge at structure MH 02/18 ]
Ole equipment failure,Breaker trip on HM 14. Area patrolled and inspected. Burn/flash mark under bridge at structure MH 02/18 ]
Ole equipment failure,Away wire parted and new wire installed ]
Ole equipment failure,Away wire parted and new wire installed ]
Ole equipment failure,Away wire parted and new wire installed ]
Ole equipment failure,Away wire parted and new wire installed ]
Ole equipment failure,Away wire parted and new wire installed ]
Ole equipment failure,"Staff patrolled area found damaged drape one leg missing, to be replaced during wire run maintenance midweek 24 ]"
Ole equipment failure,"Staff patrolled area found damaged drape one leg missing, to be replaced during wire run maintenance midweek 24 ]"
Ole equipment failure,No damage to OHL. Insulator waifed for replacement on next maintenance  ]
Ole equipment failure,Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
Ole equipment failure,Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
Ole equipment failure,Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
Ole equipment failure,Trip caused by registration arm hanging foul at M183/44 Down Fast. Flash over marks visible on recovered reg clip. The arm was reattached later that night during planned access. ]
Ole equipment failure,Part replaced  Defect rectified by Sandwell OHL staff and NWR]
Ole equipment failure,Part replaced  Defect rectified by Sandwell OHL staff and NWR]
Ole equipment failure,Fresh burn marks at structure MH2/24 on up road ]
Ole equipment failure,Fresh burn marks at structure MH2/24 on up road ]
Ole equipment failure,"Bird strike in Carraige sheds, all roads patrolled no damage to OLE. Fit for purpose. ]"
Ole equipment failure,All OHL infrastructure checked with no issues in the air. Some bonding to be repaired within a possession. Train running unaffected. ]
Ole equipment failure,All OHL infrastructure checked with no issues in the air. Some bonding to be repaired within a possession. Train running unaffected. ]
Ole equipment failure,All OHL infrastructure checked with no issues in the air. Some bonding to be repaired within a possession. Train running unaffected. ]
Ole equipment failure,BS01/15 Bridge 6 Down Vaxuall Insulator flashed over. Will be faulted to get replaced.  ]
Ole equipment failure,BS01/15 Bridge 6 Down Vaxuall Insulator flashed over. Will be faulted to get replaced.  ]
Ole equipment failure,As a result of tripping a burnt structure to rail bond was found. A new structure to rail bond was installed. No other damage found ]
Ole equipment failure,As a result of tripping a burnt structure to rail bond was found. A new structure to rail bond was installed. No other damage found ]
Ole equipment failure,"Loaded with Man South Tech, confirms lever bands making contact pick and drop erratically. Lever bands cleaned and no fault occurred since. ]"
Ole equipment failure,"Loaded with Man South Tech, confirms lever bands making contact pick and drop erratically. Lever bands cleaned and no fault occurred since. ]"
Ole equipment failure,[Detail]:[OC2 BREAKER OPERATION TRIP 08:25 CLOSED 08:27 NO TRAINS IN SECTION DTF. 12.9 KM FORM OXENHOLME. 8.5 FROM CARNFORTH.]:[Cause]:[   ]:[Action]:[Flashover br arm at o\b 33 @10.1/4 mp. Planned site to renew ]
Ole equipment failure,[Detail]:[OC2 BREAKER OPERATION TRIP 08:25 CLOSED 08:27 NO TRAINS IN SECTION DTF. 12.9 KM FORM OXENHOLME. 8.5 FROM CARNFORTH.]:[Cause]:[   ]:[Action]:[Flashover br arm at o\b 33 @10.1/4 mp. Planned site to renew ]
Ole equipment failure,[Detail]:[OC2 BREAKER OPERATION TRIP 08:25 CLOSED 08:27 NO TRAINS IN SECTION DTF. 12.9 KM FORM OXENHOLME. 8.5 FROM CARNFORTH.]:[Cause]:[   ]:[Action]:[Flashover br arm at o\b 33 @10.1/4 mp. Planned site to renew ]
Ole equipment failure,Fresh marks on contact wire under bridge 249 ]
Ole equipment failure,Fresh marks on contact wire under bridge 249 ]
Ole equipment failure,"A ground level visual patrol was carried out on Longsight carriage sidings using the safe walking routes. On No 2 road ETD shed north end, there are new flash marks on the contact wire and black flash marks on the shed door edge. ]"
Ole equipment failure,"A ground level visual patrol was carried out on Longsight carriage sidings using the safe walking routes. On No 2 road ETD shed north end, there are new flash marks on the contact wire and black flash marks on the shed door edge. ]"
Ole equipment failure,Fresh flash / burn marks under BR2 (tile centre)  ]
Ole equipment failure,Fresh flash / burn marks under BR2 (tile centre)  ]
Ole equipment failure,"Patrolled by late shift, Copper C jumper found to be disconnected at contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco to remove with cutting tool. ]"
Ole equipment failure,"Patrolled by late shift, Copper C jumper found to be disconnected at contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco to remove with cutting tool. ]"
Ole equipment failure,Inspected the area from the mileage reflected from the optimho readings only thing a which would cause a possible trip would be the insulators at the over bridge near MH06/04 are polluted and require cleaning you can hear buzzing from the electricity tracking over the insulators ]
Ole equipment failure,Inspected the area from the mileage reflected from the optimho readings only thing a which would cause a possible trip would be the insulators at the over bridge near MH06/04 are polluted and require cleaning you can hear buzzing from the electricity tracking over the insulators ]
Ole equipment failure,"Damaged registration arm replaced - 07/04/22 - info from K Wood, Carlisle OLE.]"
Ole equipment failure,"Damaged registration arm replaced - 07/04/22 - info from K Wood, Carlisle OLE.]"
Ole equipment failure,Installed new wire platform 4 c ]
Ole equipment failure,Installed new wire platform 4 c ]
Ole equipment failure,Installed new wire platform 4 c ]
Ole equipment failure,Up St Helens Neutral Section rods @ HG19/19 require cleaning. To be done on next maintenance ]
Ole equipment failure,Up St Helens Neutral Section rods @ HG19/19 require cleaning. To be done on next maintenance ]
Ole equipment failure,defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
Ole equipment failure,defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
Ole equipment failure,defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
Ole equipment failure,defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
Ole equipment failure,defect found - G100/30 to G100/31 - ATF wire repaired by OLE]
Ole equipment failure,Blast mark on bridge at LM18/22 no damage to ole]
Ole equipment failure,Blast mark on bridge at LM18/22 no damage to ole]
Ole equipment failure,OLE repaired]
Ole equipment failure,OLE repaired]
Ole equipment failure,OLE repaired]
Ole equipment failure,OLE repaired]
Ole equipment failure,OLE repaired]
Ole equipment failure,Bond replaced]
Ole equipment failure,Bond replaced]
Ole equipment failure,"Flash marks on contact wire under bridge 11, the paint has rust on.]"
Ole equipment failure,"Flash marks on contact wire under bridge 11, the paint has rust on.]"
Ole equipment failure,Patrolled Parkfield Rd to Flyover DTVF. Switch PN-6/7 middle insulator of switch mechanism flashed over. Fault imputted on WAIF. ]
Ole equipment failure,Patrolled Parkfield Rd to Flyover DTVF. Switch PN-6/7 middle insulator of switch mechanism flashed over. Fault imputted on WAIF. ]
Ole equipment failure,Seen by station staff ]
Ole equipment failure,Seen by station staff ]
Ole equipment failure,RC parted and reinstalled on night shift  ]
Ole equipment failure,RC parted and reinstalled on night shift  ]
Ole equipment failure,Area indicated patrolled flash mark on ceramic at KYD 487  ]
Ole equipment failure,"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of second trip on HM-14 with the same DTF occurring a day later, 974993 ]"
Ole equipment failure,"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of second trip on HM-14 with the same DTF occurring a day later, 974993 ]"
Ole equipment failure,"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of previous trip on HM-14 with the same DTF occurring a day earlier , 974932 ]"
Ole equipment failure,"Breaker trip on electrical section HM-14 with distance to fault 9.2km from Ardwick.  Section checked and at overbridge 31 near structure MH06/04 A23 insulator found to be buzzing in dry conditions, with the end cap seals appearing to be in poor condition.  WAIF to be created to replace insulator at next high level opportunity.  Fault also put down as the cause of previous trip on HM-14 with the same DTF occurring a day earlier , 974932 ]"
Ole equipment failure,Damaged dropper removed and put on waif for rectification  ]
Ole equipment failure,Damaged dropper removed and put on waif for rectification  ]
Ole equipment failure,"De-wirement rectified, new 25m contact splice cut in, span re-droppered, new drapes fitted. SRS pantographed in both directions, small adjustments made with droppers . Height &amp; Staggers recorded 3 spans either side, train passages examined portion of line fit for passage of electrical and back in operational use. ]"
Ole equipment failure,Cut tail wire mid point earthing rod ]
Ole equipment failure,Cut tail wire mid point earthing rod ]
Ole equipment failure,Cut tail wire mid point earthing rod ]
Ole equipment failure,Cut tail wire mid point earthing rod ]
Ole equipment failure,30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
Ole equipment failure,30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
Ole equipment failure,30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
Ole equipment failure,30ft catenary splice and neutral section replaced and 4 x spans of droppers replaced ]
Ole equipment failure,Dewirement- all fit for purpose  ]
Ole equipment failure,Dewirement- all fit for purpose  ]
Ole equipment failure,Dewirement- all fit for purpose  ]
Ole equipment failure,Burn marks on neural section m185/24a no damage to ohle ]
Ole equipment failure,Burn marks on neural section m185/24a no damage to ohle ]
Ole equipment failure,Burn marks on neural section m185/24a no damage to ohle ]
Ole equipment failure,"Switch HM11/6 at M188/58 plt13 had slight arcing intermittently, possibly when train in section. Observed this on clamp fitting on buzz bar. It could need tightening up or has corroded. Will waif to be examined high level at next opportunity. ]"
Ole equipment failure,"Switch HM11/6 at M188/58 plt13 had slight arcing intermittently, possibly when train in section. Observed this on clamp fitting on buzz bar. It could need tightening up or has corroded. Will waif to be examined high level at next opportunity. ]"
Ole equipment failure,"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Ole equipment failure,"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Ole equipment failure,"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Ole equipment failure,"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Ole equipment failure,"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Ole equipment failure,"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Ole equipment failure,"Rugby OHL have patrolled and found a structure to rail bond damaged, repair made and no other damage to the OHLE.]"
Ole equipment failure,Burn marks to bridge and ole at HG08/10 all ok]
Ole equipment failure,Burn marks to bridge and ole at HG08/10 all ok]
Ole equipment failure,"ird at LL158/12 burn marks to OHLE and structure, all ok]"
Ole equipment failure,"ird at LL158/12 burn marks to OHLE and structure, all ok]"
Ole equipment failure,"ird at LL158/12 burn marks to OHLE and structure, all ok]"
Ole equipment failure,"ird at LL158/12 burn marks to OHLE and structure, all ok]"
Ole equipment failure,"ird at LL158/12 burn marks to OHLE and structure, all ok]"
Ole equipment failure,"ird at LL158/12 burn marks to OHLE and structure, all ok]"
Ole equipment failure,HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  ]
Ole equipment failure,HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  HM-14 Breaker trip Down Slow  Bird at bridge 11 between MH2/22-MH2/25 on Down Slow. No damage to wires  ]
Ole equipment failure,Fresh flash marks on the N/S rods at upperby. Suspect that the train has dragged powerf through N/Section]
Ole equipment failure,Fresh flash marks on the N/S rods at upperby. Suspect that the train has dragged powerf through N/Section]
Ole equipment failure,Slight buzzing off pots under bridge 31 down rd MGH  ]
Ole equipment failure,Slight buzzing off pots under bridge 31 down rd MGH  ]
Ole equipment failure,Dewirement at holmes chapel has now been repaired normal service can resume  ]
Ole equipment failure,Dewirement at holmes chapel has now been repaired normal service can resume  ]
Ole equipment failure,Dewirement at holmes chapel has now been repaired normal service can resume  ]
Ole equipment failure,Dewirement at holmes chapel has now been repaired normal service can resume  ]
Ole equipment failure,Dewirement at holmes chapel has now been repaired normal service can resume  ]
Ole equipment failure,Dewirement at holmes chapel has now been repaired normal service can resume  ]
Ole equipment failure,all wires repaired.   ]
Ole equipment failure,all wires repaired.   ]
Ole equipment failure,all wires repaired.   ]
Ole equipment failure,all wires repaired.   ]
Ole equipment failure,all wires repaired.   ]
Ole equipment failure,all wires repaired.   ]
Ole equipment failure,all wires repaired.   ]
Ole equipment failure,Branch with burnt tips close to insulator at LL157/60 no damage to ole  Branch with burnt tips close to insulator at LL157/60 no damage to ole  Branch with burnt tips close to insulator at LL157/60 no damage to ole  Branch with burnt tips close to insulator at LL157/60 no damage to ole  ]
Ole equipment failure,Burn marks to n/s torsion rod and arking horn G80/09  S/R bond burnt and loos S/E repositioned bond clamp and tightend  N/S booked in to have high level check. ]
Ole equipment failure,Burn marks to n/s torsion rod and arking horn G80/09  S/R bond burnt and loos S/E repositioned bond clamp and tightend  N/S booked in to have high level check. ]
Ole equipment failure,Removed damaged bond and replaced with a new Str bond ]
Ole equipment failure,Removed damaged bond and replaced with a new Str bond ]
Ole equipment failure,"Patrolled by late shift, Copper C jumper disconnected from contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco, to remove C jumper with cutting tool ]"
Ole equipment failure,"Patrolled by late shift, Copper C jumper disconnected from contact wire fitting at G333/08 up fast, line blockage taken and breaker CX-3 opened by crewe eco, to remove C jumper with cutting tool ]"
Ole equipment failure,"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
Ole equipment failure,"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
Ole equipment failure,"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
Ole equipment failure,"Switch at Penkridge opened on ECO request and breakers re-closed, our sections stayed live and Stafford's re-tripped. Stafford found a failed cap and pin insulated failed.  Fail Ceramic Cap &amp; Pin Insulator. Core of Insulator failed with age. ]"
Ole equipment failure,Booked into renew ATY polymeric on O/B 140A and O/B 139 ]
Ole equipment failure,Booked into renew ATY polymeric on O/B 140A and O/B 139 ]
Ole equipment failure,Booked into renew ATY polymeric on O/B 140A and O/B 139 ]
Ole equipment failure,Arc damage on entry of neutral section   ]
Ole equipment failure,Arc damage on entry of neutral section   ]
Ole equipment failure,Arc damage on entry of neutral section   ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,Aerial earth repaired following dewirement in Stowe Hill Tunnel ]
Ole equipment failure,"Gull, had earthed on ptfe registration arm near L193/68 dcm. Creepage damage on arm. To be changed on next maintenance . ]"
Ole equipment failure,Overbridge 11 gorton fresh burn marks no damage to ohle ]
Ole equipment failure,Overbridge 11 gorton fresh burn marks no damage to ohle ]
Ole equipment failure,Area patrolled and bridge 12 insulators require cleaning both roads @ SO 02/14. ]
Ole equipment failure,Area patrolled and bridge 12 insulators require cleaning both roads @ SO 02/14. ]
Ole equipment failure,Area patrolled and bridge 12 insulators require cleaning both roads @ SO 02/14. ]
Ole equipment failure,Fresh splatter marks on the contact wire under BR252 oldses ]
Ole equipment failure,Fresh splatter marks on the contact wire under BR252 oldses ]
Ole equipment failure,Following a dewirement Lee Jamieson patrolled the Ashburys area for cause of dewirement. No obvious cause was found for this trip in this area. No dtf given due to eve being on strike.  ]
Ole equipment failure,Following a dewirement Lee Jamieson patrolled the Ashburys area for cause of dewirement. No obvious cause was found for this trip in this area. No dtf given due to eve being on strike.  ]
Ole equipment failure,Following conversations with Charlie Burkitt the tech team are of the impression that this trip was the dewirement which the train struck a few hours later. This was never patrolled prior to train striking wire due to staff being on strike.   'Assumed dewirement'  ]
Ole equipment failure,Following conversations with Charlie Burkitt the tech team are of the impression that this trip was the dewirement which the train struck a few hours later. This was never patrolled prior to train striking wire due to staff being on strike.   'Assumed dewirement'  ]
Ole equipment failure,"Breaker trip on electrical sections HM-11 &amp; 12. With flash reported on platform 13 by Piccadilly station staff.  Section checked and under station footbridge near structure M188/89, 4 insulators buzzing with one flashed over, (fresh white ring around insulator shed).  This is due to a build up of dirt and pollution.  Causing no further issues and insulators due to be cleaned under cyclic maintenance. ]"
Ole equipment failure,"Breaker trip on electrical sections HM-11 &amp; 12. With flash reported on platform 13 by Piccadilly station staff.  Section checked and under station footbridge near structure M188/89, 4 insulators buzzing with one flashed over, (fresh white ring around insulator shed).  This is due to a build up of dirt and pollution.  Causing no further issues and insulators due to be cleaned under cyclic maintenance. ]"
Ole equipment failure,"Breaker trip on electrical sections HM-11 &amp; 12. With flash reported on platform 13 by Piccadilly station staff.  Section checked and under station footbridge near structure M188/89, 4 insulators buzzing with one flashed over, (fresh white ring around insulator shed).  This is due to a build up of dirt and pollution.  Causing no further issues and insulators due to be cleaned under cyclic maintenance. ]"
Ole equipment failure,Catenary insulator replaced and stranded catenary repaired. ]
Ole equipment failure,Catenary insulator replaced and stranded catenary repaired. ]
Ole equipment failure,Catenary insulator replaced and stranded catenary repaired. ]
Ole equipment failure,Catenary insulator replaced and stranded catenary repaired. ]
Ole equipment failure,Platforms at Piccadilly inspected insulators on platform 3 at M188/60 arcing and buzzing. Insulator cleaning booked in for week 40 tue night.  ]
Ole equipment failure,Balance weight failed  ]
Ole equipment failure,Balance weight failed  ]
Ole equipment failure,Balance weight failed  ]
Ole equipment failure,M roberts patrolled for crewe fault. ]
Ole equipment failure,M roberts patrolled for crewe fault. ]
Ole equipment failure,M roberts patrolled for crewe fault. ]
Ole equipment failure,M roberts patrolled for crewe fault. ]
Ole equipment failure,M roberts patrolled for crewe fault. ]
Ole equipment failure,"Area patrolled during T3 possession and no fault found , bond replaced at Coseley neutral section found to be burnt ]"
Ole equipment failure,"Area patrolled during T3 possession and no fault found , bond replaced at Coseley neutral section found to be burnt ]"
Ole equipment failure,All repairs done and wire spliced back in and all other repairs made. ]
Ole equipment failure,"Area patrolled during T3 possession and no fault found, bond replaced at Coseley neutral section, bond found to be burnt no other action required  ]"
Ole equipment failure,"Area patrolled during T3 possession and no fault found, bond replaced at Coseley neutral section, bond found to be burnt no other action required  ]"
Ole equipment failure,"Area patrolled during T3 possession and no fault found, bond replaced at Coseley neutral section, bond found to be burnt no other action required  ]"
Ole equipment failure,"Ariel earth renewd, catenary replaced. ]"
Ole equipment failure,"Ariel earth renewd, catenary replaced. ]"
Ole equipment failure,"Ariel earth renewd, catenary replaced. ]"
Ole equipment failure,"Ariel earth renewd, catenary replaced. ]"
Ole equipment failure,"Ariel earth renewd, catenary replaced. ]"
Ole equipment failure,"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
Ole equipment failure,"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
Ole equipment failure,"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
Ole equipment failure,"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
Ole equipment failure,"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
Ole equipment failure,"Platform 3, Ariel earth renewed and catenary wire repaired . ]"
Ole equipment failure,Personal clear of the line and burns on the wire inspected . ]
Ole equipment failure,Personal clear of the line and burns on the wire inspected . ]
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
