No fault found,No cause found  ]
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Breaker trip on HF-1 section, resulting in an overhead dewirement.  Possession and isolation set up. Required repairs carried out.  Line handed back 0300 fit for electric traction. ]"
Ole equipment failure,"Staff had patrolled / Inspected Neutral sections also had distance to fault whilst inspecting a burnt (savaged by wild life) bird was found, no issues to OLE  ]"
Ole equipment failure,"Staff had patrolled / Inspected Neutral sections also had distance to fault whilst inspecting a burnt (savaged by wild life) bird was found, no issues to OLE  ]"
Ole equipment failure,Bridge 44 breaker op burnt bridge reduced clearance from structure to bridge. Waifed for closer inspection  ]
Ole equipment failure,Bridge 44 breaker op burnt bridge reduced clearance from structure to bridge. Waifed for closer inspection  ]
Ole equipment failure,"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Ole equipment failure,"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Ole equipment failure,"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Ole equipment failure,"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Ole equipment failure,"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Ole equipment failure,"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Ole equipment failure,"Breaker trip on OK-4 which would not reset. Night shift investigated and located failed switch insulator at LM50/01, Up Ordsall chord.  OK-4 subsections switched off and BTET put in place.  Arrangements made to replace failed insulator. Insulator replaced. BTET handed back 1400. 1400 Longsight OLE confirm the damaged insulator has now been replaced and the BTET for electrical sections OK.4 (A), (B), (C), (D) & (G) has been cancelled. Normal working resumed.]"
Ole equipment failure,FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
Ole equipment failure,FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
Ole equipment failure,FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
Ole equipment failure,FLASHED OVER ATF INSULATOR AND BLOWN BOND @ RR 72/35. INPUTTED ON WAIF FOR TO BE CHANGED.]
Ole equipment failure,"Possibly breaker trip, marks on wire under bridge 20A  up main ]"
Ole equipment failure,"Possibly breaker trip, marks on wire under bridge 20A  up main ]"
Ole equipment failure,"Dewirement rectified, normal running resumed  ]"
Ole equipment failure,"Dewirement rectified, normal running resumed  ]"
Ole equipment failure,"Dewirement rectified, normal running resumed  ]"
Ole equipment failure,"Dewirement rectified, normal running resumed  ]"
Ole equipment failure,"Dewirement rectified, normal running resumed  ]"
Ole equipment failure,New flash over marks identified on the contact wire and the steel shed door runners. No 2 road north end Longsight carriage sidings ]
Ole equipment failure,New flash over marks identified on the contact wire and the steel shed door runners. No 2 road north end Longsight carriage sidings ]
Ole equipment failure,"Breaker trip on electrical section HM-7, with distance to fault 1.9 from Ardwick.  Longsight depot patrolled.  Inside south end of shed no 3, 20ft from doors. Fresh burn mark found to contact wire and steel extraction vent situated above. Small hole burnt into vent, but no damage to the OHLE. ]"
Ole equipment failure,"Breaker trip on electrical section HM-7, with distance to fault 1.9 from Ardwick.  Longsight depot patrolled.  Inside south end of shed no 3, 20ft from doors. Fresh burn mark found to contact wire and steel extraction vent situated above. Small hole burnt into vent, but no damage to the OHLE. ]"
Ole equipment failure,RR71/10 blown bond.]
Ole equipment failure,RR71/10 blown bond.]
Ole equipment failure,Tape on headspan caused breaker trip at MXH187/33 ]
Ole equipment failure,Tape on headspan caused breaker trip at MXH187/33 ]
Ole equipment failure,Tape on headspan caused breaker trip at MXH187/33 ]
Ole equipment failure,AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
Ole equipment failure,AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
Ole equipment failure,AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
Ole equipment failure,AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
Ole equipment failure,Burn marks to bridge and OHLE ]
Ole equipment failure,Burn marks to bridge and OHLE ]
Ole equipment failure,Burning on NI horns entry and exit  ]
Ole equipment failure,Burning on NI horns entry and exit  ]
Ole equipment failure,Burning on NI horns entry and exit  ]
Ole equipment failure,Burning on NI horns entry and exit  ]
Ole equipment failure,Burning on NI horns entry and exit  ]
Ole equipment failure,Burning on NI horns entry and exit  ]
Ole equipment failure,"Patrolled by OLE staff splash marks on the contact wire splash marks on the bridge no damage to the contact wire or Bridge suspected bird, strike ]"
Ole equipment failure,"Patrolled by OLE staff splash marks on the contact wire splash marks on the bridge no damage to the contact wire or Bridge suspected bird, strike ]"
Ole equipment failure,Wire hanging from portal at MX187/80 ]
Ole equipment failure,Wire hanging from portal at MX187/80 ]
Ole equipment failure,Damage cage removed from the OHL and made safe until repairs are completed. OHL splice completed and removed damaged.  Secured adjacent signal gantry cage until future rectification   ]
Ole equipment failure,Damage cage removed from the OHL and made safe until repairs are completed. OHL splice completed and removed damaged.  Secured adjacent signal gantry cage until future rectification   ]
Ole equipment failure,"Twisted wire at the exit of the bridge at Gorton, video sent over to the tech team for them to review ]"
Ole equipment failure,"Twisted wire at the exit of the bridge at Gorton, video sent over to the tech team for them to review ]"
Ole equipment failure,Arching damage at structure SO04/20]
Ole equipment failure,Arching damage at structure SO04/20]
Ole equipment failure,Burn marks to OHLE at Bryn Gates OB (3sisters) ]
Ole equipment failure,Burn marks to OHLE at Bryn Gates OB (3sisters) ]
Ole equipment failure,"PW4 ocb. L185/04, fresh burning found on structure to rail bond. New bond lug required, waif created.  ]"
Ole equipment failure,"PW4 ocb. L185/04, fresh burning found on structure to rail bond. New bond lug required, waif created.  ]"
Ole equipment failure,repaired by Stafford OHL]
Ole equipment failure,repaired by Stafford OHL]
Ole equipment failure,repaired by Stafford OHL]
Ole equipment failure,repaired by Stafford OHL]
Ole equipment failure,Arcing damage found on Post Office canopy Down Goods Loop at G133/54. Rectification to be planned in once suitable outcome is agreed. ]
Ole equipment failure,Arcing damage found on Post Office canopy Down Goods Loop at G133/54. Rectification to be planned in once suitable outcome is agreed. ]
Ole equipment failure,Wire hanging from portal at mx187/80 ]
Ole equipment failure,Wire hanging from portal at mx187/80 ]
Ole equipment failure,Patrolled and found a belt has broken which caused the bond to blow at RR82/03 structure. Rectifying work planned in.]
Ole equipment failure,Patrolled and found a belt has broken which caused the bond to blow at RR82/03 structure. Rectifying work planned in.]
Ole equipment failure,Patrolled and found a belt has broken which caused the bond to blow at RR82/03 structure. Rectifying work planned in.]
Ole equipment failure,Dropper foul of the line l183/61 D/S. Live line tool used dropper cleared. ]
Ole equipment failure,Dropper foul of the line l183/61 D/S. Live line tool used dropper cleared. ]
Ole equipment failure,Breaker trip on HF 11. Area inspected. Arching horns burnt at neutral section. Structure number M172/31 up Road ]
Ole equipment failure,Breaker trip on HF 11. Area inspected. Arching horns burnt at neutral section. Structure number M172/31 up Road ]
Ole equipment failure,"OHL staff arrived on site to inspect neutral section at Bescot, on first inspection staff thought that the arcing horn may be lower than standard, however once observing the passage of two electric units no fault to report, fit for purpose  ]"
Ole equipment failure,"OHL staff arrived on site to inspect neutral section at Bescot, on first inspection staff thought that the arcing horn may be lower than standard, however once observing the passage of two electric units no fault to report, fit for purpose  ]"
Ole equipment failure,Area surveyed be A Arkell and slight burn marks found at bridge 20. No damage to OLE equipment. ]
Ole equipment failure,Area surveyed be A Arkell and slight burn marks found at bridge 20. No damage to OLE equipment. ]
Ole equipment failure,Patrolled the area reflected from distance to fault found a stranded bridal with signs of flashing on the down road at mh02/12 Will raise a waif for repair ]
Ole equipment failure,Patrolled the area reflected from distance to fault found a stranded bridal with signs of flashing on the down road at mh02/12 Will raise a waif for repair ]
Ole equipment failure,Wire found hanging from portal at shed 9 ]
Ole equipment failure,Wire found hanging from portal at shed 9 ]
Ole equipment failure,Str to rail bond re-lugged and repaired by Danny Edwards  ]
Ole equipment failure,"Burn marks going at long gate lane O/B, all ok]"
Ole equipment failure,"Burn marks going at long gate lane O/B, all ok]"
Ole equipment failure,2 insulator pots under bridge 30 had become detached and the bracket was hanging foul. Was made safe on day shift and fully repaired by night shift ]
Ole equipment failure,Stechford neutral section patrolled and electrical section from stations and accesses examined. Nothing found  ]
Ole equipment failure,Overload .... ]
Ole equipment failure,AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
Ole equipment failure,AH-5 patrolled shed road 5 south evidence of flash/burn marks on bird matting insulation above contact wire no damage to OLE. ]
Ole equipment failure,Wire found hanging from portal outside shed number 9 ]
Ole equipment failure,Wire found hanging from portal outside shed number 9 ]
Ole equipment failure,Arcing insulator due to the damp conditions possible cause]
Ole equipment failure,Arcing insulator due to the damp conditions possible cause]
Ole equipment failure,"WsS-3 tripped ,flash and bang in new street, area patrolled ,burnt bond found on platform 4 ,GB 112/98 ,to be replaced during next possesion in area. ]"
Ole equipment failure,"WsS-3 tripped ,flash and bang in new street, area patrolled ,burnt bond found on platform 4 ,GB 112/98 ,to be replaced during next possesion in area. ]"
Ole equipment failure,Breaker trip on OK 3 - fault investigate from safe distance (access point) - OBR 141-07 (closest structure number CG 01 02) found dirty buntyl which require cleaning - WAIF raised for buntyl bridge arms (x4) to be cleaned ]
Ole equipment failure,Breaker trip on OK 3 - fault investigate from safe distance (access point) - OBR 141-07 (closest structure number CG 01 02) found dirty buntyl which require cleaning - WAIF raised for buntyl bridge arms (x4) to be cleaned ]
Ole equipment failure,Breake trip on HM9 - Driver reported hearing a bang and seeing a flash on Platform 3 - Platform 3 patrolled and found dirty insulators - WAIF raised at M188 66 Platform 3 &amp; 4 insulators under footbridge to be cleaned  ]
Ole equipment failure,Breake trip on HM9 - Driver reported hearing a bang and seeing a flash on Platform 3 - Platform 3 patrolled and found dirty insulators - WAIF raised at M188 66 Platform 3 &amp; 4 insulators under footbridge to be cleaned  ]
Ole equipment failure,Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Ole equipment failure,Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Ole equipment failure,Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Ole equipment failure,Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Ole equipment failure,Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Ole equipment failure,Dropper Foul at LM09/05 tripped on train roof causing damage to roof and Pantagraph. This happened to three trains on three separate trips. ]
Ole equipment failure,"Dropper found to be wrapped around contact, all other area patrolled but nothing else found. Dropper was around Lichfield station area Found dropper hanging foul, pan must have struck and part ripped it off ]"
Ole equipment failure,"Dropper found to be wrapped around contact, all other area patrolled but nothing else found. Dropper was around Lichfield station area Found dropper hanging foul, pan must have struck and part ripped it off ]"
Ole equipment failure,"Dropper found to be wrapped around contact, all other area patrolled but nothing else found. Dropper was around Lichfield station area Found dropper hanging foul, pan must have struck and part ripped it off ]"
Ole equipment failure,"Damaged registration ceramic insulator found just beyond bridge at M182/73, parks of insulator and metal bolt found under portal, waifed raised to rectify ]"
Ole equipment failure,"Damaged registration ceramic insulator found just beyond bridge at M182/73, parks of insulator and metal bolt found under portal, waifed raised to rectify ]"
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,Temporary jumper struck by train this has now been replaced with a permanent jumper fault can now be closed.  ]
Ole equipment failure,Area walked flashed over insulator  found at WTX01/01 will be put into work band and waifed . Please close  ]
Ole equipment failure,Area walked flashed over insulator  found at WTX01/01 will be put into work band and waifed . Please close  ]
Ole equipment failure,Area walked flashed over insulator  found at WTX01/01 will be put into work band and waifed . Please close  ]
Ole equipment failure,Breaker trip on HF3 approximately 4 miles from Slade Lane - reviewed area and found butyl OBR arms covered in heavy pollution at Overbridge on approach to Davenport on BEJ - inspected low level and saw no visual damage to OHL - WAIF raised to clean and inspect high level  ]
Ole equipment failure,Breaker trip on HF3 approximately 4 miles from Slade Lane - reviewed area and found butyl OBR arms covered in heavy pollution at Overbridge on approach to Davenport on BEJ - inspected low level and saw no visual damage to OHL - WAIF raised to clean and inspect high level  ]
Ole equipment failure,Breaker trip on HF3 approximately 4 miles from Slade Lane - reviewed area and found butyl OBR arms covered in heavy pollution at Overbridge on approach to Davenport on BEJ - inspected low level and saw no visual damage to OHL - WAIF raised to clean and inspect high level  ]
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,"OLE re-graded and secondary insulation replaced to restore""]"
Ole equipment failure,Patrolled by Stafford overheads. Found alternative fault whilst patrolling (broken jumper) but that has been rectified.]
Ole equipment failure,Patrolled by Stafford overheads. Found alternative fault whilst patrolling (broken jumper) but that has been rectified.]
Ole equipment failure,Patrolled by Stafford overheads. Found alternative fault whilst patrolling (broken jumper) but that has been rectified.]
Ole equipment failure,While attending a different fault found flashed over insulator in Wembley yard will be replaced within maintenance schedule please close  ]
Ole equipment failure,"Patrolled where possible with access and egress within line blockages, fresh splash marks found on the underside of footbridge 55A G287/33 pics attached ]"
Ole equipment failure,"Patrolled where possible with access and egress within line blockages, fresh splash marks found on the underside of footbridge 55A G287/33 pics attached ]"
Ole equipment failure,New reg arm installed and height and staggers also done. ]
Ole equipment failure,Butyl rod changed at WC07/40 road No3 . Please close  ]
Ole equipment failure,"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
Ole equipment failure,"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
Ole equipment failure,"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
Ole equipment failure,"Found flashed over insulator, spots on ATF and burn marks on structure at G79/40 all have been entered onto a high level WAIF for future maintenance.  ]"
Ole equipment failure,S harding inspected structure g108/36 and found no damaged to any ole components  ]
Ole equipment failure,S harding inspected structure g108/36 and found no damaged to any ole components  ]
Ole equipment failure,S harding inspected structure g108/36 and found no damaged to any ole components  ]
Ole equipment failure,S harding inspected structure g108/36 and found no damaged to any ole components  ]
Ole equipment failure,S harding inspected structure g108/36 and found no damaged to any ole components  ]
Ole equipment failure,S harding inspected structure g108/36 and found no damaged to any ole components  ]
Ole equipment failure,Veg removed when repairing Ariel earth within fault No 1055954 please close fault  ]
Ole equipment failure,Veg removed when repairing Ariel earth within fault No 1055954 please close fault  ]
Ole equipment failure,reviewed area and found dirty insulators at Overbridge 7 - structure SO01/09 - WAIF raised to clean insulators]
Ole equipment failure,reviewed area and found dirty insulators at Overbridge 7 - structure SO01/09 - WAIF raised to clean insulators]
Ole equipment failure,patrolled and fault found on the Up Fast at G136/11 and BTET was enforced All damage rectified on night shift and fault closed]
Ole equipment failure,patrolled and fault found on the Up Fast at G136/11 and BTET was enforced All damage rectified on night shift and fault closed]
Ole equipment failure,patrolled and fault found on the Up Fast at G136/11 and BTET was enforced All damage rectified on night shift and fault closed]
Ole equipment failure,"Burn marks found at O/B at Earlestown station LM23/11, all ok]"
Ole equipment failure,"Burn marks found at O/B at Earlestown station LM23/11, all ok]"
Ole equipment failure,NEW SPLICE FITTED ON CATENERY..]
Ole equipment failure,NEW SPLICE FITTED ON CATENERY..]
Ole equipment failure,NEW SPLICE FITTED ON CATENERY..]
Ole equipment failure,NEW SPLICE FITTED ON CATENERY..]
Ole equipment failure,Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
Ole equipment failure,Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
Ole equipment failure,Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
Ole equipment failure,Contenary wire parted at northern bore of Northchurch tunnel 29m12ch. New wire installed and re-droppered to restore ]
Ole equipment failure,Trip on SM 16 (DN) - inspected and patrolled area using safe walking route and found polluted insulator at OBR 8 on the down - no visual damage to OHL - WAIF raised to clean insulator]
Ole equipment failure,Trip on SM 16 (DN) - inspected and patrolled area using safe walking route and found polluted insulator at OBR 8 on the down - no visual damage to OHL - WAIF raised to clean insulator]
Ole equipment failure,"HG08/16 burn marks to OHLE, all ok ]"
Ole equipment failure,"HG08/16 burn marks to OHLE, all ok ]"
Ole equipment failure,Fault to be closed and work order number 80509559 has been raised within  OLE work bank ]
Ole equipment failure,Fault to be closed and work order number 80509559 has been raised within  OLE work bank ]
Ole equipment failure,Burnt squirrel found at m159/14 that cause trip no damage to ole please close  ]
Ole equipment failure,"Pl-4 OCB trip , foot patrolled, fault found at L186/14 ]"
Ole equipment failure,"Pl-4 OCB trip , foot patrolled, fault found at L186/14 ]"
Ole equipment failure,Bird strike at shed number 2]
Ole equipment failure,Bird strike at shed number 2]
Ole equipment failure,"Burn marks found at structure G165/05, all ok ]"
Ole equipment failure,"Burn marks found at structure G165/05, all ok ]"
Ole equipment failure,"Breaker trip on 09/02 at 1634 with reported of a 'bang' at Manchester Piccadilly platform 7 - inspected the area and found multiple insulators coated in pollution - with atmospheric conditions on 09/02 being wet coupled with polluted insultors, this is most likely the cause (M 188 67 had heavy buzzing) - WAIFs raised and reported - no visual signs of damage ]"
Ole equipment failure,Burn marks to OHLE at G156/15 all ok ]
Ole equipment failure,Burn marks to OHLE at G156/15 all ok ]
Ole equipment failure,ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
Ole equipment failure,ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
Ole equipment failure,ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
Ole equipment failure,ADD caused at G107/20 on the utvf. After inspection 2 reg arms had been damaged as well. Repairs made last night and trains watched through in the morning.  ]
Ole equipment failure,"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
Ole equipment failure,"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
Ole equipment failure,"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
Ole equipment failure,"OLE staff attended site with assistance  from off track staff, tree had fallen on to OLE causing damage to catenary wire, staff mobilised MEWP to repair damage, work completed and vegetation removed 3 metre back from OLE ]"
Ole equipment failure,FOUND A FLASHED OVER INSULATOR IN THE ROUGH LOCATION OF THE OHL TRIPPING AT STRUCTURE G79/40. FAULT HAS BEEN ENTERED ONTO A HIGH LEVEL WAIF AND WILL BE RECTIFIED ON MAINTENANCE NEXT TIME IN THE AREA.  ]
Ole equipment failure,FOUND A FLASHED OVER INSULATOR IN THE ROUGH LOCATION OF THE OHL TRIPPING AT STRUCTURE G79/40. FAULT HAS BEEN ENTERED ONTO A HIGH LEVEL WAIF AND WILL BE RECTIFIED ON MAINTENANCE NEXT TIME IN THE AREA.  ]
Ole equipment failure,Went to Stockport station and bridges around Greek street as the distance to fault was the same as the previous trip a drop down at insulator had lost a shed at M182/73. At M182/72 the drop down insulator is heavily polluted and requires cleaning. Will raise a waif for insulator cleaning.]
Ole equipment failure,Went to Stockport station and bridges around Greek street as the distance to fault was the same as the previous trip a drop down at insulator had lost a shed at M182/73. At M182/72 the drop down insulator is heavily polluted and requires cleaning. Will raise a waif for insulator cleaning.]
Ole equipment failure,Went to Stockport station and bridges around Greek street as the distance to fault was the same as the previous trip a drop down at insulator had lost a shed at M182/73. At M182/72 the drop down insulator is heavily polluted and requires cleaning. Will raise a waif for insulator cleaning.]
Ole equipment failure,"G337/25 Down main, broken and flashed over insulator. ]"
Ole equipment failure,"G337/25 Down main, broken and flashed over insulator. ]"
Ole equipment failure,OHL staff attended site and replaced strut tube and repaired damage to bare feeder cable.]
Ole equipment failure,OHL staff attended site and replaced strut tube and repaired damage to bare feeder cable.]
Ole equipment failure,OHL staff attended site and replaced strut tube and repaired damage to bare feeder cable.]
Ole equipment failure,"Patrolled station road to standon bridge old yard. Found possible cause,single stranded catenary at G141/17 US  Job has been waif to be rectified    ]"
Ole equipment failure,"Patrolled station road to standon bridge old yard. Found possible cause,single stranded catenary at G141/17 US  Job has been waif to be rectified    ]"
Ole equipment failure,Catenary wire renewed (160ft) Several droppers replaced ]
Ole equipment failure,Catenary wire renewed (160ft) Several droppers replaced ]
Ole equipment failure,Catenary wire renewed (160ft) Several droppers replaced ]
Ole equipment failure,Catenary wire renewed (160ft) Several droppers replaced ]
Ole equipment failure,Catenary wire renewed (160ft) Several droppers replaced ]
Ole equipment failure,Catenary wire renewed (160ft) Several droppers replaced ]
Ole equipment failure,Catenary wire renewed (160ft) Several droppers replaced ]
Ole equipment failure,Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Ole equipment failure,Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Ole equipment failure,Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Ole equipment failure,Train snagged a dropper at bs18/41 on the up penkridge and caused minor damage to the overlap continuity jumpers at bs18/32 ]
Ole equipment failure,"Flashover on termination insulator at GX157/10 road 27 in Crewe sorting sidings, no damage to OLE. ]"
Ole equipment failure,"Flashover on termination insulator at GX157/10 road 27 in Crewe sorting sidings, no damage to OLE. ]"
Ole equipment failure,"OLE dewirement, all repairs complete]"
Ole equipment failure,"OLE dewirement, all repairs complete]"
Ole equipment failure,"OLE dewirement, all repairs complete]"
Ole equipment failure,"OLE dewirement, all repairs complete]"
Ole equipment failure, R/C parted at Floriston planned in to repair ]
Ole equipment failure, R/C parted at Floriston planned in to repair ]
Ole equipment failure,At night set up a possession work site and went in with machine and fixed the fault ]
Ole equipment failure,At night set up a possession work site and went in with machine and fixed the fault ]
Ole equipment failure,At night set up a possession work site and went in with machine and fixed the fault ]
Ole equipment failure,At night set up a possession work site and went in with machine and fixed the fault ]
Ole equipment failure,At night set up a possession work site and went in with machine and fixed the fault ]
Ole equipment failure,At night set up a possession work site and went in with machine and fixed the fault ]
Ole equipment failure,Reccomend neutral section maintenance  ]
Ole equipment failure,Reccomend neutral section maintenance  ]
Ole equipment failure,"Di-wirement on Sunday morning, rectified Sunday night and cleared monday ]"
Ole equipment failure,"Di-wirement on Sunday morning, rectified Sunday night and cleared monday ]"
Ole equipment failure,"Di-wirement on Sunday morning, rectified Sunday night and cleared monday ]"
Ole equipment failure,This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
Ole equipment failure,This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
Ole equipment failure,This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
Ole equipment failure,This fault was a dewirement on Crewe's patch please can this be removed from our fault log please ]
Overload (class 90),2 class 90 locos in section @ time of fault single end trip overload suspected ]
Overload (class 90),Nothing found  ]
Overload (class 90),Section Patroled no fault found possible overload with 2 class 90s in section at time ]
Overload (class 90),Class 90 causing nuisance trip on optimo ]
Overload (class 90),Class 90 causing nuisance trip on optimo ]
Overload (class 90),Class 90 causing nuisance trip on optimo ]
Overload (class 90),Class 90 causing nuisance trip on optimo ]
Overload (class 90),Breaker tripping due to speed restriction in place class 90 double  headed locos demanding exesive voltage  ]
Overload (class 90),Breaker tripping due to speed restriction in place class 90 double  headed locos demanding exesive voltage  ]
Overload (class 90),Area identified by optimo reading patrolled 2 class 90 locos in section suspected overload ]
Overload (class 90),2 x class 90s ]
Overload (class 90),Breaker tripping due to speed restriction class 90 locos demanding exesive voltage ]
Overload (class 90),Breaker tripping due to speed restriction class 90 locos demanding exesive voltage ]
Overload (class 90),Area patrolled by Ohl staff suspected overload ]
Overload (class 90),Train overload two class 90's ]
Overload (class 90),2 x class 90s ]
Overload (class 90),2 x class 90s ]
Overload (class 90),Ongoing 2x class 90 loco issue ]
Overload (class 90),Ongoing 2x class 90 loco issue ]
Overload (class 90),Due to speed restriction double header loco demanding exesive voltage on exit causing overload ]
Overload (class 90),Due to speed restriction double header loco demanding exesive voltage on exit causing overload ]
Overload (class 90),Ongoing issue caused by 2x class 90's ]
Overload (class 90),Ongoing issue caused by 2x class 90's ]
Overload (class 90),Ongoing issue caused by 2x class 90's ]
Overload (class 90),Visual Inspection/patrol from Hampson Lane G362/02 to Five Ashes Lane G365/12. Possible overload No seen damage to OLE ]
Overload (class 90),Recurring 2x class 90 loco issue causing the fault ]
Overload (class 90),Recurring 2x class 90 loco issue causing the fault ]
Overload (class 90),Recurring 2x class 90 loco issue causing the fault ]
Overload (class 90),"Two class 90,s in same electrical section. ]"
Overload (class 90),Ongoing 2x class 90 loco fault ]
Overload (class 90),Ongoing 2x class 90 loco fault ]
Overload (class 90),Area patrolled by Ohl staff no cause found suspected overload  ]
Overload (class 90),Ongoing 2x class 90 loco fault. ]
Overload (class 90),Ongoing 2x class 90 loco fault. ]
Overload (class 90),Over bridge 17 healgreen station insulator flashed over burn marks on bridge  ]
Overload (class 90),No patrol required two class 90s in section (overload) 4M11 ]
Overload (class 90),Ongoing 2x class 90 loco issue. ]
Overload (class 90),Ongoing 2x class 90 loco issue. ]
Overload (class 90),Ongoing 2x class 90 loco issue.]
Overload (class 90),2 class 90's in section. ]
Overload (class 90),2 class 90's in section. ]
Overload (class 90),"Patrolled nothing found, Overload 2x class 90s in section    ]"
Overload (class 90),"Patrolled nothing found, Overload 2x class 90s in section    ]"
Overload (class 90),Optimho reading indicates train fault ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing class 90 issue  ]
Overload (class 90),Ongoing class 90 issue  ]
Overload (class 90),2 class 90's in section. ]
Overload (class 90),2 class 90's in section. ]
Overload (class 90),Known 2x class 90 issue ]
Overload (class 90),Known 2x class 90 issue ]
Overload (class 90),Project switched Harker FS out and failed to change / test protection settings at Upperby. 2x class 90 in section causing voltage fluctuations  ]
Overload (class 90),Project switched Harker FS out and failed to change / test protection settings at Upperby. 2x class 90 in section causing voltage fluctuations  ]
Overload (class 90),Two trains in section causing overload ]
Overload (class 90),"2 x Class 90's in section,  train overload due to feeding arrangements extended sections. ]"
Overload (class 90),BN3 was related 4L97 two class 90s causing an overload and confirmed by ECR ]
Overload (class 90),Reviewed by Stafford tech team and advised to be an overload  ]
Overload (class 90),"Train Overload, 2x class 90's in section.]"
Overload (class 90),"This trip was down to two class 90,s in the area both drawing power which caused the trip. ]"
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Single ended breaker trip two Class 90's in section drawing to much power. ]
Overload (class 90),Single ended trip due to 2 x class 90 in section  ]
Overload (class 90),Train defect / fault  ]
Overload (class 90),Single ended trip caused by 2 x class 90's ]
Overload (class 90),Overload reported by eco due to 2 class 90's in section ]
Overload (class 90),Train overload Two class 90s in section  ]
Overload (class 90),Train overload Two class 90s in section  ]
Overload (class 90),Probable cause overload off train. ]
Overload (class 90),Tech office report of overload to be closed  ]
Overload (class 90),Suspected overload 2 x class 90's in section reported by eco ]
Overload (class 90),"2 x class 90 trains coming from  dn liv ind onto dn slow caused ocb on cw3 at G158/127 (neutral section) Burn mark on south arcing horn, no other visible damage. ]"
Overload (class 90),"2 x class 90 trains coming from  dn liv ind onto dn slow caused ocb on cw3 at G158/127 (neutral section) Burn mark on south arcing horn, no other visible damage. ]"
Overload (class 90),Suspected overload due to 2x class 90 units in section. ]
Overload (class 90),Ongoing 2x class 90 issues ]
Overload (class 90),Ongoing 2x class 90 issues ]
Overload (class 90),Inspected and fit for purpose. Probable cause ( overload ) 2 electrics in section. ]
Overload (class 90),"Spoken to ECR and they have put the fault down to possible overload because there was 2 class 90's in section  2 class 90's in section , so was a single ended trip at hest bank, spoke to eco , and said it is an overload from having both the trains in the section together. ]"
Overload (class 90),overload]
Overload (class 90),Overload 2 class 90 ]
Overload (class 90),Ongoing 2x class 90 issues ]
Overload (class 90),Overload 2 class 90 ]
Overload (class 90),Optimo readings taken suspected overload with class 90loco ]
Overload (class 90),Optimo readings taken suspected overload with class 90loco ]
Overload (class 90),K. Wood advised that the fault was due to 2 x class 90's accelerating away from a stand.]
Overload (class 90),Ongoing 2x class 90 loco issues ]
Overload (class 90),Ongoing 2x class 90 loco issues ]
Overload (class 90),Suspected overload train fault ]
Overload (class 90),"Train - 2x90, OLE happy to close fault]"
Overload (class 90),Ongoing 2x class 90 faults and cable fault identified already testing with P&amp;D ]
Overload (class 90),Ongoing 2x class 90 issue and cable fault identified already lying with P&amp;D ]
Overload (class 90),2x  class 90's and known cable fault ]
Overload (class 90),Carlisle OLE report overload on HG1 at 0225]
Overload (class 90),Carlisle OLE report overload on HG1 at 0225]
Overload (class 90),Two Class 90s. OLE in order]
Overload (class 90),Two Class 90s. OLE in order]
Overload (class 90),Two Class 90s. OLE in order]
Overload (class 90),BW-5 tripped FlIM 4L60 in section double header.  Consulted tech team this can be put to overload no further action required ]
Overload (class 90),"Suspected overload, due to two double class 90's in section, did enquire to tech ]"
Overload (class 90),"Suspected overload, due to two double class 90's in section, did enquire to tech ]"
Overload (class 90),Optimho readings confirm overload ]
Overload (class 90),Train - 2x90. OLE happy to close.]
Overload (class 90),2x Class 90's in section &amp; cable fault ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),Ongoing 2x class 90 loco issue Consulted tech team this can be put to overload no further action required ]
Overload (class 90),Ongoing 2x class 90 issue]
Overload (class 90),Ongoing 2x class 90 issue]
Overload (class 90),Ongoing 2x class 90 issue]
Overload (class 90),Consulted tech team this can be attributed to overload no further action required ]
Overload (class 90),Consulted tech team this can be attributed to overload no further action required ]
Overload (class 90),Overload 2x class 90's ]
Overload (class 90),Neil Proud advises trip due to section overload. ]
Overload (class 90),2 x Class 90s in section - train overload ]
Overload (class 90),2 x class 90's in section overload also brought out oc-5 due to horse shoe feeding from oxenholme  Single end trip 2 x class 90's in section also brought out oc-6 because of the horse shoe feeding  ]
Overload (class 90),2 x Class 90s in section - train overload ]
Overload (class 90),2 x class 90's in section overload also brought out oc-5 due to horse shoe feeding from oxenholme  Single end trip 2 x class 90's in section also brought out oc-6 because of the horse shoe feeding  ]
Overload (class 90),Section overload ]
Overload (class 90), * Failure Closure Details (action field in FMS): Suspected overload patrolled section no fault found ]
Overload (class 90),Possible overload patrolled electrical section no fault Found  ]
Overload (class 90),Patrolled and nothing found ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),"Patrolled section , nothing found . Probable cause  , train overload .  ]"
Overload (class 90),Neil Proud advises trip due to section overload. ]
Overload (class 90),Breaker trip on OC-5 Patrolled by day shift  Possible overload 2 trains in section Single end trip ]
Overload (class 90),Confirmed by tech team to be an overload caused by 2 x class 90's ]
Overload (class 90),Train overload ]
Overload (class 90),Ongoing 2x class 90 loco issue. ]
Overload (class 90),Ongoing 2x class 90 loco issue. ]
Overload (class 90),Ongoing 2x class 90 loco issue ]
Overload (class 90),Ongoing 2x class 90 loco issue ]
Overload (class 90),Trip caused by 2x class 90s in section ]
Overload (class 90),Trip caused by 2x class 90s in section ]
Overload (class 90),Possible overload due to 2 x class 90's in section ]
Overload (class 90),Due to horse shoe feeding from oxenholme oc-5 brought oc-6 out due to overload 2 x class 90's in section Because of the horse shoe feeding from oxenholme oc-5 brought oc-6 out due to overload  ]
Overload (class 90),"Patrolled affected area , nothing found . Probable cause , train overload . ]"
Overload (class 90),Train overload  ]
Overload (class 90),2 x class 90s in section - train overload ]
Overload (class 90),2x class 90's in section. ]
Overload (class 90),2x class 90's in section. ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Deemed as electrical fault with the class 90 locomotives as advised ]
Overload (class 90),"Optimho readings interrogated no readings available ,advised electrical problem with loco,and to clear fault ]"
Overload (class 90),"Optimho readings taken from upper by,advised it was electrical fault on class 90 locomotives  ]"
Overload (class 90),On going 2x class 90 issue  ]
Overload (class 90),On going 2x class 90 issue  ]
Overload (class 90),Train overload  ]
Overload (class 90),Ongoing 2x class 90 loco issue  ]
Overload (class 90),Ongoing 2x class 90 loco issue  ]
Overload (class 90),Train Overload 2 Class 90s ]
Overload (class 90),Train overload 3 class 90s ]
Overload (class 90),Train overload 3 Class 90s ]
Overload (class 90),Section overload  ]
Overload (class 90),"Train fault, probable overload  ]"
Overload (class 90),Confirmed section overload  ]
Overload (class 90),2 x class 90 in section presumed overload ]
Overload (class 90),Known cable fault and 2x class 90's causing breaker trips ]
Overload (class 90),Known cable fault and 2x class 90's causing breaker trips ]
Overload (class 90),Known cable fault and 2x class 90's causing breaker trips ]
Overload (class 90),Ongoing 2x class 90 loco fault ]
Overload (class 90),Closed as an overload]
Overload (class 90),Overload 2 class 90's ]
Overload (class 90),Patrolled full section possible overload due to the 2 x class 90's in section  ]
Overload (class 90),"2 x Class 90s in section, train overload.]"
Overload (class 90),"90048 &amp; 90044 in section, overload  ]"
Overload (class 90),Confirmed train overload ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),Confirmed train overloads ]
Overload (class 90),On going 2X Class 90 issue ]
Overload (class 90),On going 2X Class 90 issue ]
Overload (class 90),Train Fault overload ]
Overload (class 90),Train fault overload ]
Overload (class 90),On going 2X class 90's issue ]
Overload (class 90),Inspected]
Overload (class 90),Single end breaker with 2 class 90's in section . Confirmed as section overload  ]
Overload (class 90),Train overload two class 90s in section single ended trip ]
Overload (class 90),"Two class 90s in section, cause is section overload  ]"
Overload (class 90),2 class 90s in section causing trip on HG-1]
Overload (class 90),Train overload two class 90s ]
Overload (class 90),"Two class 90s in section , suspected overload  ]"
Overload (class 90),Confirmed section overload  ]
Overload (class 90),Possibly overload]
Overload (class 90),On going 2x Class 90's ]
Overload (class 90),On going 2x Class 90's ]
Overload (class 90),Overload 2 x class 90's train faukt ]
Overload (class 90),On Going 2X Class 90's issue ]
Overload (class 90),On Going 2X Class 90's issue ]
Overload (class 90),Two class 90s in section - Train overload  ]
Overload (class 90),Two class 90s in section - Train overload  ]
Overload (class 90),"Possible overload, no optimhos available  ]"
