No fault found,No cause found  ]
Overload (class 90),Train overload two class 90sin section ]
Overload (class 90),No fault found  ]
Overload (class 90),No fault found  ]
Overload (class 90),KNOWN ISSUE WITH 2 X CLASS 90 LOCOS]
Overload (class 90),Train Fault 2x class90s ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),On going 2x Class 90's fault ]
Overload (class 90),On going 2x Class 90's fault ]
Overload (class 90),On going 2x Class 90's fault ]
Overload (class 90),On going 2x Class 90's fault ]
Overload (class 90),2 class 90s trains in sections overload]
Overload (class 90),"2x class 90's, overload, train fault  ]"
Overload (class 90),"OHL staff attended site, retrieved optimo readings. Fault due to train overload. Single end trip on section OC5 up main between hest bank and bay horse LM82 hauled by 3*class 90s suspected overload  ]"
Overload (class 90),"OHL staff attended site, retrieved optimo readings. Fault due to train overload. Single end trip on section OC5 up main between hest bank and bay horse LM82 hauled by 3*class 90s suspected overload  ]"
Overload (class 90),Optimho readings taken Two class 90s overload  ]
Overload (class 90),Optimho readings taken Two class 90s overload  ]
Overload (class 90), 2 class 90s trans in section  overload ]
Overload (class 90),Ole checked no issues it a class 90 fault power surge. ]
Overload (class 90),Ole checked no issues it a class 90 fault power surge. ]
Overload (class 90),Ole checked no issues it a class 90 fault power surge. ]
Overload (class 90),2x class 90's in section OPTIMHO taken  ]
Overload (class 90),x2 class 90's in section. No damage to OLE ]
Overload (class 90),x2 class 90's in section. No damage to OLE ]
Overload (class 90),X2 doubled header class 90s caused this trip ]
Overload (class 90),X2 doubled header class 90s caused this trip ]
Overload (class 90),PL-3 full foot Patrol completed with no OHL issues. x2 Class 90 units in section at the time of Trip this resulting in electrical failure. ]
Overload (class 90),X2 doubled header class 90s caused this trip ]
Overload (class 90),X2 doubled header class 90s caused this trip ]
Overload (class 90),Ongoing 2x Class 90 issue ]
Overload (class 90),Ongoing 2x Class 90 issue ]
Overload (class 90),This trip was caused by x2 double headed class 90's  ]
Overload (class 90),Doubled headed class 90's caused this fault. OPTIMHO taken  ]
Overload (class 90),Doubled headed class 90's caused this fault. OPTIMHO taken  ]
Overload (class 90),Ongoing 2x Class 90 issue ]
Overload (class 90),Readings taken for oc-5 possible cause due to readings in the tsc is overload because of having to class 90's in section. ]
Overload (class 90),"2x class 90's in section ,optimho readings taken - zone 3 , 1261%, foot patrolled and low level visual inspection of neutral section , no visible damage  ]"
Overload (class 90),"Optimo readings taken, due to train fault]"
Overload (class 90),): X2 double headed class 90's caused this fault. OPTIMHO reading taken ]
Overload (class 90),Train fault class 90s x2 in section at the time  ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),x2 doubled headed class 90's caused this trip. OPTIMHO readings taken  ]
Overload (class 90),Ongoing double headed class 90's fault  ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90), 2 Trains in section suspected over load ]
Overload (class 90),2 units in section when trip happened  ]
Overload (class 90),Reviewed by tech and overload is the outcome ]
Overload (class 90),Received as overload on system  ]
Overload (class 90),Ongoing x2 class 90s issue ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Ongoing 2x class 90 fault ]
Overload (class 90),Ongoing 2x class 90 fault ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Confirmed as overload ]
Overload (class 90),Ongoing 2x class 90s issue  ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Reviewed and confirmed as overload  ]
Overload (class 90),Double headed class 90 caused this fault  ]
Overload (class 90),Single end trip possible over load ]
Overload (class 90),Two class 90s in section - Train Overload ]
Overload (class 90),Ongoing 2x class 90s fault ]
Overload (class 90),Two class 90s in section - train overload ]
Overload (class 90),Two class 90s in section. Train overload. ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),"Optimho readings taken at bay horse and hest bank for oc 5. Readings indicate possible overload because of the 2 class 90's in section at the time,as v fail shown at bay horse. ]"
Overload (class 90),Data reviewed and confirmed overload ]
Overload (class 90),"Single end trip with 2 class 90 trains in section, possible cause of trip is overload  with the 2 trains being in section at the same time. ]"
Overload (class 90),Ongoing fault - two class 90s in section ]
Overload (class 90),2 class 90s in section suspected overload ]
Overload (class 90),"Possible cause of trip is the two class 90 trains in section at the time, causing possible overload, crewe control stated that the voltage draw went down to 17,000 volts when the trains powered up from stationery . ]"
Overload (class 90),Double 90 headed class]
Overload (class 90),Double 90 headed class]
Overload (class 90),Reviewed confirmed overload ]
Overload (class 90),Reviewed confirmed overload ]
Overload (class 90),Reviewed overload confirmed  ]
Overload (class 90),Overload  2 in section  ]
Overload (class 90),Overload  2 in section  ]
Overload (class 90),Confirmed overload ]
Overload (class 90),Reports of breaker trip on wx-10 tripped 01.58 reset at 02.01. No distance to fault. Possible cause of trip is overload due to 2x class 90's in the section at the time. Patrolled and no other faults were found. ]
Overload (class 90),2X 90s in section overload  ]
Overload (class 90),2X90S in section overload  ]
Overload (class 90),2 x class 90s in section - Train overload ]
Overload (class 90),X2 class 90's drawing too much power. V fail on OPTIMHO reading.  ]
Overload (class 90),"2 x class 90s powering up in section, train overload  ]"
Overload (class 90),"2 x class 90s powering up in section, train overload  ]"
Overload (class 90),Section was patrolled on the night as we had a possession on here. No damage or obvious faults were found at the time of inspection. As informed on the night of tripping two 90 Units were in section at the time of Tripping so this is the most obvious cause. ]
Overload (class 90),X2 class 90s in section. Area walked but no fault found]
Overload (class 90), Cab patrol undertook with camera and footage reviewed back at depot. Phoned ECO and was informed single end trip with current overload.  ]
Overload (class 90),"A possible cause of trip was overload , as two class 90 trains were in the section at the time. No other faults could be found. ]"
Overload (class 90),"Two x class 90's in section, overload caused OC-5 to trip]"
Overload (class 90),Possible overload ]
Overload (class 90),Possible overload ]
Overload (class 90),X2 class 90s in section. Area walked but no fault found]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Reviewed as overload ]
Overload (class 90),Confirmed overload on system  ]
Overload (class 90),Possible cause of trip was overload due to 2 x class 90 trains in section at the time. No other faults were found ]
Overload (class 90),Tech confirmed overload ]
Overload (class 90),"CF2 OCB. Full electrical section patrolled, no fault found. Optima reading no distance to fault. 2x class 90 in section.]"
Overload (class 90),2x class 90 issue]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),"Possible overload, 2 class 90s in section]"
Overload (class 90),Area patrolled  Nothing found possible overload from the 2 Class 90s in section  ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),CW-13 distribution fault Z3 ]
Overload (class 90),2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),"Overload, 2x class 90 fault ]"
Overload (class 90),Double headed class 90's fault  ]
Overload (class 90),Ongoing 2x class 90 issues ]
Overload (class 90),Ongoing 2x class 90s issue  ]
Overload (class 90),Ongoing 2x class 90s issue  ]
Overload (class 90),Ongoing 2x class 90s issue  ]
Overload (class 90),System overload 2x class 90s in section ]
Overload (class 90),Double headed class 90 fault ]
Overload (class 90),Double headed class 90 fault ]
Overload (class 90),Double headed class 90 fault  ]
Overload (class 90),Double headed class 90 fault  ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Overload 2x90s in section  ]
Overload (class 90),Reviewed confirmed overload ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Ongoing 2x class 90s issue ]
Overload (class 90),Possible cause of trip was overload due to 2 x class 90's in section. ]
Overload (class 90),2x class 90's train fault Zone 3 delay. Cab ride completed to cover electrical section. No issues found. ]
Overload (class 90),WW4 2x class 90's train fault ]
Overload (class 90),WW4 2x class 90's train fault ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO reading taken  ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO reading taken  ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO reading taken  ]
Overload (class 90),Suspected overload from the trains in section  ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Suspected overload 2 class 90s in section ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue Cw15 tripped with 2 class 90's in section Patrolled section nothing found  ]
Overload (class 90),Ongoing 2x class 90 issue Cw15 tripped with 2 class 90's in section Patrolled section nothing found  ]
Overload (class 90),2 class 90s in section ]
Overload (class 90),Ongoing 2x class 90 issue ]
Overload (class 90),Ongoing 2x class 90 issue causing overload. ]
Overload (class 90),2x class 90 issue ]
Overload (class 90),2x class 90 issue ]
Overload (class 90),2x class 90 issue ]
Overload (class 90),2x class 90 issue ]
Overload (class 90),2x class 90 issue ]
Overload (class 90),2 x class 90s in section causing trip. The section of track was patrolled. ]
Overload (class 90),Ongoing 2x class 90 issue causing overload. ]
Overload (class 90),"WW6 OCB. Optimho reading taken from winsford, 513.2%. 2x class 90. No visible damage to OHL  ]"
Overload (class 90),WW4 OCB. Optimho reading taken from winsford 401.7% 2x class 90. No visible damage to OHL ]
Overload (class 90),2 x class 90's in section. Overload ]
Overload (class 90),Ongoing 2x class 90 issue causing overload. ]
Overload (class 90),Ongoing 2x class 90 issue causing overload. ]
Overload (class 90),Ongoing 2x class 90 issue causing overload. ]
Overload (class 90),x2 90s section overload. ]
Overload (class 90),Double headed class 90 fault  ]
Overload (class 90),2 Class 90 locos in section @ single end travel overload failure time suspected ]
Overload (class 90),Nothing found?
Overload (class 90),Section Patroled no fault found possible overload with 2 classes 90 in the section at once ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Circuit breaker trigger due to speed limitation in place class 90 double-head locos requiring excessive voltage ]
Overload (class 90),Circuit breaker trigger due to speed limitation in place class 90 double-head locos requiring excessive voltage ]
Overload (class 90),Zone identified by optimo reading patrolled 2 class 90 locos in the section suspected of overloading ]
Overload (class 90),2 x class 90s ]
Overload (class 90),Circuit breaker trigger due to speed restriction class 90 locos requiring excess voltage ]
Overload (class 90),Circuit breaker trigger due to speed restriction class 90 locos requiring excess voltage ]
Overload (class 90),Zone patrolled by OHL personnel suspected of overloading ]
Overload (class 90),The train overloads two classes 90's ]
Overload (class 90),2 x class 90s ]
Overload (class 90),2 x class 90s ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),Due to the restriction of dual-speed loco head requiring exessive voltage at the output causing overload ]
Overload (class 90),Due to the restriction of dual-speed loco head requiring exessive voltage at the output causing overload ]
Overload (class 90),Current number caused by 2x class 90's ]
Overload (class 90),Current number caused by 2x class 90's ]
Overload (class 90),Current number caused by 2x class 90's ]
Overload (class 90),Visual inspection/patrol of Hampson track G362/02 at Five Ashes track G365/12.
Overload (class 90),Recurring problems of loco 2x class 90 causing fault ]
Overload (class 90),Recurring problems of loco 2x class 90 causing fault ]
Overload (class 90),Recurring problems of loco 2x class 90 causing fault ]
Overload (class 90),"Two classes 90, in the same electrical section. ]"
Overload (class 90),In progress 2x class 90 loco defect ]
Overload (class 90),In progress 2x class 90 loco defect ]
Overload (class 90),Area patrolled by staff Ohl no cause found suspected of overloading ]
Overload (class 90),In progress 2x class 90 loco defect. ]
Overload (class 90),In progress 2x class 90 loco defect. ]
Overload (class 90),"Above deck 17, the green healing station insulation flashed on burn marks on deck ]"
Overload (class 90),No patrol required two classes 90 in section (overload) 4M11 ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem.]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),"Patrol nothing found, Overload 2x class 90s in section ]"
Overload (class 90),"Patrol nothing found, Overload 2x class 90s in section ]"
Overload (class 90),Optimal reading indicates train failure ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Current class number 90 ]
Overload (class 90),Current class number 90 ]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),Known number of 2x class 90 ]
Overload (class 90),Known number of 2x class 90 ]
Overload (class 90),The project turned off Harker FS and did not modify / test the protection parameters at Upperby. 2x class 90 in the section causing voltage fluctuations ]
Overload (class 90),The project turned off Harker FS and did not modify / test the protection parameters at Upperby. 2x class 90 in the section causing voltage fluctuations ]
Overload (class 90),Two trains in section causing overload ]
Overload (class 90),"2 x Class 90's in section, train overload due to extended power provisions sections. ]"
Overload (class 90),BN3 was related to 4L97 two classes 90 causing overload and confirmed by the ECR ]
Overload (class 90),Reviewed by Stafford Tech team and advised to be an overload ]
Overload (class 90),"Overload of the train, 2x class 90's in the section.]"
Overload (class 90),"This trip was reduced to two classes 90, in the drawing power area that caused the trip. ]"
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Single circuit breaker travel two Class 90's in drawing section at a lot of power. ]
Overload (class 90),Single trip completed due to 2 x class 90 in section ]
Overload (class 90),train failure/fault ]
Overload (class 90),Only one completed trip caused by 2 x class 90's ]
Overload (class 90),Overload reported per eco due to 2 classes 90 in section ]
Overload (class 90),Overload of the train Two classes 90 in the section ]
Overload (class 90),Overload of the train Two classes 90 in the section ]
Overload (class 90),Probable cause of overload off the train. ]
Overload (class 90),Technology office report on overload to close ]
Overload (class 90),Presumptive 2 x 90's overload in the section reported per eco ]
Overload (class 90),"2 class 90 trains from dn liv ind on dn slow caused the ocb on cw3 to G158/127 (neutral section) Burn mark on south arc horn, no other visible damage. ]"
Overload (class 90),"2 class 90 trains from dn liv ind on dn slow caused the ocb on cw3 to G158/127 (neutral section) Burn mark on south arc horn, no other visible damage. ]"
Overload (class 90),Presumed overload due to 2 units of class 90 in the section. ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),Inspected and suitable for use. Probable cause ( overload ) 2 electric in section. ]
Overload (class 90),"Talked to ECR and they put the defect to possible overload because there were 2 classes 90's in section 2 class 90's in section, so was a completed trip to hest bank, talked to eco, and said it's an overload to have both trains in the section together. ]"
Overload (class 90),overload]
Overload (class 90),Overload Class 2 90 ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),Overload Class 2 90 ]
Overload (class 90),Optimal values taken with suspected overload with class 90loco ]
Overload (class 90),Optimal values taken with suspected overload with class 90loco ]
Overload (class 90),K. Wood indicated that the failure was due to the acceleration of class 90 by 2 x compared to a stand.]
Overload (class 90),In progress 2x class 90 loco numbers ]
Overload (class 90),In progress 2x class 90 loco numbers ]
Overload (class 90),Suspected overload train failure ]
Overload (class 90),"Train - 2x90, OLE happy to close the fault]"
Overload (class 90),Continuous 2x Class 90 faults and cable defects already identified using P&amp;D ]
Overload (class 90),In progress 2x class 90 problem and cable defect identified already lying with P&amp;D ]
Overload (class 90),2x class 90's and known cable defect ]
Overload (class 90),Carlisle OLE reports overload on HG1 to 0225]
Overload (class 90),Carlisle OLE reports overload on HG1 to 0225]
Overload (class 90),Two classes 90. OLE in order]
Overload (class 90),Two classes 90. OLE in order]
Overload (class 90),Two classes 90. OLE in order]
Overload (class 90),BW-5 tripped FlIM 4L60 in the double header section. The technical team consulted can be overloaded with any other action required ]
Overload (class 90),"A suspected overload, due to two double classes 90's in the section, inquired about the technology ]"
Overload (class 90),"A suspected overload, due to two double classes 90's in the section, inquired about the technology ]"
Overload (class 90),Optimho readings confirm overload ]
Overload (class 90),Train - 2x90. OLE happy to close.]
Overload (class 90),2x Class 90's in the &amp; Cable Default section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),In progress 2x class 90 loco problem Consulted tech team this can be set to overload no other action required ]
Overload (class 90),In progress 2x class number 90]
Overload (class 90),In progress 2x class number 90]
Overload (class 90),In progress 2x class number 90]
Overload (class 90),The technical team consulted can be attributed to overload no further action required ]
Overload (class 90),The technical team consulted can be attributed to overload no further action required ]
Overload (class 90),Charge 2x class 90's ]
Overload (class 90),Neil Proud advises a trip due to section overload. ]
Overload (class 90),2 x Class 90s in section - train overload ]
Overload (class 90),2 x class 90's in section overload also brought out oc-5 due to feeding horse shoes of the unique travel oxenholm 2 x class 90's in the section also brought out oc-6 due to feeding of horse shoes ]
Overload (class 90),2 x Class 90s in section - train overload ]
Overload (class 90),2 x class 90's in section overload also brought out oc-5 due to feeding horse shoes of the unique travel oxenholm 2 x class 90's in the section also brought out oc-6 due to feeding of horse shoes ]
Overload (class 90),Overload of section ]
Overload (class 90),* Failure closure details (field of action in the FMS): Section suspected of patrolled overload no fault found ]
Overload (class 90),Ability to overload patrol electrical section without fault Found ]
Overload (class 90),Patrol and nothing found ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),"Patrol Section, nothing found. Probable cause, train overload. ]"
Overload (class 90),Neil Proud advises a trip due to section overload. ]
Overload (class 90),Circuit breaker trip on OC-5 Patrol per day shift Overload possibility 2 trains in the one-to-one end travel section ]
Overload (class 90),Confirmed by the technical team to be an overload caused by 2 x class 90's ]
Overload (class 90),Overload of the train ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),Travel caused by 2x class 90 in section ]
Overload (class 90),Travel caused by 2x class 90 in section ]
Overload (class 90),Overload possible due to 2 x class 90's in section ]
Overload (class 90),Due to the feeding of the horse shoes of the oxenholme oc-5 brought out the oc-6 due to an overload of 2 x class 90's in the section Due to the feeding of the horse shoes of the oxenholme oc-5 brought out the oc-6 due to an overload ]
Overload (class 90),"Area affected by patrols, nothing found. Probable cause, train overload. ]"
Overload (class 90),Overload of the train ]
Overload (class 90),2 x class 90s in section - train overload ]
Overload (class 90),2x class 90's in the section. ]
Overload (class 90),2x class 90's in the section. ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Considered an electrical defect with Class 90 locomotives as recommended ]
Overload (class 90),"Optimho surveys were not surveyed, electrical problems advised with loco, and to clear defects ]"
Overload (class 90),"Optimho readings taken from top by, advised that this was an electrical failure on Class 90 locomotives ]"
Overload (class 90),In progress 2x class 90 number ]
Overload (class 90),In progress 2x class 90 number ]
Overload (class 90),Overload of the train ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),Overload of Class 2 train of Class 90 ]
Overload (class 90),Overload of train 3 class 90 ]
Overload (class 90),train overload 3 Class 90s ]
Overload (class 90),Overload of section ]
Overload (class 90),"Train failure, likely overload ]"
Overload (class 90),Confirmed Overload of Section ]
Overload (class 90),"2 x class 90 in the ""presumed overload"" section ]"
Overload (class 90),Known cable failure and 2x class 90's causing circuit breaker trips ]
Overload (class 90),Known cable failure and 2x class 90's causing circuit breaker trips ]
Overload (class 90),Known cable failure and 2x class 90's causing circuit breaker trips ]
Overload (class 90),In progress 2x class 90 loco defect ]
Overload (class 90),Closed like an overload]
Overload (class 90),Overload 2 class 90's ]
Overload (class 90),Full section may be overloaded due to the 2 x class 90's in the section ]
Overload (class 90),"2 x Class 90s in section, train overload.]"
Overload (class 90),"90048 &amp; 90044 in section, overload ]"
Overload (class 90),Confirmed Overload of Train ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),In progress 2X Class 90 number ]
Overload (class 90),In progress 2X Class 90 number ]
Overload (class 90),Overloading of faults on the train ]
Overload (class 90),Overload of train failure ]
Overload (class 90),In progress of 2X class 90's number ]
Overload (class 90),Inspected]
Overload (class 90),Single circuit breaker with 2 classes 90's in section . Confirmed as section overload ]
Overload (class 90),The train overloads two classes 90 in the section single trip completed ]
Overload (class 90),"Two classes 90 in the section, cause is section overload ]"
Overload (class 90),2 classes 90 in the section causing a trip on HG-1)
Overload (class 90),The train overloads two classes 90 ]
Overload (class 90),"Two classes 90 in section , overload suspicion ]"
Overload (class 90),Confirmed Overload of Section ]
Overload (class 90),Maybe overload]
Overload (class 90),In progress 2x Class 90's ]
Overload (class 90),In progress 2x Class 90's ]
Overload (class 90),Overload 2 x class 90's train faukt ]
Overload (class 90),In progress 2X Class 90's issue ]
Overload (class 90),In progress 2X Class 90's issue ]
Overload (class 90),Two classes 90 in the section - train overload ]
Overload (class 90),Two classes 90 in the section - train overload ]
Overload (class 90),"Overload possible, no optimhos available ]"
Overload (class 90),The train overloads two classes of 90s in the section ]
Overload (class 90),No defects found ]
Overload (class 90),No defects found ]
Overload (class 90),NUMBER KNOW WITH 2 LOCOS X CLASS 90]
Overload (class 90),Train failure 2x class90 ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),2 trains of class 90 in overloaded sections]
Overload (class 90),"2x class 90's, overload, train failure ]"
Overload (class 90),"OHL personnel attended the site, recovered optimum readings. Failure due to train overload. Unique trip on OC5 section at the top of the main between the hest bank and the bay horse LM82 transported by 3* class 90s suspected of overloading ]"
Overload (class 90),"OHL personnel attended the site, recovered optimum readings. Failure due to train overload. Unique trip on OC5 section at the top of the main between the hest bank and the bay horse LM82 transported by 3* class 90s suspected of overloading ]"
Overload (class 90),Optimal readings taken Overload two classes of 90s ]
Overload (class 90),Optimal readings taken Overload two classes of 90s ]
Overload (class 90),2 classes 90 trans in section overload ]
Overload (class 90),Ole did not verify that there was a Class 90 surge. ]
Overload (class 90),Ole did not verify that there was a Class 90 surge. ]
Overload (class 90),Ole did not verify that there was a Class 90 surge. ]
Overload (class 90),2x class 90's in OPTIMHO section taken ]
Overload (class 90),x2 class 90's in section. No OLE damage ]
Overload (class 90),x2 class 90's in section. No OLE damage ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),Full foot PL-3 Patrol completed without problems OHL. x2 class 90 units in the section at the time of the trip which results in an electrical failure. ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),In progress 2x Class number 90 ]
Overload (class 90),In progress 2x Class number 90 ]
Overload (class 90),This trip was caused by x2 double head class 90's ]
Overload (class 90),The double head of class 90 caused this mistake.
Overload (class 90),The double head of class 90 caused this mistake.
Overload (class 90),In progress 2x Class number 90 ]
Overload (class 90),Readings taken for the possible cause of oc-5 due to readings in tsc is overloaded due to having to class 90's in the section. ]
Overload (class 90),"2x class 90's in section, optimal values taken - zone 3, 1261%, foot patrol and low-level visual inspection of neutral section, no visible damage ]"
Overload (class 90),Optimal values taken due to train failure]
Overload (class 90),): X2 double head class 90's caused this fault. OPTIMHO read taken ]
Overload (class 90),Train failure class 90s x2 in the section at the time ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),x2 double head class 90's caused this trip. OPTIMHO readings taken ]
Overload (class 90),Class 90 default in dual-head course ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),2 Trains in section suspected of overloading ]
Overload (class 90),2 units in the section when the trip took place ]
Overload (class 90),Technology review and overload is the result ]
Overload (class 90),Received as overload on the system ]
Overload (class 90),Current class number x2 of the 1990s ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),Default of 2x class 90 in progress ]
Overload (class 90),Default of 2x class 90 in progress ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Confirmed as overload ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),Review and confirmation of overload ]
Overload (class 90),Double Class 90 Head Caused This Mistake ]
Overload (class 90),Single displacement possible on load ]
Overload (class 90),Two classes 90 in the section - Overload of the train ]
Overload (class 90),Current default of 2x class 90s ]
Overload (class 90),Two classes 90 in the section - train overload ]
Overload (class 90),Two classes 90 in the section.
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),"Optimho surveys carried out on board the bay horse and the hest bank for oc 5. The surveys indicate a possible overload due to the 2 classes 90's in the section at the time, as a vfailure shown on board the bay horse. ]"
Overload (class 90),Data reviewed and overcrowded confirmed ]
Overload (class 90),"Unique travel with 2 class 90 trains in the section, the possible cause of the trip is overloaded with the 2 trains being in the section at the same time. ]"
Overload (class 90),Permanent defect - two classes 90 in section ]
Overload (class 90),2 classes 90 in the section suspected of overloading ]
Overload (class 90),"The possible cause of the trip is the two class 90 trains in the section at the time, causing a possible overload, the crew's command said that the voltage draw fell to 17,000 volts when the trains powered by the stationery. ]"
Overload (class 90),Double class with 90 heads]
Overload (class 90),Double class with 90 heads]
Overload (class 90),Confirmed Overload Examined ]
Overload (class 90),Confirmed Overload Examined ]
Overload (class 90),Revised Overload Confirmed ]
Overload (class 90),Overload 2 in section ]
Overload (class 90),Overload 2 in section ]
Overload (class 90),Overload confirmed ]
Overload (class 90),Travel reports of the circuit breaker on wx-10 tripped 01.58 reset to 02.01. No default distance. The possible cause of the trip is the overload due to 2x class 90's in the section at the time. Patrol and no other defects were found. ]
Overload (class 90),2X 90s in section overload ]
Overload (class 90),2X90S in section overload ]
Overload (class 90),2 x class 90s in section - train overload ]
Overload (class 90),X2 class 90 draws too much power. V fails on OPTIMHO playback. ]
Overload (class 90),"2 x 90s sectional power supply, train overload ]"
Overload (class 90),"2 x 90s sectional power supply, train overload ]"
Overload (class 90),The section was patrolled at night as we had a possession on here. No obvious damage or defects were discovered at the time of inspection. As indicated on the night of triping two 90 units were in the section at the time of tripping so this is the most obvious cause. ]
Overload (class 90),X2 class 90s in the section. Market area but no defects found]
Overload (class 90),A cabin patrol went to the depot with a camera and images examined at the back. Phoned ECO and was informed of a unique trip with current overload. ]
Overload (class 90),"One possible cause of travel was overload, since two 90-class trains were in the section at the time. No other defects could be found. ]"
Overload (class 90),"Two x class 90's in the section, overload caused OC-5 to travel]"
Overload (class 90),Overload possible ]
Overload (class 90),Overload possible ]
Overload (class 90),X2 class 90s in the section. Market area but no defects found]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Revised as overload ]
Overload (class 90),Overload confirmed on system ]
Overload (class 90),The possible cause of the trip was overload due to 2 class 90 trains in the section at the time. No other defects were found ]
Overload (class 90),Overload confirmed by technicians ]
Overload (class 90),"CF2 OCB. Full electric section patrolled, no fault found. Optimal reading is not the distance to the fault. 2x class 90 in the section.]"
Overload (class 90),2x class number 90]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),"Overload possible, 2 classes 90 in section]"
Overload (class 90),Patrol area Nothing found possible overload of 2 classes 90 in section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Distribution defect CW-13 Z3 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),"Overload, default 2x class 90 ]"
Overload (class 90),Failure of double-head class 90 ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),system overload 2x class 90s in section ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),Overload 2x90s in section ]
Overload (class 90),Confirmed Overload Examined ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),The possible cause of the trip was overload due to 2 x class 90's in the section. ]
Overload (class 90),Time of the 2x class 90 train defect zone 3. Cabin transport to cover the electrical section. No problem found. ]
Overload (class 90),WW4 2x class 90's due to train failure ]
Overload (class 90),WW4 2x class 90's due to train failure ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO read taken ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO read taken ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO read taken ]
Overload (class 90),Presumed Overload of Trains in Section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Presumed Class 2 90 Overload in Section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 Cw15 tripped with 2 class 90's in section Patrol found nothing ]
Overload (class 90),In progress 2x class number 90 Cw15 tripped with 2 class 90's in section Patrol found nothing ]
Overload (class 90),2 classes 90 in section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2 x class 90 in the section causing the trip. The section of the track was patrolled. ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),"WW6 OCB. Optimal reading taken from Winsford, 513.2%. 2x class 90. No damage visible to OHL ]"
Overload (class 90),WW4 OCB. Optimal reading taken from Winsford 401.7% 2x class 90. No damage visible to OHL ]
Overload (class 90),2 x class 90's in the section. Overload ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),Overload of section x2 90s. ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),2 Class 90 locos in section @ single end travel overload failure time suspected ]
Overload (class 90),Nothing found?
Overload (class 90),Section Patroled no fault found possible overload with 2 classes 90 in the section at once ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Class 90 leading to a nuisance trip on optimo ]
Overload (class 90),Circuit breaker trigger due to speed limitation in place class 90 double-head locos requiring excessive voltage ]
Overload (class 90),Circuit breaker trigger due to speed limitation in place class 90 double-head locos requiring excessive voltage ]
Overload (class 90),Zone identified by optimo reading patrolled 2 class 90 locos in the section suspected of overloading ]
Overload (class 90),2 x class 90s ]
Overload (class 90),Circuit breaker trigger due to speed restriction class 90 locos requiring excess voltage ]
Overload (class 90),Circuit breaker trigger due to speed restriction class 90 locos requiring excess voltage ]
Overload (class 90),Zone patrolled by OHL personnel suspected of overloading ]
Overload (class 90),The train overloads two classes 90's ]
Overload (class 90),2 x class 90s ]
Overload (class 90),2 x class 90s ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),Due to the restriction of dual-speed loco head requiring exessive voltage at the output causing overload ]
Overload (class 90),Due to the restriction of dual-speed loco head requiring exessive voltage at the output causing overload ]
Overload (class 90),Current number caused by 2x class 90's ]
Overload (class 90),Current number caused by 2x class 90's ]
Overload (class 90),Current number caused by 2x class 90's ]
Overload (class 90),Visual inspection/patrol of Hampson track G362/02 at Five Ashes track G365/12.
Overload (class 90),Recurring problems of loco 2x class 90 causing fault ]
Overload (class 90),Recurring problems of loco 2x class 90 causing fault ]
Overload (class 90),Recurring problems of loco 2x class 90 causing fault ]
Overload (class 90),"Two classes 90, in the same electrical section. ]"
Overload (class 90),In progress 2x class 90 loco defect ]
Overload (class 90),In progress 2x class 90 loco defect ]
Overload (class 90),Area patrolled by staff Ohl no cause found suspected of overloading ]
Overload (class 90),In progress 2x class 90 loco defect. ]
Overload (class 90),In progress 2x class 90 loco defect. ]
Overload (class 90),"Above deck 17, the green healing station insulation flashed on burn marks on deck ]"
Overload (class 90),No patrol required two classes 90 in section (overload) 4M11 ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem.]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),"Patrol nothing found, Overload 2x class 90s in section ]"
Overload (class 90),"Patrol nothing found, Overload 2x class 90s in section ]"
Overload (class 90),Optimal reading indicates train failure ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Current class number 90 ]
Overload (class 90),Current class number 90 ]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),2 classes 90 in the section. ]
Overload (class 90),Known number of 2x class 90 ]
Overload (class 90),Known number of 2x class 90 ]
Overload (class 90),The project turned off Harker FS and did not modify / test the protection parameters at Upperby. 2x class 90 in the section causing voltage fluctuations ]
Overload (class 90),The project turned off Harker FS and did not modify / test the protection parameters at Upperby. 2x class 90 in the section causing voltage fluctuations ]
Overload (class 90),Two trains in section causing overload ]
Overload (class 90),"2 x Class 90's in section, train overload due to extended power provisions sections. ]"
Overload (class 90),BN3 was related to 4L97 two classes 90 causing overload and confirmed by the ECR ]
Overload (class 90),Reviewed by Stafford Tech team and advised to be an overload ]
Overload (class 90),"Overload of the train, 2x class 90's in the section.]"
Overload (class 90),"This trip was reduced to two classes 90, in the drawing power area that caused the trip. ]"
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Single circuit breaker travel two Class 90's in drawing section at a lot of power. ]
Overload (class 90),Single trip completed due to 2 x class 90 in section ]
Overload (class 90),train failure/fault ]
Overload (class 90),Only one completed trip caused by 2 x class 90's ]
Overload (class 90),Overload reported per eco due to 2 classes 90 in section ]
Overload (class 90),Overload of the train Two classes 90 in the section ]
Overload (class 90),Overload of the train Two classes 90 in the section ]
Overload (class 90),Probable cause of overload off the train. ]
Overload (class 90),Technology office report on overload to close ]
Overload (class 90),Presumptive 2 x 90's overload in the section reported per eco ]
Overload (class 90),"2 class 90 trains from dn liv ind on dn slow caused the ocb on cw3 to G158/127 (neutral section) Burn mark on south arc horn, no other visible damage. ]"
Overload (class 90),"2 class 90 trains from dn liv ind on dn slow caused the ocb on cw3 to G158/127 (neutral section) Burn mark on south arc horn, no other visible damage. ]"
Overload (class 90),Presumed overload due to 2 units of class 90 in the section. ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),Inspected and suitable for use. Probable cause ( overload ) 2 electric in section. ]
Overload (class 90),"Talked to ECR and they put the defect to possible overload because there were 2 classes 90's in section 2 class 90's in section, so was a completed trip to hest bank, talked to eco, and said it's an overload to have both trains in the section together. ]"
Overload (class 90),overload]
Overload (class 90),Overload Class 2 90 ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),Overload Class 2 90 ]
Overload (class 90),Optimal values taken with suspected overload with class 90loco ]
Overload (class 90),Optimal values taken with suspected overload with class 90loco ]
Overload (class 90),K. Wood indicated that the failure was due to the acceleration of class 90 by 2 x compared to a stand.]
Overload (class 90),In progress 2x class 90 loco numbers ]
Overload (class 90),In progress 2x class 90 loco numbers ]
Overload (class 90),Suspected overload train failure ]
Overload (class 90),"Train - 2x90, OLE happy to close the fault]"
Overload (class 90),Continuous 2x Class 90 faults and cable defects already identified using P&amp;D ]
Overload (class 90),In progress 2x class 90 problem and cable defect identified already lying with P&amp;D ]
Overload (class 90),2x class 90's and known cable defect ]
Overload (class 90),Carlisle OLE reports overload on HG1 to 0225]
Overload (class 90),Carlisle OLE reports overload on HG1 to 0225]
Overload (class 90),Two classes 90. OLE in order]
Overload (class 90),Two classes 90. OLE in order]
Overload (class 90),Two classes 90. OLE in order]
Overload (class 90),BW-5 tripped FlIM 4L60 in the double header section. The technical team consulted can be overloaded with any other action required ]
Overload (class 90),"A suspected overload, due to two double classes 90's in the section, inquired about the technology ]"
Overload (class 90),"A suspected overload, due to two double classes 90's in the section, inquired about the technology ]"
Overload (class 90),Optimho readings confirm overload ]
Overload (class 90),Train - 2x90. OLE happy to close.]
Overload (class 90),2x Class 90's in the &amp; Cable Default section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),In progress 2x class 90 loco problem Consulted tech team this can be set to overload no other action required ]
Overload (class 90),In progress 2x class number 90]
Overload (class 90),In progress 2x class number 90]
Overload (class 90),In progress 2x class number 90]
Overload (class 90),The technical team consulted can be attributed to overload no further action required ]
Overload (class 90),The technical team consulted can be attributed to overload no further action required ]
Overload (class 90),Charge 2x class 90's ]
Overload (class 90),Neil Proud advises a trip due to section overload. ]
Overload (class 90),2 x Class 90s in section - train overload ]
