No fault found,No cause found  ]
Overload (class 90),2 x class 90's in section overload also brought out oc-5 due to feeding horse shoes of the unique travel oxenholm 2 x class 90's in the section also brought out oc-6 due to feeding of horse shoes ]
Overload (class 90),2 x Class 90s in section - train overload ]
Overload (class 90),2 x class 90's in section overload also brought out oc-5 due to feeding horse shoes of the unique travel oxenholm 2 x class 90's in the section also brought out oc-6 due to feeding of horse shoes ]
Overload (class 90),Overload of section ]
Overload (class 90),* Failure closure details (field of action in the FMS): Section suspected of patrolled overload no fault found ]
Overload (class 90),Ability to overload patrol electrical section without fault Found ]
Overload (class 90),Patrol and nothing found ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),"Patrol Section, nothing found. Probable cause, train overload. ]"
Overload (class 90),Neil Proud advises a trip due to section overload. ]
Overload (class 90),Circuit breaker trip on OC-5 Patrol per day shift Overload possibility 2 trains in the one-to-one end travel section ]
Overload (class 90),Confirmed by the technical team to be an overload caused by 2 x class 90's ]
Overload (class 90),Overload of the train ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem. ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),Travel caused by 2x class 90 in section ]
Overload (class 90),Travel caused by 2x class 90 in section ]
Overload (class 90),Overload possible due to 2 x class 90's in section ]
Overload (class 90),Due to the feeding of the horse shoes of the oxenholme oc-5 brought out the oc-6 due to an overload of 2 x class 90's in the section Due to the feeding of the horse shoes of the oxenholme oc-5 brought out the oc-6 due to an overload ]
Overload (class 90),"Area affected by patrols, nothing found. Probable cause, train overload. ]"
Overload (class 90),Overload of the train ]
Overload (class 90),2 x class 90s in section - train overload ]
Overload (class 90),2x class 90's in the section. ]
Overload (class 90),2x class 90's in the section. ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Considered an electrical defect with Class 90 locomotives as recommended ]
Overload (class 90),"Optimho surveys were not surveyed, electrical problems advised with loco, and to clear defects ]"
Overload (class 90),"Optimho readings taken from top by, advised that this was an electrical failure on Class 90 locomotives ]"
Overload (class 90),In progress 2x class 90 number ]
Overload (class 90),In progress 2x class 90 number ]
Overload (class 90),Overload of the train ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),In progress 2x class 90 loco problem ]
Overload (class 90),Overload of Class 2 train of Class 90 ]
Overload (class 90),Overload of train 3 class 90 ]
Overload (class 90),train overload 3 Class 90s ]
Overload (class 90),Overload of section ]
Overload (class 90),"Train failure, likely overload ]"
Overload (class 90),Confirmed Overload of Section ]
Overload (class 90),"2 x class 90 in the ""presumed overload"" section ]"
Overload (class 90),Known cable failure and 2x class 90's causing circuit breaker trips ]
Overload (class 90),Known cable failure and 2x class 90's causing circuit breaker trips ]
Overload (class 90),Known cable failure and 2x class 90's causing circuit breaker trips ]
Overload (class 90),In progress 2x class 90 loco defect ]
Overload (class 90),Closed like an overload]
Overload (class 90),Overload 2 class 90's ]
Overload (class 90),Full section may be overloaded due to the 2 x class 90's in the section ]
Overload (class 90),"2 x Class 90s in section, train overload.]"
Overload (class 90),"90048 &amp; 90044 in section, overload ]"
Overload (class 90),Confirmed Overload of Train ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),2x Class 90's in section ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),Confirmed Overloads of the Train ]
Overload (class 90),In progress 2X Class 90 number ]
Overload (class 90),In progress 2X Class 90 number ]
Overload (class 90),Overloading of faults on the train ]
Overload (class 90),Overload of train failure ]
Overload (class 90),In progress of 2X class 90's number ]
Overload (class 90),Inspected]
Overload (class 90),Single circuit breaker with 2 classes 90's in section . Confirmed as section overload ]
Overload (class 90),The train overloads two classes 90 in the section single trip completed ]
Overload (class 90),"Two classes 90 in the section, cause is section overload ]"
Overload (class 90),2 classes 90 in the section causing a trip on HG-1)
Overload (class 90),The train overloads two classes 90 ]
Overload (class 90),"Two classes 90 in section , overload suspicion ]"
Overload (class 90),Confirmed Overload of Section ]
Overload (class 90),Maybe overload]
Overload (class 90),In progress 2x Class 90's ]
Overload (class 90),In progress 2x Class 90's ]
Overload (class 90),Overload 2 x class 90's train faukt ]
Overload (class 90),In progress 2X Class 90's issue ]
Overload (class 90),In progress 2X Class 90's issue ]
Overload (class 90),Two classes 90 in the section - train overload ]
Overload (class 90),Two classes 90 in the section - train overload ]
Overload (class 90),"Overload possible, no optimhos available ]"
Overload (class 90),The train overloads two classes of 90s in the section ]
Overload (class 90),No defects found ]
Overload (class 90),No defects found ]
Overload (class 90),NUMBER KNOW WITH 2 LOCOS X CLASS 90]
Overload (class 90),Train failure 2x class90 ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),2x class 90's in section ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),Going 2x 90's fault class ]
Overload (class 90),2 trains of class 90 in overloaded sections]
Overload (class 90),"2x class 90's, overload, train failure ]"
Overload (class 90),"OHL personnel attended the site, recovered optimum readings. Failure due to train overload. Unique trip on OC5 section at the top of the main between the hest bank and the bay horse LM82 transported by 3* class 90s suspected of overloading ]"
Overload (class 90),"OHL personnel attended the site, recovered optimum readings. Failure due to train overload. Unique trip on OC5 section at the top of the main between the hest bank and the bay horse LM82 transported by 3* class 90s suspected of overloading ]"
Overload (class 90),Optimal readings taken Overload two classes of 90s ]
Overload (class 90),Optimal readings taken Overload two classes of 90s ]
Overload (class 90),2 classes 90 trans in section overload ]
Overload (class 90),Ole did not verify that there was a Class 90 surge. ]
Overload (class 90),Ole did not verify that there was a Class 90 surge. ]
Overload (class 90),Ole did not verify that there was a Class 90 surge. ]
Overload (class 90),2x class 90's in OPTIMHO section taken ]
Overload (class 90),x2 class 90's in section. No OLE damage ]
Overload (class 90),x2 class 90's in section. No OLE damage ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),Full foot PL-3 Patrol completed without problems OHL. x2 class 90 units in the section at the time of the trip which results in an electrical failure. ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),X2 double header class 90s caused this trip ]
Overload (class 90),In progress 2x Class number 90 ]
Overload (class 90),In progress 2x Class number 90 ]
Overload (class 90),This trip was caused by x2 double head class 90's ]
Overload (class 90),The double head of class 90 caused this mistake.
Overload (class 90),The double head of class 90 caused this mistake.
Overload (class 90),In progress 2x Class number 90 ]
Overload (class 90),Readings taken for the possible cause of oc-5 due to readings in tsc is overloaded due to having to class 90's in the section. ]
Overload (class 90),"2x class 90's in section, optimal values taken - zone 3, 1261%, foot patrol and low-level visual inspection of neutral section, no visible damage ]"
Overload (class 90),Optimal values taken due to train failure]
Overload (class 90),): X2 double head class 90's caused this fault. OPTIMHO read taken ]
Overload (class 90),Train failure class 90s x2 in the section at the time ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),x2 double head class 90's caused this trip. OPTIMHO readings taken ]
Overload (class 90),Class 90 default in dual-head course ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),2 Trains in section suspected of overloading ]
Overload (class 90),2 units in the section when the trip took place ]
Overload (class 90),Technology review and overload is the result ]
Overload (class 90),Received as overload on the system ]
Overload (class 90),Current class number x2 of the 1990s ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),Default of 2x class 90 in progress ]
Overload (class 90),Default of 2x class 90 in progress ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Confirmed as overload ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),Review and confirmation of overload ]
Overload (class 90),Double Class 90 Head Caused This Mistake ]
Overload (class 90),Single displacement possible on load ]
Overload (class 90),Two classes 90 in the section - Overload of the train ]
Overload (class 90),Current default of 2x class 90s ]
Overload (class 90),Two classes 90 in the section - train overload ]
Overload (class 90),Two classes 90 in the section.
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),"Optimho surveys carried out on board the bay horse and the hest bank for oc 5. The surveys indicate a possible overload due to the 2 classes 90's in the section at the time, as a vfailure shown on board the bay horse. ]"
Overload (class 90),Data reviewed and overcrowded confirmed ]
Overload (class 90),"Unique travel with 2 class 90 trains in the section, the possible cause of the trip is overloaded with the 2 trains being in the section at the same time. ]"
Overload (class 90),Permanent defect - two classes 90 in section ]
Overload (class 90),2 classes 90 in the section suspected of overloading ]
Overload (class 90),"The possible cause of the trip is the two class 90 trains in the section at the time, causing a possible overload, the crew's command said that the voltage draw fell to 17,000 volts when the trains powered by the stationery. ]"
Overload (class 90),Double class with 90 heads]
Overload (class 90),Double class with 90 heads]
Overload (class 90),Confirmed Overload Examined ]
Overload (class 90),Confirmed Overload Examined ]
Overload (class 90),Revised Overload Confirmed ]
Overload (class 90),Overload 2 in section ]
Overload (class 90),Overload 2 in section ]
Overload (class 90),Overload confirmed ]
Overload (class 90),Travel reports of the circuit breaker on wx-10 tripped 01.58 reset to 02.01. No default distance. The possible cause of the trip is the overload due to 2x class 90's in the section at the time. Patrol and no other defects were found. ]
Overload (class 90),2X 90s in section overload ]
Overload (class 90),2X90S in section overload ]
Overload (class 90),2 x class 90s in section - train overload ]
Overload (class 90),X2 class 90 draws too much power. V fails on OPTIMHO playback. ]
Overload (class 90),"2 x 90s sectional power supply, train overload ]"
Overload (class 90),"2 x 90s sectional power supply, train overload ]"
Overload (class 90),The section was patrolled at night as we had a possession on here. No obvious damage or defects were discovered at the time of inspection. As indicated on the night of triping two 90 units were in the section at the time of tripping so this is the most obvious cause. ]
Overload (class 90),X2 class 90s in the section. Market area but no defects found]
Overload (class 90),A cabin patrol went to the depot with a camera and images examined at the back. Phoned ECO and was informed of a unique trip with current overload. ]
Overload (class 90),"One possible cause of travel was overload, since two 90-class trains were in the section at the time. No other defects could be found. ]"
Overload (class 90),"Two x class 90's in the section, overload caused OC-5 to travel]"
Overload (class 90),Overload possible ]
Overload (class 90),Overload possible ]
Overload (class 90),X2 class 90s in the section. Market area but no defects found]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Revised as overload ]
Overload (class 90),Overload confirmed on system ]
Overload (class 90),The possible cause of the trip was overload due to 2 class 90 trains in the section at the time. No other defects were found ]
Overload (class 90),Overload confirmed by technicians ]
Overload (class 90),"CF2 OCB. Full electric section patrolled, no fault found. Optimal reading is not the distance to the fault. 2x class 90 in the section.]"
Overload (class 90),2x class number 90]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),"Overload possible, 2 classes 90 in section]"
Overload (class 90),Patrol area Nothing found possible overload of 2 classes 90 in section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Distribution defect CW-13 Z3 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),"Overload, default 2x class 90 ]"
Overload (class 90),Failure of double-head class 90 ]
Overload (class 90),In progress 2x class numbers 90 ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),system overload 2x class 90s in section ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),Class 90 double head defect ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),Overload 2x90s in section ]
Overload (class 90),Confirmed Overload Examined ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),In progress 2x class 90s number ]
Overload (class 90),The possible cause of the trip was overload due to 2 x class 90's in the section. ]
Overload (class 90),Time of the 2x class 90 train defect zone 3. Cabin transport to cover the electrical section. No problem found. ]
Overload (class 90),WW4 2x class 90's due to train failure ]
Overload (class 90),WW4 2x class 90's due to train failure ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO read taken ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO read taken ]
Overload (class 90),X 2 class 90's fault. OMPTIMHO read taken ]
Overload (class 90),Presumed Overload of Trains in Section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),Presumed Class 2 90 Overload in Section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class number 90 Cw15 tripped with 2 class 90's in section Patrol found nothing ]
Overload (class 90),In progress 2x class number 90 Cw15 tripped with 2 class 90's in section Patrol found nothing ]
Overload (class 90),2 classes 90 in section ]
Overload (class 90),In progress 2x class number 90 ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2x class number 90 ]
Overload (class 90),2 x class 90 in the section causing the trip. The section of the track was patrolled. ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),"WW6 OCB. Optimal reading taken from Winsford, 513.2%. 2x class 90. No damage visible to OHL ]"
Overload (class 90),WW4 OCB. Optimal reading taken from Winsford 401.7% 2x class 90. No damage visible to OHL ]
Overload (class 90),2 x class 90's in the section. Overload ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),In progress 2x class 90 problem causing overload. ]
Overload (class 90),Overload of section x2 90s. ]
Overload (class 90),Class 90 double head defect ]
Faulty train unit,Report flash at pan in platform 8 no damage to ohle pan fault ]
Faulty train unit,OLE checked in area. No issues found by Tony Arkell. Likely to be unit fault as same unit SK37 was also in section during the trip on CF-7 900079 ]
Faulty train unit,OLE checked in area. No issues found by Tony Arkell. Likely to be unit fault as same unit SK37 was also in section during the trip on CF-7 900079 ]
Faulty train unit,Section checked by Tony Arkell. No cause found likely tone unit fault as same unit SK37 was also in section during the trip on HF-11 900077 ]
Faulty train unit,Section checked by Tony Arkell. No cause found likely tone unit fault as same unit SK37 was also in section during the trip on HF-11 900077 ]
Faulty train unit,Suspected faulty unit as same unit tripped on 10th and 11th April. Northern advised ]
Faulty train unit,Suspected faulty unit as same unit tripped on 10th and 11th April. Northern advised ]
Faulty train unit,Trip due to speed restriction train demanding high voltage on exit  ]
Faulty train unit,Train crossed into unwired road leaving pantograph erected causing partial dewirement of the down goods line Kingmoor DRS.  Rewriting completed and handed back 0305 PLF.]
Faulty train unit,Train crossed into unwired road leaving pantograph erected causing partial dewirement of the down goods line Kingmoor DRS.  Rewriting completed and handed back 0305 PLF.]
Faulty train unit,Train crossed into unwired road leaving pantograph erected causing partial dewirement of the down goods line Kingmoor DRS.  Rewriting completed and handed back 0305 PLF.]
Faulty train unit,metal roof standing above train removed.]
Faulty train unit,metal roof standing above train removed.]
Faulty train unit,metal roof standing above train removed.]
Faulty train unit,metal roof standing above train removed.]
Faulty train unit,metal roof standing above train removed.]
Faulty train unit,"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
Faulty train unit,"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
Faulty train unit,"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
Faulty train unit,"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
Faulty train unit,"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
Faulty train unit,"17:33 OLE staff have attended the depot and confirm no damage to the infrastructure, they have spoken to the depot who confirm a unit fault.]"
Faulty train unit,Train failed to take pan down causing damage to the pantograph and trip at same time No damage to OLE  ]
Faulty train unit,Train failed to take pan down causing damage to the pantograph and trip at same time No damage to OLE  ]
Faulty train unit,The driver of EMU 323230 inspected the pantograph from the over bridge at Piccadilly station and identified that the arc catchers on the foot insulator had sustained flash over damage due to current flash over. This unit was in section at the time of the breaker trip.]
Faulty train unit,No fault with overheads. unit error ]
Faulty train unit,Down Slow Platform 15. Train Unit Fault. ]
Faulty train unit,Down Slow Platform 15. Train Unit Fault. ]
Faulty train unit,Longsight depot foot patrol on rd 28. Spoke to Alstom staff who confirmed a unit raising pantograph caused trip . Ohl fit for purpose  ]
Faulty train unit,Longsight depot foot patrol on rd 28. Spoke to Alstom staff who confirmed a unit raising pantograph caused trip . Ohl fit for purpose  ]
Faulty train unit,"Diesel train with faulty hatch on unit, causing breaker trip on wx-9. Foot patrol carried out by ole staff to see if there was any damage to the ole within distance to fault areas, and no obvious damage was found. Train fitter secured unit and line opened back to traffic. ]"
Faulty train unit,"Diesel train with faulty hatch on unit, causing breaker trip on wx-9. Foot patrol carried out by ole staff to see if there was any damage to the ole within distance to fault areas, and no obvious damage was found. Train fitter secured unit and line opened back to traffic. ]"
Faulty train unit,"AE-10 electrical section patrolled, faulty pantograph. No damage to OLE. Euston trip found to be faulty pan no damage to over head line  ]"
Faulty train unit,"AE-10 electrical section patrolled, faulty pantograph. No damage to OLE. Euston trip found to be faulty pan no damage to over head line  ]"
Faulty train unit,Patrol carried out and area surveyed. Faulty train unit found at Prestbury. Which was towed away. ]
Faulty train unit,Patrol carried out and area surveyed. Faulty train unit found at Prestbury. Which was towed away. ]
Faulty train unit,"Carlisle OLE staff report train fault, no issues noted with OLE and fault can be closed.]"
Faulty train unit,Shed 4 road examined no damage to OLE trip due to APC test causing pan to drop. And breaker trip. ]
Faulty train unit,Shed 4 road examined no damage to OLE trip due to APC test causing pan to drop. And breaker trip. ]
Faulty train unit,Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Faulty train unit,Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Faulty train unit,Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Faulty train unit,Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Faulty train unit,Area of Ole Inspected by Lee smith all ok this is a train fault Area patrolled no damage to OLE it was a train fault checked by Lee smith. ]
Faulty train unit,Train fault ole line examined by l smith the ole is ok. ]
Faulty train unit,Train fault ole line examined by l smith the ole is ok. ]
Faulty train unit,Confirmed by ECR as a faulty unit  ]
Faulty train unit,Confirmed by ECR as a faulty unit  ]
Faulty train unit,Confirmed by ECR as a faulty unit  ]
Faulty train unit,Breaker trip on HF-2. Train was reported with faulty APC unit by Northern Rail which has caused the trip. ]
Faulty train unit,Breaker trip on HF-2. Train was reported with faulty APC unit by Northern Rail which has caused the trip. ]
Faulty train unit,PATROLLED AOK..]
Faulty train unit,PATROLLED AOK..]
Faulty train unit,PATROLLED AOK..]
Faulty train unit,PATROLLED AOK..]
Faulty train unit,PATROLLED AOK..]
Faulty train unit,Train fault cause pan to drop no damage to ole after inspection  ]
Faulty train unit,Train fault cause pan to drop no damage to ole after inspection  ]
Faulty train unit,Unit defect (350127)]
Faulty train unit,Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
Faulty train unit,Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
Faulty train unit,Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
Faulty train unit,Train fault. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021.  ]
Faulty train unit,train fault]
Faulty train unit,train fault]
Faulty train unit,"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
Faulty train unit,"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
Faulty train unit,"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
Faulty train unit,"Train fault was reported, neutral section inspected for damage nothing to report all in order please close  ]"
Faulty train unit,Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Faulty train unit,Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Faulty train unit,Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Faulty train unit,Fault with unit caused tripping of ole sections wp8/wp4 Aston neutral section. ]
Faulty train unit,"Ground level visual inspection carried out. Also GoPro inspection carried out on EMU's stabled in the siding, checks carried out on Pantograph area. There were a number of EMU's that had previously exited the siding. ]"
Faulty train unit,"Ground level visual inspection carried out. Also GoPro inspection carried out on EMU's stabled in the siding, checks carried out on Pantograph area. There were a number of EMU's that had previously exited the siding. ]"
Faulty train unit,Patrol of a AE-3 were possible reports of the problem being a Pan fault. ]
Faulty train unit,Patrol of a AE-3 were possible reports of the problem being a Pan fault. ]
Faulty train unit,"Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  ]"
Faulty train unit,"Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  Train had lost its transformer oil causing the breaker trip, the oil was found to have contaminated the 4 foot, control informed  ]"
Faulty train unit,Train Fault  ]
Faulty train unit,"Unit 350111 was reported to cause trip of CW4/CW21, unit was taken out of service for investigation as it had caused multiple trips throughout the midearths, fault to be closed thanks  ]"
Faulty train unit,"Unit 350111 was reported to cause trip of CW4/CW21, unit was taken out of service for investigation as it had caused multiple trips throughout the midearths, fault to be closed thanks  ]"
Faulty train unit,"CW4 shunted at Arriva depot informed us it was a unit fault , train has been dragged away. ]"
Faulty train unit,"CW4 shunted at Arriva depot informed us it was a unit fault , train has been dragged away. ]"
Faulty train unit,"AS-2 patrolled and visually Inspected OLE. No damage found, train in Electrical traction cause of tripping ECO advises pantograph to be checked. Electrical section reset after pantograph was lowered. ]"
Faulty train unit,"AS-2 patrolled and visually Inspected OLE. No damage found, train in Electrical traction cause of tripping ECO advises pantograph to be checked. Electrical section reset after pantograph was lowered. ]"
Faulty train unit,Unit fault. ]
Faulty train unit,Unit fault. ]
Faulty train unit,"Arrived at site and inspected OLE, OLE in good condition , unit 1N62 had tripped 3 times before in blackpool ]"
Faulty train unit,"Arrived at site and inspected OLE, OLE in good condition , unit 1N62 had tripped 3 times before in blackpool ]"
Faulty train unit,"Arrived at site and inspected OLE, OLE in good condition , unit 1N62 had tripped 3 times before in blackpool ]"
Faulty train unit,Fault with train.]
Faulty train unit,Unit fault. ]
Faulty train unit,Unit fault. ]
Faulty train unit,Unit fault. ]
Faulty train unit,Unit fault. ]
Faulty train unit,Unit fault. ]
Faulty train unit,Unit fault. ]
Faulty train unit,Platforms examined all olenin good condition fault details 2K14 was changing pans from front to rear.   Unit fault ]
Faulty train unit,Pan lowered on unit.]
Faulty train unit,Pan lowered on unit.]
Faulty train unit,Pan lowered on unit.]
Faulty train unit,K. Wood advises that this was due to a train fault. ]
Faulty train unit,Breaker trip on OK3. Unit with pantograph raised travelling through the PES section at Victoria was identified as the cause. Damage caused to a registration arm at MVL00/65 on the Down Rochdale Slow will be repaired during planned access. ]
Faulty train unit,Due to train fault ]
Faulty train unit,train fault]
Faulty train unit,Tripping resolved after train asked to lower pantograph and re-energised . ]
Faulty train unit,Tripping resolved after train asked to lower pantograph and re-energised . ]
Faulty train unit,Tripping resolved after train asked to lower pantograph and re-energised . ]
Faulty train unit,Tripping resolved after train asked to lower pantograph and re-energised . ]
Faulty train unit,Tripping resolved after train asked to lower pantograph and re-energised . ]
Faulty train unit,Faulty pantograph  ]
Faulty train unit,Faulty pantograph  ]
Faulty train unit,Faulty pantograph  ]
Faulty train unit,Faulty pantograph  ]
Faulty train unit,Faulty pantograph  ]
Faulty train unit,Faulty pantograph  ]
Faulty train unit,No issue with OLE found. Suspected faulty unit  ]
Faulty train unit,"The cage around signal mp96 is bent towards the live ole signs of flash over possible cause of breaker trip nearest structure m187/51, or faulty unit ]"
Faulty train unit,"The cage around signal mp96 is bent towards the live ole signs of flash over possible cause of breaker trip nearest structure m187/51, or faulty unit ]"
Faulty train unit,Cleared with RRC Train Fault  ]
Faulty train unit,Train fault  ]
Faulty train unit,Train fault  ]
Faulty train unit,Train Fault  ]
Faulty train unit,PLT 8 mcr pic Parol and check ohl fit for purpose  Spoke to station staff unit fault. ]
Faulty train unit,PLT 8 mcr pic Parol and check ohl fit for purpose  Spoke to station staff unit fault. ]
Faulty train unit,Train Fault  ]
Faulty train unit,Reported as train fault ]
Faulty train unit,Faulty pan on unit in Camden sidings. No damage to OLE ]
Faulty train unit,"Station platforms at Stockport inspected no obvious sign of breaker trip. Sidings shunter confirmed ADD unit fault, train reset and all seemed ok.  ]"
Faulty train unit,"Station platforms at Stockport inspected no obvious sign of breaker trip. Sidings shunter confirmed ADD unit fault, train reset and all seemed ok.  ]"
Faulty train unit,Unit failure train fault  ]
Faulty train unit,Unit failure train fault  ]
Faulty train unit,Unit failure train fault  ]
Faulty train unit,Unit failure train fault  ]
Faulty train unit,Unit failure train fault  ]
Faulty train unit,Unit failure train fault  ]
Faulty train unit,Inspection taken place and reset by OLE supervisor  ]
Faulty train unit,Inspection taken place and reset by OLE supervisor  ]
Faulty train unit,Inspection taken place and reset by OLE supervisor  ]
Faulty train unit,Inspection taken place and reset by OLE supervisor  ]
Faulty train unit,Inspection taken place and reset by OLE supervisor  ]
Faulty train unit,Depot reported unit fault please close  ]
Faulty train unit,Depot reported unit fault please close  ]
Faulty train unit,Depot reported unit fault please close  ]
Faulty train unit,Depot reported unit fault please close  ]
Faulty train unit,Train Fault  ]
Faulty train unit,Pan fault on the train. ]
Faulty train unit,Pan fault on the train. ]
Faulty train unit,Pan fault on the train. ]
Faulty train unit,Train fault OLE state no requirement to patrol]
Faulty train unit,Train fault OLE state no requirement to patrol]
Faulty train unit,Train fault OLE state no requirement to patrol]
Faulty train unit,Train fault OLE state no requirement to patrol]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,WS-3 trip. Caused by traction unit fault ]
Faulty train unit,Train fault apc failure  ]
Faulty train unit,Train fault apc failure  ]
Faulty train unit,Confirmed train fault ]
Faulty train unit,Confirmed train fault ]
Faulty train unit,Confirmed train fault ]
Faulty train unit,Train fault. 16.02 tripped 16.15 reset after Pantographs lowered. ]
Faulty train unit,Unit fualt  ]
Faulty train unit,Unit fualt  ]
Faulty train unit,"Fault on train caused tripping, faulty pantograph ]"
Faulty train unit,"Fault on train caused tripping, faulty pantograph ]"
Faulty train unit,"Fault on train caused tripping, faulty pantograph ]"
Faulty train unit,"Fault on train caused tripping, faulty pantograph ]"
Faulty train unit,"Supervisor attended site,cause of tripping was due to faulty unit within Ocley depot. ]"
Faulty train unit,Patrolled area train in Railnet depot with faulty pan ]
Faulty train unit,Royal mail 325 unit defect ]
Faulty train unit,Royal mail 325 unit defect ]
Faulty train unit,Royal mail 325 unit defect ]
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,"Section of ole concerned patrolled ,no issues found. Tripping of WS-17&amp;18 put down to fault on train unit as once the problem was isolated it left section successful.  ]"
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok Train fault ]
Faulty train unit,Opt home readings taken train fault ]
Faulty train unit,"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
Faulty train unit,"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
Faulty train unit,"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
Faulty train unit,"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
Faulty train unit,"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
Faulty train unit,"We-14 tripped twice, faulty pantograph on train found to be cause of problem ,train moved out of section,OHL equipment checked,fit for purpose . WS-14 section tripped twice, due to faulty pantograph on train. Pan isolated and moved out of section, section re energised. Shift checked OHL equipment with no problems to report.  ]"
Faulty train unit,"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
Faulty train unit,"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
Faulty train unit,"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
Faulty train unit,"Shunter at allerton depot confirmed train fault caused PL4 to trip, please close  ]"
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,Consulted tech team this can be attributed to a train fault no further  action  required  ]
Faulty train unit,"Optimho readings taken upperby tsc u/hg-1h,indicating train fault ]"
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,Unit fault  ]
Faulty train unit,"Rapid informed Luke Bevin,senior man,tripping was caused by faulty pan. ]"
Faulty train unit,"Rapid informed Luke Bevin,senior man,tripping was caused by faulty pan. ]"
Faulty train unit,"Rapid informed Luke Bevin,senior man,tripping was caused by faulty pan. ]"
Faulty train unit,NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
Faulty train unit,NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
Faulty train unit,NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
Faulty train unit,NE1 patrolled from whiston to Lea green. No cause found fit for purpose. Possible train fault.  ]
Faulty train unit,Train fault identified  ]
Faulty train unit,When we attended the train with the reported pan fire and cause of the breaker trip the pan had been lowered there was no signs of a fire and the breakers had held since they reset. Under inspection we found no damage to the ole. Northern was making arrangements to remove the train from platform 8. I'm putting this down to a  unit fault. ]
Faulty train unit,When we attended the train with the reported pan fire and cause of the breaker trip the pan had been lowered there was no signs of a fire and the breakers had held since they reset. Under inspection we found no damage to the ole. Northern was making arrangements to remove the train from platform 8. I'm putting this down to a  unit fault. ]
Faulty train unit,When we attended the train with the reported pan fire and cause of the breaker trip the pan had been lowered there was no signs of a fire and the breakers had held since they reset. Under inspection we found no damage to the ole. Northern was making arrangements to remove the train from platform 8. I'm putting this down to a  unit fault. ]
Faulty train unit,Faulty ARL unit with the pan raised in Willesden TMD]
Faulty train unit,Faulty ARL unit with the pan raised in Willesden TMD]
Faulty train unit,"Due to pan damage, stranded train was being moved &amp; tripped section whilst passing under a live section insulator. This was inspected &amp; SI was flashed over. Any maintenance will be carried out at a later date. SI is still in working order ]"
Faulty train unit,"Due to pan damage, stranded train was being moved &amp; tripped section whilst passing under a live section insulator. This was inspected &amp; SI was flashed over. Any maintenance will be carried out at a later date. SI is still in working order ]"
Faulty train unit,Reports of a pan fire after section tripping. This was later confirmed that the pan was not on fire &amp; was just excessive arching after tripping &amp; ADD of pan. OHL inspected fit for purpose  ]
Faulty train unit,Train fault  ]
Faulty train unit,Train fault  ]
Faulty train unit,Train fault  ]
Faulty train unit,"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
Faulty train unit,"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
Faulty train unit,"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
Faulty train unit,"Z3 fault, discussed with tech and believe that information points to train fault.  ]"
Faulty train unit,"Electrical section PL-4 trip, section foot patrolled no cause found, Allerton Depot confirm it was due to a train fault. ]"
Faulty train unit,"Electrical section PL-4 trip, section foot patrolled no cause found, Allerton Depot confirm it was due to a train fault. ]"
Faulty train unit,"Electrical section PL-4 trip, section foot patrolled no cause found, Allerton Depot confirm it was due to a train fault. ]"
Faulty train unit,Postal train DB 1S55 2044 caused trip on HG-2 ]
Faulty train unit,Postal train DB 1S55 2044 caused trip on HG-2 ]
Faulty train unit,Postal train DB 1S55 2044 caused trip on HG-2 ]
Faulty train unit,Postal train DB 1S55 2044 caused trip on HG-2 ]
Faulty train unit,Postal train DB 1S55 2044 caused trip on HG-2 ]
Faulty train unit,Train Aeroflot off pantograph found near L178/11 down ditton main. OHL ok. ]
Faulty train unit,Train Aeroflot off pantograph found near L178/11 down ditton main. OHL ok. ]
Faulty train unit,Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
Faulty train unit,Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
Faulty train unit,Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
Faulty train unit,Attended previous night as well as this morning. No damage or issues found with OLE. Potential unit fault. ]
Faulty train unit,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Faulty train unit,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Faulty train unit,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Faulty train unit,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Faulty train unit,Section was cab patrolled and no obvious fault found. Fault likely to be caused by Train Unit.  ]
Faulty train unit,No attendance required PL4 trip caused by Zone 2 train fault]
