No fault found,No cause found  ]
Faulty train unit,"Unit 350111 allegedly caused a trip of CW4/CW21, the unit would have been decommissioned for investigation as it had caused several trips to the Midearths, for lack of closure thanks to ]"
Faulty train unit,"Unit 350111 allegedly caused a trip of CW4/CW21, the unit would have been decommissioned for investigation as it had caused several trips to the Midearths, for lack of closure thanks to ]"
Faulty train unit,"CW4 shunt in Arriva depot informed us that it was a unit failure, train was dragged away. ]"
Faulty train unit,"CW4 shunt in Arriva depot informed us that it was a unit failure, train was dragged away. ]"
Faulty train unit,"AS-2 patrolled and visually inspected OLE. No damage found, electric traction train cause of tripping ECO advises to check the pantograph. Resetting the electrical section after the pantograph drop. ]"
Faulty train unit,"AS-2 patrolled and visually inspected OLE. No damage found, electric traction train cause of tripping ECO advises to check the pantograph. Resetting the electrical section after the pantograph drop. ]"
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,"Arrived on site and inspected OLE, OLE in good condition, unit 1N62 had stumbled 3 times before in blackpool ]"
Faulty train unit,"Arrived on site and inspected OLE, OLE in good condition, unit 1N62 had stumbled 3 times before in blackpool ]"
Faulty train unit,"Arrived on site and inspected OLE, OLE in good condition, unit 1N62 had stumbled 3 times before in blackpool ]"
Faulty train unit,Failure with the train.]
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,Platforms examined all the default details of good condition of oleanin 2K14 was to change the pans from the front to the rear.
Faulty train unit,Pan lowered on the unit.]
Faulty train unit,Pan lowered on the unit.]
Faulty train unit,Pan lowered on the unit.]
Faulty train unit,K. Wood indicated that this was due to a train failure. ]
Faulty train unit,The displacement of the circuit breaker on OK3. Unit with raised pantograph travelling through the PSE section in Victoria has been identified as the cause. Damage to a registration arm at MVL00/65 on the Down Rochdale Slow will be repaired during the intended access. ]
Faulty train unit,Due to train failure ]
Faulty train unit,Failure of the train]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,No problem with OLE found. Suspected defective unit ]
Faulty train unit,"The cage around the mp96 signal is curved towards the living signs ole of flash on the possible cause of the nearest circuit breaker travel structure m187/51, or defective unit ]"
Faulty train unit,"The cage around the mp96 signal is curved towards the living signs ole of flash on the possible cause of the nearest circuit breaker travel structure m187/51, or defective unit ]"
Faulty train unit,Deleted with the fault of the RRC train ]
Faulty train unit,Failure of the train ]
Faulty train unit,Failure of the train ]
Faulty train unit,Train failure ]
Faulty train unit,PLT 8 mcr pic Parol and verify the ohl adjustment for Spoke purposes at the fault of the station's staff unit. ]
Faulty train unit,PLT 8 mcr pic Parol and verify the ohl adjustment for Spoke purposes at the fault of the station's staff unit. ]
Faulty train unit,Train failure ]
Faulty train unit,Reported as a train failure ]
Faulty train unit,Failure stove on unit in Camden lanes. No damage to OLE ]
Faulty train unit,"The docks at Stockport station did not inspect any obvious signs of circuit breaker travel. Sidings Shunter confirmed the flaw of the ADD unit, the train reset and everything seemed okay. ]"
Faulty train unit,"The docks at Stockport station did not inspect any obvious signs of circuit breaker travel. Sidings Shunter confirmed the flaw of the ADD unit, the train reset and everything seemed okay. ]"
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Train failure ]
Faulty train unit,It's a mistake on the train.
Faulty train unit,It's a mistake on the train.
Faulty train unit,It's a mistake on the train.
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,train failure apc outage ]
Faulty train unit,train failure apc outage ]
Faulty train unit,Confirmed train failure ]
Faulty train unit,Confirmed train failure ]
Faulty train unit,Confirmed train failure ]
Faulty train unit,Train failure. 16.02 tripped 16.15 reset after pantograph drop. ]
Faulty train unit,Unit fualt ]
Faulty train unit,Unit fualt ]
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"The supervisor attended the site, because of tripping was due to a defective unit in the Ocley depot. ]"
Faulty train unit,Zone train patrolled in Railnet repository with defective panel ]
Faulty train unit,Royal transfer 325 unit defect ]
Faulty train unit,Royal transfer 325 unit defect ]
Faulty train unit,Royal transfer 325 unit defect ]
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Opt for home readings caught in train faults ]
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,"Optimal values taken by upperby tsc u/hg-1h, indicating train failure ]"
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,"Fast informed Luke Bevin, the elder, tripping was caused by the defective stove. ]"
Faulty train unit,"Fast informed Luke Bevin, the elder, tripping was caused by the defective stove. ]"
Faulty train unit,"Fast informed Luke Bevin, the elder, tripping was caused by the defective stove. ]"
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,Identified train defect ]
Faulty train unit,"When we saw the train with the reported fire from the stove and the cause of the breakwater trip, there was no sign of fire and the breakwaters had stood back since they were reset. Under inspection, we found no damage to the oleum. Northern made arrangements to remove the train from platform 8."
Faulty train unit,"When we saw the train with the reported fire from the stove and the cause of the breakwater trip, there was no sign of fire and the breakwaters had stood back since they were reset. Under inspection, we found no damage to the oleum. Northern made arrangements to remove the train from platform 8."
Faulty train unit,"When we saw the train with the reported fire from the stove and the cause of the breakwater trip, there was no sign of fire and the breakwaters had stood back since they were reset. Under inspection, we found no damage to the oleum. Northern made arrangements to remove the train from platform 8."
Faulty train unit,Faulty ARL unit with high pot in Willesden TMD]
Faulty train unit,Faulty ARL unit with high pot in Willesden TMD]
Faulty train unit,"Due to the damage caused by the stove, the stranded train was moved to the &amp; moving section while passing under a live section insulation. It was inspected and SI was flashed. Any maintenance will be carried out at a later date. SI is still in working condition ]"
Faulty train unit,"Due to the damage caused by the stove, the stranded train was moved to the &amp; moving section while passing under a live section insulation. It was inspected and SI was flashed. Any maintenance will be carried out at a later date. SI is still in working condition ]"
Faulty train unit,Reports of a stove fire after triggering the section. This was later confirmed that the stove was not on fire &amp; was just an excessive arch after triggering &amp; ADD of the stove. OHL inspected shaped for purposes ]
Faulty train unit,Failure of the train ]
Faulty train unit,Failure of the train ]
Faulty train unit,Failure of the train ]
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Displacement of PL-4 electrical section, patrolled section foot no cause found, Allerton Deposition confirm that it was due to train failure. ]"
Faulty train unit,"Displacement of PL-4 electrical section, patrolled section foot no cause found, Allerton Deposition confirm that it was due to train failure. ]"
Faulty train unit,"Displacement of PL-4 electrical section, patrolled section foot no cause found, Allerton Deposition confirm that it was due to train failure. ]"
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,Aeroflot train off the pantograph found near L178/11 down ditton hand. OHL ok. ]
Faulty train unit,Aeroflot train off the pantograph found near L178/11 down ditton hand. OHL ok. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,No presence required trip PL4 caused by the fault of the train of zone 2]
Faulty train unit,No presence required trip PL4 caused by the fault of the train of zone 2]
Faulty train unit,"OLE staff ordered to conduct a cabin patrol, fit for any purpose found in the darkness E&amp;P EPME, advised today unit caused the fault ]"
Faulty train unit,"OLE staff ordered to conduct a cabin patrol, fit for any purpose found in the darkness E&amp;P EPME, advised today unit caused the fault ]"
Faulty train unit,"Travel to the Manchester International Depot, inspected via Go Pro on isolated poles, burning on trolley wires but without any damage, damage of the stove shown to the installer who indicated that it was a unit failure ]"
Faulty train unit,"Travel to the Manchester International Depot, inspected via Go Pro on isolated poles, burning on trolley wires but without any damage, damage of the stove shown to the installer who indicated that it was a unit failure ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,Longsight Depot was patrolling through safe walking lanes. No visible damage to the OLE was seen. Depot staff informed us that a train coming for maintenance had a defective pantograph that was mistakenly raised and this is the most likely cause of tripping. ]
Faulty train unit,Longsight Depot was patrolling through safe walking lanes. No visible damage to the OLE was seen. Depot staff informed us that a train coming for maintenance had a defective pantograph that was mistakenly raised and this is the most likely cause of tripping. ]
Faulty train unit,Longsight Depot was patrolling through safe walking lanes. No visible damage to the OLE was seen. Depot staff informed us that a train coming for maintenance had a defective pantograph that was mistakenly raised and this is the most likely cause of tripping. ]
Faulty train unit,Identified as a train fault ]
Faulty train unit,Confirmed train failure]
Faulty train unit,Confirmed train failure]
Faulty train unit,Train failure. OPTIMHO's distance from failure is 296% ]
Faulty train unit,Train failure. OPTIMHO's distance from failure is 296% ]
Faulty train unit,Train failure - optimum reading area 3 900% 4H40 in section ]
Faulty train unit,There was no problem.]
Faulty train unit,WW1G travel caused by train failure. Zone 3 delay on Opthimo playback. ]
Faulty train unit,Ocb trip due to failure with train AWC1A16 in section ]
Faulty train unit,Ocb trip due to failure with train AWC1A16 in section ]
Faulty train unit,Yarn restored. ]
Faulty train unit,Yarn restored. ]
Faulty train unit,"Cab patrolled after the trip Hattersley - Hadfield/Glossop, no damage to the OLE. Train in the section when the trip took place ]"
Faulty train unit,found a link that took an explosion at gantry G97/99; renewal to be expected.]
Faulty train unit,found a link that took an explosion at gantry G97/99; renewal to be expected.]
Faulty train unit,found a link that took an explosion at gantry G97/99; renewal to be expected.]
Faulty train unit,Report flash to skillet in platform 8 no damage to pan ohle fault ]
Faulty train unit,OLE checked in the area. No problem found by Tony Arkell. Probably being a unit failure like the same SK37 unit was also in the section during the trip on CF-7 900079 ]
Faulty train unit,OLE checked in the area. No problem found by Tony Arkell. Probably being a unit failure like the same SK37 unit was also in the section during the trip on CF-7 900079 ]
Faulty train unit,Section controlled by Tony Arkell. No cause found probable tonality unit missing as the same SK37 unit was also in the section during the trip on HF-11 900077 ]
Faulty train unit,Section controlled by Tony Arkell. No cause found probable tonality unit missing as the same SK37 unit was also in the section during the trip on HF-11 900077 ]
Faulty train unit,Suspected unit defective as the same unit stumbled on April 10 and 11. Northern advised ]
Faulty train unit,Suspected unit defective as the same unit stumbled on April 10 and 11. Northern advised ]
Faulty train unit,Travel due to train speed restriction demanding high voltage at exit ]
Faulty train unit,Cross train on a non-wired road leaving the erected pantograph causing the partial disconnection of the low-Kingmoor DRS freight line. Rewrite completed and reset 0305 PLF.]
Faulty train unit,Cross train on a non-wired road leaving the erected pantograph causing the partial disconnection of the low-Kingmoor DRS freight line. Rewrite completed and reset 0305 PLF.]
Faulty train unit,Cross train on a non-wired road leaving the erected pantograph causing the partial disconnection of the low-Kingmoor DRS freight line. Rewrite completed and reset 0305 PLF.]
Faulty train unit,metal roof over the train removed.]
Faulty train unit,metal roof over the train removed.]
Faulty train unit,metal roof over the train removed.]
Faulty train unit,metal roof over the train removed.]
Faulty train unit,metal roof over the train removed.]
Faulty train unit,"17:33 The OLE staff attended the depot and did not confirm any damage to the infrastructure, they spoke to the depot that confirmed a unit failure.]"
Faulty train unit,"17:33 The OLE staff attended the depot and did not confirm any damage to the infrastructure, they spoke to the depot that confirmed a unit failure.]"
Faulty train unit,"17:33 The OLE staff attended the depot and did not confirm any damage to the infrastructure, they spoke to the depot that confirmed a unit failure.]"
Faulty train unit,"17:33 The OLE staff attended the depot and did not confirm any damage to the infrastructure, they spoke to the depot that confirmed a unit failure.]"
Faulty train unit,"17:33 The OLE staff attended the depot and did not confirm any damage to the infrastructure, they spoke to the depot that confirmed a unit failure.]"
Faulty train unit,"17:33 The OLE staff attended the depot and did not confirm any damage to the infrastructure, they spoke to the depot that confirmed a unit failure.]"
Faulty train unit,The train failed to get off the stove causing damage to the pantograph and the trip at the same time No damage to OLE ]
Faulty train unit,The train failed to get off the stove causing damage to the pantograph and the trip at the same time No damage to OLE ]
Faulty train unit,The operator of EMU 323230 inspected the pantograph from the top deck of Piccadilly Station and identified that the arc sensors on the foot insulation had suffered damage above the current flash. This unit was in section at the time of the circuit breaker's trip.]
Faulty train unit,No fault with overhead. unit error ]
Faulty train unit,Down the slow platform 15. Failure of train unit. ]
Faulty train unit,Down the slow platform 15. Failure of train unit. ]
Faulty train unit,Walking patrol of Longsight's depot on the 28th. Spoke to Alstom staff who confirmed that a unit lifting the pantograph caused a trip.
Faulty train unit,Walking patrol of Longsight's depot on the 28th. Spoke to Alstom staff who confirmed that a unit lifting the pantograph caused a trip.
Faulty train unit,"Diesel train with defective hatch on the unit, causing the circuit breaker to move to wx-9. Foot patrol conducted by the oil pipeline personnel to see if there was damage to the pipeline from the fault areas, and no obvious damage was found."
Faulty train unit,"Diesel train with defective hatch on the unit, causing the circuit breaker to move to wx-9. Foot patrol conducted by the oil pipeline personnel to see if there was damage to the pipeline from the fault areas, and no obvious damage was found."
Faulty train unit,"AE-10 electric section patrolled, defective pantograph. No damage to OLE. Euston travel found to be defective pan no damage above the headline ]"
Faulty train unit,"AE-10 electric section patrolled, defective pantograph. No damage to OLE. Euston travel found to be defective pan no damage above the headline ]"
Faulty train unit,Patrol carried out and the area surveyed. Faulty train unit found in Prestbury. Who was towed away. ]
Faulty train unit,Patrol carried out and the area surveyed. Faulty train unit found in Prestbury. Who was towed away. ]
Faulty train unit,"Carlisle OLE personnel report train failure, no problems noted with OLE and failure can be closed.]"
Faulty train unit,Shed 4 road examined no damage to the OLE trip due to the APC test causing the stove to fall. And the circuit breaker trip. ]
Faulty train unit,Shed 4 road examined no damage to the OLE trip due to the APC test causing the stove to fall. And the circuit breaker trip. ]
Faulty train unit,Ole area Inspected by Lee smith all right it's a train fault Patrol area no damage to OLE it was a train fault verified by Lee smith. ]
Faulty train unit,Ole area Inspected by Lee smith all right it's a train fault Patrol area no damage to OLE it was a train fault verified by Lee smith. ]
Faulty train unit,Ole area Inspected by Lee smith all right it's a train fault Patrol area no damage to OLE it was a train fault verified by Lee smith. ]
Faulty train unit,Ole area Inspected by Lee smith all right it's a train fault Patrol area no damage to OLE it was a train fault verified by Lee smith. ]
Faulty train unit,Ole area Inspected by Lee smith all right it's a train fault Patrol area no damage to OLE it was a train fault verified by Lee smith. ]
Faulty train unit,The train fault line examined by the smith is good. ]
Faulty train unit,The train fault line examined by the smith is good. ]
Faulty train unit,Confirmed by ECR as a defective unit ]
Faulty train unit,Confirmed by ECR as a defective unit ]
Faulty train unit,Confirmed by ECR as a defective unit ]
Faulty train unit,Trip of circuit breaker on HF-2. The train was reported with a defective APC unit by Northern Rail that caused the trip. ]
Faulty train unit,Trip of circuit breaker on HF-2. The train was reported with a defective APC unit by Northern Rail that caused the trip. ]
Faulty train unit,That's not true..]
Faulty train unit,That's not true..]
Faulty train unit,That's not true..]
Faulty train unit,That's not true..]
Faulty train unit,That's not true..]
Faulty train unit,Train defects do not cause any damage to the ole after inspection ]
Faulty train unit,Train defects do not cause any damage to the ole after inspection ]
Faulty train unit,Unit failure (350127)]
Faulty train unit,Train failure. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021. ]
Faulty train unit,Train failure. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021. ]
Faulty train unit,Train failure. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021. ]
Faulty train unit,Train failure. Confirmed by ECR. Please close this fault. L Millea. 08/12/2021. ]
Faulty train unit,Failure of the train]
Faulty train unit,Failure of the train]
Faulty train unit,"A fault of the train was reported, a neutral section was inspected to damage nothing to report in order to close ]"
Faulty train unit,"A fault of the train was reported, a neutral section was inspected to damage nothing to report in order to close ]"
Faulty train unit,"A fault of the train was reported, a neutral section was inspected to damage nothing to report in order to close ]"
Faulty train unit,"A fault of the train was reported, a neutral section was inspected to damage nothing to report in order to close ]"
Faulty train unit,Failure with the unit caused the tripled sections of ole wp8/wp4 Aston Neutral Section. ]
Faulty train unit,Failure with the unit caused the tripled sections of ole wp8/wp4 Aston Neutral Section. ]
Faulty train unit,Failure with the unit caused the tripled sections of ole wp8/wp4 Aston Neutral Section. ]
Faulty train unit,Failure with the unit caused the tripled sections of ole wp8/wp4 Aston Neutral Section. ]
Faulty train unit,"Visual ground inspections were also carried out by GoPro on the stable EMU avoidance route, checks were carried out on the Pantograph area."
Faulty train unit,"Visual ground inspections were also carried out by GoPro on the stable EMU avoidance route, checks were carried out on the Pantograph area."
Faulty train unit,The patrol of an EA-3 was able to report that the problem was a fault Pan. ]
Faulty train unit,The patrol of an EA-3 was able to report that the problem was a fault Pan. ]
Faulty train unit,"The train had lost its transformer oil causing the circuit breaker's trip, the oil was found to have contaminated the 4 feet, the informed control Train had lost its transformer oil causing the circuit breaker's trip, the oil was found to have contaminated the 4 feet, the informed control ]"
Faulty train unit,"The train had lost its transformer oil causing the circuit breaker's trip, the oil was found to have contaminated the 4 feet, the informed control Train had lost its transformer oil causing the circuit breaker's trip, the oil was found to have contaminated the 4 feet, the informed control ]"
Faulty train unit,Train failure ]
Faulty train unit,"Unit 350111 allegedly caused a trip of CW4/CW21, the unit would have been decommissioned for investigation as it had caused several trips to the Midearths, for lack of closure thanks to ]"
Faulty train unit,"Unit 350111 allegedly caused a trip of CW4/CW21, the unit would have been decommissioned for investigation as it had caused several trips to the Midearths, for lack of closure thanks to ]"
Faulty train unit,"CW4 shunt in Arriva depot informed us that it was a unit failure, train was dragged away. ]"
Faulty train unit,"CW4 shunt in Arriva depot informed us that it was a unit failure, train was dragged away. ]"
Faulty train unit,"AS-2 patrolled and visually inspected OLE. No damage found, electric traction train cause of tripping ECO advises to check the pantograph. Resetting the electrical section after the pantograph drop. ]"
Faulty train unit,"AS-2 patrolled and visually inspected OLE. No damage found, electric traction train cause of tripping ECO advises to check the pantograph. Resetting the electrical section after the pantograph drop. ]"
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,"Arrived on site and inspected OLE, OLE in good condition, unit 1N62 had stumbled 3 times before in blackpool ]"
Faulty train unit,"Arrived on site and inspected OLE, OLE in good condition, unit 1N62 had stumbled 3 times before in blackpool ]"
Faulty train unit,"Arrived on site and inspected OLE, OLE in good condition, unit 1N62 had stumbled 3 times before in blackpool ]"
Faulty train unit,Failure with the train.]
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,It's the unit's fault.
Faulty train unit,Platforms examined all the default details of good condition of oleanin 2K14 was to change the pans from the front to the rear.
Faulty train unit,Pan lowered on the unit.]
Faulty train unit,Pan lowered on the unit.]
Faulty train unit,Pan lowered on the unit.]
Faulty train unit,K. Wood indicated that this was due to a train failure. ]
Faulty train unit,The displacement of the circuit breaker on OK3. Unit with raised pantograph travelling through the PSE section in Victoria has been identified as the cause. Damage to a registration arm at MVL00/65 on the Down Rochdale Slow will be repaired during the intended access. ]
Faulty train unit,Due to train failure ]
Faulty train unit,Failure of the train]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Tripage resolved after the train requested to reduce the pantograph and re-engage. ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,Default Pantograph ]
Faulty train unit,No problem with OLE found. Suspected defective unit ]
Faulty train unit,"The cage around the mp96 signal is curved towards the living signs ole of flash on the possible cause of the nearest circuit breaker travel structure m187/51, or defective unit ]"
Faulty train unit,"The cage around the mp96 signal is curved towards the living signs ole of flash on the possible cause of the nearest circuit breaker travel structure m187/51, or defective unit ]"
Faulty train unit,Deleted with the fault of the RRC train ]
Faulty train unit,Failure of the train ]
Faulty train unit,Failure of the train ]
Faulty train unit,Train failure ]
Faulty train unit,PLT 8 mcr pic Parol and verify the ohl adjustment for Spoke purposes at the fault of the station's staff unit. ]
Faulty train unit,PLT 8 mcr pic Parol and verify the ohl adjustment for Spoke purposes at the fault of the station's staff unit. ]
Faulty train unit,Train failure ]
Faulty train unit,Reported as a train failure ]
Faulty train unit,Failure stove on unit in Camden lanes. No damage to OLE ]
Faulty train unit,"The docks at Stockport station did not inspect any obvious signs of circuit breaker travel. Sidings Shunter confirmed the flaw of the ADD unit, the train reset and everything seemed okay. ]"
Faulty train unit,"The docks at Stockport station did not inspect any obvious signs of circuit breaker travel. Sidings Shunter confirmed the flaw of the ADD unit, the train reset and everything seemed okay. ]"
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,Unit failure train failure ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,The inspection was carried out and reset by the OLE supervisor ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Deposit reported unit defect please close ]
Faulty train unit,Train failure ]
Faulty train unit,It's a mistake on the train.
Faulty train unit,It's a mistake on the train.
Faulty train unit,It's a mistake on the train.
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,"In the event of train failure, the OLE is not required to patrol.]"
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,WS-3 sorting. Cause of traction unit failure ]
Faulty train unit,train failure apc outage ]
Faulty train unit,train failure apc outage ]
Faulty train unit,Confirmed train failure ]
Faulty train unit,Confirmed train failure ]
Faulty train unit,Confirmed train failure ]
Faulty train unit,Train failure. 16.02 tripped 16.15 reset after pantograph drop. ]
Faulty train unit,Unit fualt ]
Faulty train unit,Unit fualt ]
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"Failure in train caused tripping, defective pantograph ]"
Faulty train unit,"The supervisor attended the site, because of tripping was due to a defective unit in the Ocley depot. ]"
Faulty train unit,Zone train patrolled in Railnet repository with defective panel ]
Faulty train unit,Royal transfer 325 unit defect ]
Faulty train unit,Royal transfer 325 unit defect ]
Faulty train unit,Royal transfer 325 unit defect ]
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,"The section of the ole concerned was patrolling, no problem found. WS-17&amp;18 triping failed on the train unit as once the problem was isolated, it left the section successful. ]"
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Neutral sections at Catterall Hest bank and oxenholme inspected all ok train failure ]
Faulty train unit,Opt for home readings caught in train faults ]
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"We-14 tripped twice, defective pantograph on the train found as cause of problem, train moved out of section, verified OHL equipment, fit for use. WS-14 section tripped twice, due to defective pantograph on the train. Pan isolated and moved out of section, re-energized section."
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,"Shunter at the Allerton depot a confirmed train fault caused PL4 to travel, please close ]"
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
