No fault found,No cause found  ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,The technical team consulted can be attributed to a train failure no further action is required ]
Faulty train unit,"Optimal values taken by upperby tsc u/hg-1h, indicating train failure ]"
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,Lack of unity ]
Faulty train unit,"Fast informed Luke Bevin, the elder, tripping was caused by the defective stove. ]"
Faulty train unit,"Fast informed Luke Bevin, the elder, tripping was caused by the defective stove. ]"
Faulty train unit,"Fast informed Luke Bevin, the elder, tripping was caused by the defective stove. ]"
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,NE1 patrolled from whiston to green Lea. No cause found suitable for use. Possible train failure. ]
Faulty train unit,Identified train defect ]
Faulty train unit,"When we saw the train with the reported fire from the stove and the cause of the breakwater trip, there was no sign of fire and the breakwaters had stood back since they were reset. Under inspection, we found no damage to the oleum. Northern made arrangements to remove the train from platform 8."
Faulty train unit,"When we saw the train with the reported fire from the stove and the cause of the breakwater trip, there was no sign of fire and the breakwaters had stood back since they were reset. Under inspection, we found no damage to the oleum. Northern made arrangements to remove the train from platform 8."
Faulty train unit,"When we saw the train with the reported fire from the stove and the cause of the breakwater trip, there was no sign of fire and the breakwaters had stood back since they were reset. Under inspection, we found no damage to the oleum. Northern made arrangements to remove the train from platform 8."
Faulty train unit,Faulty ARL unit with high pot in Willesden TMD]
Faulty train unit,Faulty ARL unit with high pot in Willesden TMD]
Faulty train unit,"Due to the damage caused by the stove, the stranded train was moved to the &amp; moving section while passing under a live section insulation. It was inspected and SI was flashed. Any maintenance will be carried out at a later date. SI is still in working condition ]"
Faulty train unit,"Due to the damage caused by the stove, the stranded train was moved to the &amp; moving section while passing under a live section insulation. It was inspected and SI was flashed. Any maintenance will be carried out at a later date. SI is still in working condition ]"
Faulty train unit,Reports of a stove fire after triggering the section. This was later confirmed that the stove was not on fire &amp; was just an excessive arch after triggering &amp; ADD of the stove. OHL inspected shaped for purposes ]
Faulty train unit,Failure of the train ]
Faulty train unit,Failure of the train ]
Faulty train unit,Failure of the train ]
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Failure Z3, discussed with technology and believes that information points to train fault. ]"
Faulty train unit,"Displacement of PL-4 electrical section, patrolled section foot no cause found, Allerton Deposition confirm that it was due to train failure. ]"
Faulty train unit,"Displacement of PL-4 electrical section, patrolled section foot no cause found, Allerton Deposition confirm that it was due to train failure. ]"
Faulty train unit,"Displacement of PL-4 electrical section, patrolled section foot no cause found, Allerton Deposition confirm that it was due to train failure. ]"
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,The postal train DB 1S55 2044 caused a trip on HG-2 ]
Faulty train unit,Aeroflot train off the pantograph found near L178/11 down ditton hand. OHL ok. ]
Faulty train unit,Aeroflot train off the pantograph found near L178/11 down ditton hand. OHL ok. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,Attended the previous night as well as this morning. No damage or problem found with OLE. Potential defect of the unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,The section was monitored by a taxi and no obvious fault was detected. Failures likely to be caused by the train unit. ]
Faulty train unit,No presence required trip PL4 caused by the fault of the train of zone 2]
Faulty train unit,No presence required trip PL4 caused by the fault of the train of zone 2]
Faulty train unit,"OLE staff ordered to conduct a cabin patrol, fit for any purpose found in the darkness E&amp;P EPME, advised today unit caused the fault ]"
Faulty train unit,"OLE staff ordered to conduct a cabin patrol, fit for any purpose found in the darkness E&amp;P EPME, advised today unit caused the fault ]"
Faulty train unit,"Travel to the Manchester International Depot, inspected via Go Pro on isolated poles, burning on trolley wires but without any damage, damage of the stove shown to the installer who indicated that it was a unit failure ]"
Faulty train unit,"Travel to the Manchester International Depot, inspected via Go Pro on isolated poles, burning on trolley wires but without any damage, damage of the stove shown to the installer who indicated that it was a unit failure ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,"Toc advised and performed a pantograph check. Patrold area and no fault found Patrold area, no air error found, was advised of the unit's fault ]"
Faulty train unit,Longsight Depot was patrolling through safe walking lanes. No visible damage to the OLE was seen. Depot staff informed us that a train coming for maintenance had a defective pantograph that was mistakenly raised and this is the most likely cause of tripping. ]
Faulty train unit,Longsight Depot was patrolling through safe walking lanes. No visible damage to the OLE was seen. Depot staff informed us that a train coming for maintenance had a defective pantograph that was mistakenly raised and this is the most likely cause of tripping. ]
Faulty train unit,Longsight Depot was patrolling through safe walking lanes. No visible damage to the OLE was seen. Depot staff informed us that a train coming for maintenance had a defective pantograph that was mistakenly raised and this is the most likely cause of tripping. ]
Faulty train unit,Identified as a train fault ]
Faulty train unit,Confirmed train failure]
Faulty train unit,Confirmed train failure]
Faulty train unit,Train failure. OPTIMHO's distance from failure is 296% ]
Faulty train unit,Train failure. OPTIMHO's distance from failure is 296% ]
Faulty train unit,Train failure - optimum reading area 3 900% 4H40 in section ]
Faulty train unit,There was no problem.]
Faulty train unit,WW1G travel caused by train failure. Zone 3 delay on Opthimo playback. ]
Faulty train unit,Ocb trip due to failure with train AWC1A16 in section ]
Faulty train unit,Ocb trip due to failure with train AWC1A16 in section ]
Faulty train unit,Yarn restored. ]
Faulty train unit,Yarn restored. ]
Faulty train unit,"Cab patrolled after the trip Hattersley - Hadfield/Glossop, no damage to the OLE. Train in the section when the trip took place ]"
Faulty train unit,found a link that took an explosion at gantry G97/99; renewal to be expected.]
Faulty train unit,found a link that took an explosion at gantry G97/99; renewal to be expected.]
Faulty train unit,found a link that took an explosion at gantry G97/99; renewal to be expected.]
Foreign object,Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Foreign object,Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Foreign object,Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Foreign object,Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Foreign object,Visual inspection carried out after replacement of contact wire following trampoline falling on ohl wires on 13.1.20 and contact was replaced this morning at roughly 0330 hrs on today's date 14.1.20 Staff rectified contact wire fault at hc34/11 BW18 tripped and wouldn't reset. Trampoline on ole. ]
Foreign object,Station staff reported a balloon on the OLE on the Down Slow in platform one at Preston train station on arrival the station staff informed us that the balloon was no longer on the OLE but we double checked to make sure there was nothing hanging off the OLE to cause any issues  ]
Foreign object,Station staff reported a balloon on the OLE on the Down Slow in platform one at Preston train station on arrival the station staff informed us that the balloon was no longer on the OLE but we double checked to make sure there was nothing hanging off the OLE to cause any issues  ]
Foreign object,"Hoover thrown over park st bridge causing tripping, no damage to ohl ]"
Foreign object,"Hoover thrown over park st bridge causing tripping, no damage to ohl ]"
Foreign object,"Hoover thrown over park st bridge causing tripping, no damage to ohl ]"
Foreign object,Obstacle removed from  the OHLE and made safe....]
Foreign object,Obstacle removed from  the OHLE and made safe....]
Foreign object,Obstacle removed from  the OHLE and made safe....]
Foreign object,Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Foreign object,Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Foreign object,Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Foreign object,Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Foreign object,Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Foreign object,Alsager LX incident. Lorry brought down the OLE on the crossing. All damaged repaired and a follow up inspection will be undertaken. Please close this Fault. L Millea 09/12/2020.  ]
Foreign object,Removed to rectify  ]
Foreign object,"Damage to contenary following possible damage caused by outside factor of public throwing something on top of catenary causing breaker trip, burning damage found on top of contenary at bridge 104 on the up main, have put in waif for high level special inspection to be carried out at this location including 3 spans either side.   ]"
Foreign object,"Damage to contenary following possible damage caused by outside factor of public throwing something on top of catenary causing breaker trip, burning damage found on top of contenary at bridge 104 on the up main, have put in waif for high level special inspection to be carried out at this location including 3 spans either side.   ]"
Foreign object,Breaker trip on SX-50. Whilst removing cassette tape from near the ohle on plt 1 Station staff at Salford crescent also reported seeing a flash at the end of plt 2. Burnt bird found at CG01/47. No damage to the ohle visible.  ]
Foreign object,Breaker trip on SX-50. Whilst removing cassette tape from near the ohle on plt 1 Station staff at Salford crescent also reported seeing a flash at the end of plt 2. Burnt bird found at CG01/47. No damage to the ohle visible.  ]
Foreign object,Breaker trip on SX-50. Whilst removing cassette tape from near the ohle on plt 1 Station staff at Salford crescent also reported seeing a flash at the end of plt 2. Burnt bird found at CG01/47. No damage to the ohle visible.  ]
Foreign object, Examination platform came into contact with OLE to cause trip at MX187/26 shed road 9.]
Foreign object, Examination platform came into contact with OLE to cause trip at MX187/26 shed road 9.]
Foreign object,Tar removed from bridge 100 structure L191/61 no damages caused.  ]
Foreign object,"OHL staff attended site, patrolled the area and found scrap metal thrown over bridge at G370/38. No damage to OHLE and scrap moved.  ]"
Foreign object,"OHL staff attended site, patrolled the area and found scrap metal thrown over bridge at G370/38. No damage to OHLE and scrap moved.  ]"
Foreign object,Balloon on OTC at L188/08 UDF. Removed ]
Foreign object,Balloon on OTC at L188/08 UDF. Removed ]
Foreign object,Ballon removed]
Foreign object,Ballon removed]
Foreign object,Ballon removed]
Foreign object,BALLOON FOUND ABOVE INSULATOR POT AT WC07/08 ON MARSHALLING NECK(WEMBLEY YARD). BALLOON REMOVED. NO DAMAGE TO OLE FOUND.]
Foreign object,Balloon removed Patrolled tripping and found a helium balloon that may of caused trip but continued to EOA no further action required  Rugby OLE Area patrolled found helium balloon GB84/48 - No flash marks found ]
Foreign object,Balloon removed Patrolled tripping and found a helium balloon that may of caused trip but continued to EOA no further action required  Rugby OLE Area patrolled found helium balloon GB84/48 - No flash marks found ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,Balloons on OLE equipment @M182/56 on up fast. Now clear of OLE and no obstruction for trains. No visible damage to equipment.  ]
Foreign object,"NE5 section trip, patrolled from St. Helens central to laffak road access found burnt balloon in cess at structure HG10/12. No damage to OLE  ]"
Foreign object,"NE5 section trip, patrolled from St. Helens central to laffak road access found burnt balloon in cess at structure HG10/12. No damage to OLE  ]"
Foreign object,Helium balloon removed from structure G166/07 ]
Foreign object,Helium balloon removed from structure G166/07 ]
Foreign object,Helium balloon removed from structure G166/07 ]
Foreign object,Helium balloon removed from structure G166/07 ]
Foreign object,Station platforms patrolled at Wilmslow. Headphones found to have been thrown onto the OLE. Not foul of pan passage. Patrolled by Tony arkell and Conor huckle.  ]
Foreign object,Station platforms patrolled at Wilmslow. Headphones found to have been thrown onto the OLE. Not foul of pan passage. Patrolled by Tony arkell and Conor huckle.  ]
Foreign object,Station platforms patrolled at Wilmslow. Headphones found to have been thrown onto the OLE. Not foul of pan passage. Patrolled by Tony arkell and Conor huckle.  ]
Foreign object,"Bin bag was wrapped around structure LX192/30 touching insulator, bag has been removed ]"
Foreign object,Walked through 2m 32ch - 1m 40ch Only a Road Traffic Cone found to be likely cause of tripping ]
Foreign object,Walked through 2m 32ch - 1m 40ch Only a Road Traffic Cone found to be likely cause of tripping ]
Foreign object,Walked through 2m 32ch - 1m 40ch Only a Road Traffic Cone found to be likely cause of tripping ]
Foreign object,"Breaker trip on OK-1 section, with DTF of 1.7km from Ordsall lane.  Section patrolled and at switching structure MG02/24 deflated foil balloon found underneath the structure in the cess on the up Salford line. No visible flash marks or damage to the OHLE. ]"
Foreign object,"3 foot metal advertising sign found at bridge 19 bridge face, down main @G338/07 next to 4 foot. Sign seems to have been dropped over bridge onto overheads causing breakers to trip. No damage caused. ]"
Foreign object,"3 foot metal advertising sign found at bridge 19 bridge face, down main @G338/07 next to 4 foot. Sign seems to have been dropped over bridge onto overheads causing breakers to trip. No damage caused. ]"
Foreign object,G156/08 bridge packing between concrete had fallen onto ole and has now been removed]
Foreign object,G156/08 bridge packing between concrete had fallen onto ole and has now been removed]
Foreign object,section patrolled rubbish found in scholes cutting no damage to OLE. ]
Foreign object,section patrolled rubbish found in scholes cutting no damage to OLE. ]
Foreign object,"A length of cassette tape seems to have been thrown over bridge no7, as this was found burnt in the 4 foot on the down slow, G293/16. No damage to overheads. ]"
Foreign object,"A length of cassette tape seems to have been thrown over bridge no7, as this was found burnt in the 4 foot on the down slow, G293/16. No damage to overheads. ]"
Foreign object,PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire this caused the tripping. It was removed by OHL staff. 20/07/2021. Please close out. L Millea  ]
Foreign object,"Breaker trip on HM-7 section. Caused by balloon coming into contact with the OHLE at MX87/12, under the depot foot bridge on the approach road to sheds 5-11. Balloon removed with live line poles.  Trip caused damage to the catenary wire with 5 - 7 strands snapped.  Assessed and determined fit to run trains.  Arrangements to be made ASAP for access to rectify the damage. ]"
Foreign object,"Breaker trip on HM-7 section. Caused by balloon coming into contact with the OHLE at MX87/12, under the depot foot bridge on the approach road to sheds 5-11. Balloon removed with live line poles.  Trip caused damage to the catenary wire with 5 - 7 strands snapped.  Assessed and determined fit to run trains.  Arrangements to be made ASAP for access to rectify the damage. ]"
Foreign object,Burnt bag found at bridge 30 (structure MH5/22) ]
Foreign object,Two bags of driver number plates have been thrown over bridge 30 at the industrial estate on to the Down Main (HM-13) MH5/23. Burn marks on the bags and burn marks on the OLE but there is no signs of damage to the wires. ]
Foreign object,Two bags of driver number plates have been thrown over bridge 30 at the industrial estate on to the Down Main (HM-13) MH5/23. Burn marks on the bags and burn marks on the OLE but there is no signs of damage to the wires. ]
Foreign object,"Debris earthed on structure GC158/46 up Chester, no damage to ohle.  ]"
Foreign object,"Laptop cable removed from OLE, no damage to wires.]"
Foreign object,"Laptop cable removed from OLE, no damage to wires.]"
Foreign object,Section patrolled and cab ride completed . Debris thrown over OB5 at M183/63a identified as the cause.]
Foreign object,Section patrolled and cab ride completed . Debris thrown over OB5 at M183/63a identified as the cause.]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,slight damage to bond all inspected ok to restore]
Foreign object,"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
Foreign object,"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
Foreign object,"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
Foreign object,"Patrolled with no obvious issues found, found potential burnt bond on a Structure to Rail bond at signal NL5454 with balloons nearly which have now been removed.  This may have been the cause but can not confirm ]"
Foreign object,"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
Foreign object,"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
Foreign object,"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
Foreign object,"Helium balloons found on floor also scorched remains of balloon wrapped around dropper/contact. Both removed, superficial scorch marks to contact ]"
Foreign object,"Wooden object thrown at OHL at bridge 73b, nearest structure LM14/32 DCM. No damage to OHL upon trip. ]"
Foreign object,"Wooden object thrown at OHL at bridge 73b, nearest structure LM14/32 DCM. No damage to OHL upon trip. ]"
Foreign object,On taking a line blockage after being informed by fault control of the location from pedestrians report of the incident.Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping. Fault control informed. ]
Foreign object,On taking a line blockage after being informed by fault control of the location from pedestrians report of the incident.Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping. Fault control informed. ]
Foreign object,On taking a line blockage after being informed by fault control of the location from pedestrians report of the incident.Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping. Fault control informed. ]
Foreign object,"Multiple bunch of baloons removed from Wembley shed road 6 wash road, caused tripping. No damage to OLE. ]"
Foreign object,"Multiple bunch of baloons removed from Wembley shed road 6 wash road, caused tripping. No damage to OLE. ]"
Foreign object,Balloons removed. OLE staff will patrol under previous F/N of 983279.]
Foreign object,"Breaker trip on electrical section HM-13, with distance to fault 8.94 km from Ardwick.  Section patrolled and at overbridge 34 near structure MH06/04 on the up side burnt foil balloon found.  No visible flash marks or damage to the OHLE present. ]"
Foreign object,"Breaker trip on electrical section HM-13, with distance to fault 8.94 km from Ardwick.  Section patrolled and at overbridge 34 near structure MH06/04 on the up side burnt foil balloon found.  No visible flash marks or damage to the OHLE present. ]"
Foreign object,   Part of a bike has come over the bridge at G307/34 on the down fast  ]
Foreign object,   Part of a bike has come over the bridge at G307/34 on the down fast  ]
Foreign object,Spoke to the signaller who reported the flash who told us it was around the overbridge at M182 17A we had a look around this area everything looked mechanically fine and nothing which could come in contact with the ole and cause a trip. What we did find is a big deflated balloon caught in the bushes near by. Also this is bridge seems to have a high number of things thrown off it we found clothes cans plastic tape balloons balls cans to name a few my guess would be debris thrown from the bridge]
Foreign object,Spoke to the signaller who reported the flash who told us it was around the overbridge at M182 17A we had a look around this area everything looked mechanically fine and nothing which could come in contact with the ole and cause a trip. What we did find is a big deflated balloon caught in the bushes near by. Also this is bridge seems to have a high number of things thrown off it we found clothes cans plastic tape balloons balls cans to name a few my guess would be debris thrown from the bridge]
Foreign object,Spoke to the signaller who reported the flash who told us it was around the overbridge at M182 17A we had a look around this area everything looked mechanically fine and nothing which could come in contact with the ole and cause a trip. What we did find is a big deflated balloon caught in the bushes near by. Also this is bridge seems to have a high number of things thrown off it we found clothes cans plastic tape balloons balls cans to name a few my guess would be debris thrown from the bridge]
Foreign object,"Rope hanging, rope has now been removed LM29/06 ]"
Foreign object,"Rope hanging, rope has now been removed LM29/06 ]"
Foreign object,Ballon's wrapped around stu SO 08/02 dn Rd  ]
Foreign object,Ballon's wrapped around stu SO 08/02 dn Rd  ]
Foreign object,Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure. ]
Foreign object,Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure. ]
Foreign object,Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure.  ]
Foreign object,Signal gantry cage at MP96 has come loose and too close to passing pantograph's travelling on the down fast. High level taken with the pole mounted camera show signs of electrical burning to the cage and signal structure.  ]
Foreign object,Burnt flag found at structure g159/09 ]
Foreign object,Burnt flag found at structure g159/09 ]
Foreign object,Bird strike or object thrown over bridge. Burnt lug to be repaired at later date. L190/15 ]
Foreign object,Bird strike or object thrown over bridge. Burnt lug to be repaired at later date. L190/15 ]
Foreign object,Balloons approach to mp63 signal arrived on site balloons blown off no damage to ohle ]
Foreign object,Balloons approach to mp63 signal arrived on site balloons blown off no damage to ohle ]
Foreign object,Still in area balloons came back caused trip approach to mp63 no damage to ohle  Balloons approach to mp63 signal arrived on site balloons blown off and reappears no damage to ohle ]
Foreign object,Still in area balloons came back caused trip approach to mp63 no damage to ohle  Balloons approach to mp63 signal arrived on site balloons blown off and reappears no damage to ohle ]
Foreign object,Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  ]
Foreign object,Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  Cage around mp96 signal detached and bending towards the live ole signs of flashing no damage to ole  ]
Foreign object,Bag on OHLE all ok ]
Foreign object,Bag on OHLE all ok ]
Foreign object,"Debris thrown from bridge up and down chat moss , nearest structure LM20/07 ]"
Foreign object,"Debris thrown from bridge up and down chat moss , nearest structure LM20/07 ]"
Foreign object,Buzzard found hanging from the steel work at bridge FB47 this is a correct reflection from the distance to fault percentage. Found over the up road electrical section Hm15 ]
Foreign object,Loose signal gantry cage on MP96 to close to passing pantograph's. ]
Foreign object,Loose signal gantry cage on MP96 to close to passing pantograph's. ]
Foreign object,"Clothing thrown on to OHL, caused Tripping. At Gravely Hill Station North Bridge ]"
Foreign object,"Clothing thrown on to OHL, caused Tripping. At Gravely Hill Station North Bridge ]"
Foreign object,Curtain wrapped around pantograph arm. Removed with live line poles. ]
Foreign object,Curtain wrapped around pantograph arm. Removed with live line poles. ]
Foreign object,"Ballon ribbon found on structure, blown away on contact with OLE LM50/55A ]"
Foreign object,"WW2 ocb. Possible balloon strike at G172/06, ww-2/5 switch.  ]"
Foreign object,"WW2 ocb. Possible balloon strike at G172/06, ww-2/5 switch.  ]"
Foreign object,M187/51 signal gantry cage loose burn marks on cage  no damage to ohle passed on to s&amp;t to plan fix ]
Foreign object,M187/51 signal gantry cage loose burn marks on cage  no damage to ohle passed on to s&amp;t to plan fix ]
Foreign object,"Loco IP58, balloon wrapped around pantograph, OLE staffed attended and removed, WX-6 breaker opened from Crewe ECR, whilst it was removed ]"
Foreign object,"Loco IP58, balloon wrapped around pantograph, OLE staffed attended and removed, WX-6 breaker opened from Crewe ECR, whilst it was removed ]"
Foreign object,"OHL staff attended site and removed balloon wrapped around pantograph, no damage to OHLE. ]"
Foreign object,"OHL staff attended site and removed balloon wrapped around pantograph, no damage to OHLE. ]"
Foreign object,WW1 patrolled in area of trip. Fault found to be balloons on pantograph at Liverpool lime st and Warrington bank quay. No evidence found on sight. ]
Foreign object,WW1 patrolled in area of trip. Fault found to be balloons on pantograph at Liverpool lime st and Warrington bank quay. No evidence found on sight. ]
Foreign object,WW1 patrolled in area of trip. Fault found to be balloons on pantograph at Liverpool lime st and Warrington bank quay. No evidence found on sight. ]
Foreign object,Possible debris thrown over bridge 19. HG05/33 ]
Foreign object,Possible debris thrown over bridge 19. HG05/33 ]
Foreign object,Plastic bags found at OB129. No further action required. ]
Foreign object,Plastic bags found at OB129. No further action required. ]
Foreign object,Line blockage taken and balloon removed ]
Foreign object,Structure Hg05/32 burn marks to bridge face looks like debris blown over from adjacent building site  ]
Foreign object,Structure Hg05/32 burn marks to bridge face looks like debris blown over from adjacent building site  ]
Foreign object,Balloon on OHL TMD Rd 4. This was removed by the night shift on the night ]
Foreign object,Balloon on OHL TMD Rd 4. This was removed by the night shift on the night ]
Foreign object,Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Foreign object,Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Foreign object,Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Foreign object,Over bridge 12 down stoke bridge lip fell on ohle removed with primary poles  ]
Foreign object,Ballon found by structure number SO09/27  ]
Foreign object,Ballon found by structure number SO09/27  ]
Foreign object,Ballon found by structure number SO09/27  ]
Foreign object,Ballon found by structure number SO09/27  ]
Foreign object,"Ballon found at LM50/02, wrapped tightly around dropper, no obstruction to trains, attempted to remove via line blockage but time needed was to much for signaller, reported to S.Whitt and waif to be raised  ]"
Foreign object,"Ballon found at LM50/02, wrapped tightly around dropper, no obstruction to trains, attempted to remove via line blockage but time needed was to much for signaller, reported to S.Whitt and waif to be raised  ]"
Foreign object,Balloon on catenary wire at Macclesfield station down stoke ]
Foreign object,Balloon on catenary wire at Macclesfield station down stoke ]
Foreign object,"Section patrolled, road sign found in cess at bridge 72, look like it's been thrown over by mop no damage to ole please close ]"
Foreign object,"Section patrolled, road sign found in cess at bridge 72, look like it's been thrown over by mop no damage to ole please close ]"
Foreign object,Ballon found @ m184/24 ]
Foreign object,Ballon found @ m184/24 ]
Foreign object,Ballon found @ m184/24 ]
Foreign object,Area patrolled by C Huckle and tape found at structure MXH187/33 as cause of trip.]
Foreign object,Area patrolled by C Huckle and tape found at structure MXH187/33 as cause of trip.]
Foreign object,No further action required - OLE Fit for purpose  ]
Foreign object,No further action required - OLE Fit for purpose  ]
Foreign object,Burnt rat found at overbridge 22 ]
Foreign object,Burnt rat found at overbridge 22 ]
Foreign object,plastic on contact wire]
Foreign object,plastic on contact wire]
Foreign object,plastic on contact wire]
Foreign object,plastic on contact wire]
Foreign object,Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Foreign object,Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Foreign object,Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Foreign object,Breaker trip on SM 15. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH 03/01 up road. No damage to OLE and balloon removed from site ]
Foreign object,Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Foreign object,Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Foreign object,Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Foreign object,Breaker trip on SM 16. Area patrolled and inspected. Balloon found on site and possibly caused trip. Structure number MH03/01 down round. No damage to OLE ]
Foreign object,Walked through from Lm47/37 to Lm46/40  Found a birds nest at LM47/05 up char moss on top of a  structure mounted tensorex system close to the cantilever insulator birds nest has balloon ribbon in and signs of burning.  The nest now seems to be abandoned and any ribbons and twigs are well clear of the live ole. Can not be removed with poles due to location  picture provided ]
Foreign object,Walked through from Lm47/37 to Lm46/40  Found a birds nest at LM47/05 up char moss on top of a  structure mounted tensorex system close to the cantilever insulator birds nest has balloon ribbon in and signs of burning.  The nest now seems to be abandoned and any ribbons and twigs are well clear of the live ole. Can not be removed with poles due to location  picture provided ]
Foreign object,Eco called office to say HM-7 tripped Eco tried re-engergising but tripped again but I seen the flash in the depot. Chinese lantern earthed on cantilever  Insulator needs changing MXH187/07A ]
Foreign object,Eco called office to say HM-7 tripped Eco tried re-engergising but tripped again but I seen the flash in the depot. Chinese lantern earthed on cantilever  Insulator needs changing MXH187/07A ]
Foreign object,Eco called office to say HM-7 tripped Eco tried re-engergising but tripped again but I seen the flash in the depot. Chinese lantern earthed on cantilever  Insulator needs changing MXH187/07A ]
Foreign object,Bridge foam insulation found hanging down at mossband bridge. Foam removed under lineblock.  ]
Foreign object,Bridge foam insulation found hanging down at mossband bridge. Foam removed under lineblock.  ]
Foreign object,"Tape removed from the contact wire, no damage to OLE ]"
Foreign object,"Damaged registration ceramic insulator found just beyond bridge at M182/73, parks of insulator and metal bolt found under portal, waifed raised to rectify ]"
Foreign object,"There was remnants of a helium balloon in and around the pantograph area, which seems to have been the culprit in tripping the breakers . The relevant part of the electrical section was also inspected via foot patrol, no damage or faults found on the overheads. ]"
Foreign object,"There was remnants of a helium balloon in and around the pantograph area, which seems to have been the culprit in tripping the breakers . The relevant part of the electrical section was also inspected via foot patrol, no damage or faults found on the overheads. ]"
Foreign object,"Breaker trip on wx-10 down main. Patrolled section with ole staff , and possible cause was a large plastic bag found under the bridge at golborne school ,close to G304/08 down main. No damage to the ole was found. ]"
Foreign object,"Breaker trip on wx-10 down main. Patrolled section with ole staff , and possible cause was a large plastic bag found under the bridge at golborne school ,close to G304/08 down main. No damage to the ole was found. ]"
Foreign object,"Catenery wire had parted under the half boom at structure G298/15a possible cause could of been a balloon, all repairs completed all ole back to normal so normal running can resume  ]"
Foreign object,"Catenery wire had parted under the half boom at structure G298/15a possible cause could of been a balloon, all repairs completed all ole back to normal so normal running can resume  ]"
Foreign object,"Section cab patrolled, debris found at gaw end lane footbridge on site inspection carried out no damage to overhead HC 02/09 ]"
Foreign object,"Section cab patrolled, debris found at gaw end lane footbridge on site inspection carried out no damage to overhead HC 02/09 ]"
Foreign object,Reported by train driver a balloon hit the OHL and caused the tripping WS-13 at longbridge station.Inspected the OHL up and down at the platform area with the moms.Nothing found. ]
Foreign object,Reported by train driver a balloon hit the OHL and caused the tripping WS-13 at longbridge station.Inspected the OHL up and down at the platform area with the moms.Nothing found. ]
Foreign object,"Electrical section trip of PL-3 the Up Ditton slow has been foot patrolled and a helium balloon found at L189/09, no damage to OLE ]"
Foreign object,"Electrical section trip of PL-3 the Up Ditton slow has been foot patrolled and a helium balloon found at L189/09, no damage to OLE ]"
Foreign object,"Ballon found at LM14/17, no visible damage to the OLE ]"
Foreign object,"Ballon found at LM14/17, no visible damage to the OLE ]"
Foreign object,Possible cause large plastic bag at G356/25 Station Lane (Scorton) No damage to OHL. No other issues found  ]
Foreign object,Possible cause large plastic bag at G356/25 Station Lane (Scorton) No damage to OHL. No other issues found  ]
Foreign object,Failure Closure Details (action field in FMS): Burnt Rat found at MXH187/35B ]
Foreign object,Failure Closure Details (action field in FMS): Burnt Rat found at MXH187/35B ]
Foreign object,"Helium balloon found by the foot of structure PB07/08 Up Fylde. No damage to overheads, slight burn at the top of the structure were balloon contact was made. ]"
Foreign object,"Helium balloon found by the foot of structure PB07/08 Up Fylde. No damage to overheads, slight burn at the top of the structure were balloon contact was made. ]"
Foreign object,Debris found at structure OB 18B/01  ]
Foreign object,Debris found at structure OB 18B/01  ]
Foreign object,Balloon removed from OLE hope valley lines SB01/02]
Foreign object,Balloon removed from OLE hope valley lines SB01/02]
Foreign object,Balloon removed from OLE hope valley lines SB01/02]
Foreign object,Balloon removed from OLE hope valley lines SB01/02]
Foreign object,Balloon removed from OLE hope valley lines SB01/02]
Foreign object,Balloon removed from OLE hope valley lines SB01/02]
Foreign object,balloon in cess found on MH02/07. Removed from track side. ]
Foreign object,balloon in cess found on MH02/07. Removed from track side. ]
Foreign object,Failure Closure Details (action field in FMS): Cab patrol complete squirrel strike at MH04/21]
Foreign object,Failure Closure Details (action field in FMS): Cab patrol complete squirrel strike at MH04/21]
Foreign object,"Balloon in contact with OHL, popped and blew clear, no damage to OHL]"
Foreign object,"Balloon in contact with OHL, popped and blew clear, no damage to OHL]"
Foreign object,Plastic bag found at M187/42 blown over from dump. OLE inspected and no damage found.  ]
Foreign object,Plastic bag found at M187/42 blown over from dump. OLE inspected and no damage found.  ]
Foreign object,"Foot patrolled from mossley hill station to west Allerton station , a large foil ballon with burn marks found at L189/09 next to cess rail , no visible damage to the OHL ]"
Foreign object,"Foot patrolled from mossley hill station to west Allerton station , a large foil ballon with burn marks found at L189/09 next to cess rail , no visible damage to the OHL ]"
Foreign object,"Staff had a scada reading distance to fault, balloon found at bridge face BS11/55, no further issues ]"
Foreign object,"Staff had a scada reading distance to fault, balloon found at bridge face BS11/55, no further issues ]"
Foreign object,Plastic bag found blowing around MH03/11 after investigation. No damage found to OLE at time of inspection.  ]
Foreign object,Plastic bag found blowing around MH03/11 after investigation. No damage found to OLE at time of inspection.  ]
Foreign object,Trip the same as 1068544. Plastic bag found blowing around at MH03/11 cause of trip. No damage to OLE at time of inspection on site ]
Foreign object,Trip the same as 1068544. Plastic bag found blowing around at MH03/11 cause of trip. No damage to OLE at time of inspection on site ]
Foreign object,Ballon spotted 184/24 after separated patrol undertaken. No damage to OLE at time of inspection  ]
Foreign object,Ballon spotted 184/24 after separated patrol undertaken. No damage to OLE at time of inspection  ]
