No fault found,No cause found  ]
Foreign object,Obstacle removed from OHLE and made safe...]
Foreign object,Obstacle removed from OHLE and made safe...]
Foreign object,Obstacle removed from OHLE and made safe...]
Foreign object,Alsager LX incident. Lorry dropped the OLE on the crossing. All repairs and a follow-up inspection will be carried out. Please close this flaw. L Millea 09/12/2020. ]
Foreign object,Alsager LX incident. Lorry dropped the OLE on the crossing. All repairs and a follow-up inspection will be carried out. Please close this flaw. L Millea 09/12/2020. ]
Foreign object,Alsager LX incident. Lorry dropped the OLE on the crossing. All repairs and a follow-up inspection will be carried out. Please close this flaw. L Millea 09/12/2020. ]
Foreign object,Alsager LX incident. Lorry dropped the OLE on the crossing. All repairs and a follow-up inspection will be carried out. Please close this flaw. L Millea 09/12/2020. ]
Foreign object,Alsager LX incident. Lorry dropped the OLE on the crossing. All repairs and a follow-up inspection will be carried out. Please close this flaw. L Millea 09/12/2020. ]
Foreign object,Alsager LX incident. Lorry dropped the OLE on the crossing. All repairs and a follow-up inspection will be carried out. Please close this flaw. L Millea 09/12/2020. ]
Foreign object,Deleted to correct ]
Foreign object,"The damage to the storyteller caused by the damage caused by the public throwing something over the catenary, causing the displacement of the circuit breaker, the burning damage observed over the storyteller at Bridge 104, on the main top, set aside a special high-level inspection to be carried out at this place, including 3 spans on both sides. ]"
Foreign object,"The damage to the storyteller caused by the damage caused by the public throwing something over the catenary, causing the displacement of the circuit breaker, the burning damage observed over the storyteller at Bridge 104, on the main top, set aside a special high-level inspection to be carried out at this place, including 3 spans on both sides. ]"
Foreign object,Displacement of the circuit breaker on SX-50. While removing the cassette near the owl on Station 1 of the Salford crescent also reported seeing a flash at the end of the owl 2. Burned bird found at CG01/47. No damage to the visible owl. ]
Foreign object,Displacement of the circuit breaker on SX-50. While removing the cassette near the owl on Station 1 of the Salford crescent also reported seeing a flash at the end of the owl 2. Burned bird found at CG01/47. No damage to the visible owl. ]
Foreign object,Displacement of the circuit breaker on SX-50. While removing the cassette near the owl on Station 1 of the Salford crescent also reported seeing a flash at the end of the owl 2. Burned bird found at CG01/47. No damage to the visible owl. ]
Foreign object,The examination platform contacted OLE to cause a trip to MX187/26 Remission Street 9.]
Foreign object,The examination platform contacted OLE to cause a trip to MX187/26 Remission Street 9.]
Foreign object,Tar removed from bridge structure 100 L191/61 no damage was caused. ]
Foreign object,"OHL personnel visited the area, patrolled the area and found scrap metal thrown over deck G370/38."
Foreign object,"OHL personnel visited the area, patrolled the area and found scrap metal thrown over deck G370/38."
Foreign object,Ball on OTC at L188/08 UDF. Removed ]
Foreign object,Ball on OTC at L188/08 UDF. Removed ]
Foreign object,Ball removed]
Foreign object,Ball removed]
Foreign object,Ball removed]
Foreign object,BALLOON FOUND ABOVE INSULATOR POT TO WC07/08 ON MARSHALLING Neck (WEMBLEY YARD). BALLOON REMOVE. No DAMAGE FOR OLE FOUND.]
Foreign object,Balloon removed Patrol tripping and found a helium balloon that can cause the trip but continued to EOA no other action required Rugby OLE Region patrol found helium balloon GB84/48 - No flashmark found ]
Foreign object,Balloon removed Patrol tripping and found a helium balloon that can cause the trip but continued to EOA no other action required Rugby OLE Region patrol found helium balloon GB84/48 - No flashmark found ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,Balls on OLE equipment @M182/56 up quickly. Now clear of OLE and no obstruction for trains. No visible damage to equipment. ]
Foreign object,"Travel of section NE5, patrol from the center of St. Helens to access to the laffak road found balloon burned in progress at structure HG10/12. No damage to OLE ]"
Foreign object,"Travel of section NE5, patrol from the center of St. Helens to access to the laffak road found balloon burned in progress at structure HG10/12. No damage to OLE ]"
Foreign object,Helium ball removed from structure G166/07 ]
Foreign object,Helium ball removed from structure G166/07 ]
Foreign object,Helium ball removed from structure G166/07 ]
Foreign object,Helium ball removed from structure G166/07 ]
Foreign object,Platform station patrolled Wilmslow. Helmets found for having been thrown on the OLE. Not for lack of passage of the pan. Patrolled by Tony Arkell and Conor Huckle. ]
Foreign object,Platform station patrolled Wilmslow. Helmets found for having been thrown on the OLE. Not for lack of passage of the pan. Patrolled by Tony Arkell and Conor Huckle. ]
Foreign object,Platform station patrolled Wilmslow. Helmets found for having been thrown on the OLE. Not for lack of passage of the pan. Patrolled by Tony Arkell and Conor Huckle. ]
Foreign object,"The bag was wrapped around the structure LX192/30 by touching the insulation, the bag was removed ]"
Foreign object,Walking through 2m 32hp - 1m 40hp Only a Cone of road traffic proved to be the probable cause of tripping ]
Foreign object,Walking through 2m 32hp - 1m 40hp Only a Cone of road traffic proved to be the probable cause of tripping ]
Foreign object,Walking through 2m 32hp - 1m 40hp Only a Cone of road traffic proved to be the probable cause of tripping ]
Foreign object,"Disconnector moving on OK-1 section, with DTF 1.7 km from Ordsall track. Patrol section and to the switching structure MG02/24 deflated balloon found under the structure in the passage on the Salford high line. No visible flash marks or OHLE damage. ]"
Foreign object,"3 foot metal advertising panel found on deck 19 facing the bridge, at the bottom main @G338/07 next to 4 feet. Sign appears to have been deposited on deck on overheads causing the circuit breakers to move. No damage caused. ]"
Foreign object,"3 foot metal advertising panel found on deck 19 facing the bridge, at the bottom main @G338/07 next to 4 feet. Sign appears to have been deposited on deck on overheads causing the circuit breakers to move. No damage caused. ]"
Foreign object,G156/08 The packaging of the bridge between the concrete had fallen on the oil and has now been removed]
Foreign object,G156/08 The packaging of the bridge between the concrete had fallen on the oil and has now been removed]
Foreign object,section patrol of garbage found in holes that do not cut off any damage to OLE. ]
Foreign object,section patrol of garbage found in holes that do not cut off any damage to OLE. ]
Foreign object,"A tape length appears to have been thrown over deck No.7, as it was found burned in the 4 feet down slowly, G293/16. No damage to overhead. ]"
Foreign object,"A tape length appears to have been thrown over deck No.7, as it was found burned in the 4 feet down slowly, G293/16. No damage to overhead. ]"
Foreign object,PW5 OCB. L178/18 Baloon on the wire it caused tripping. It was removed by the staff of the OHL. 20/07/2021. Please close. L Millea ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire it caused tripping. It was removed by the staff of the OHL. 20/07/2021. Please close. L Millea ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire it caused tripping. It was removed by the staff of the OHL. 20/07/2021. Please close. L Millea ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire it caused tripping. It was removed by the staff of the OHL. 20/07/2021. Please close. L Millea ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire it caused tripping. It was removed by the staff of the OHL. 20/07/2021. Please close. L Millea ]
Foreign object,PW5 OCB. L178/18 Baloon on the wire it caused tripping. It was removed by the staff of the OHL. 20/07/2021. Please close. L Millea ]
Foreign object,"Move of circuit breaker to section HM-7. Cause per balloon coming into contact with the OHLE at MX87/12, under the deck of the base of the depot on the approach road for hangars 5-11. Balloon removed with live line poles. Voyage caused damage to the catenary wire with 5 - 7 broken strands. Assessment and determination of the fit to run the trains."
Foreign object,"Move of circuit breaker to section HM-7. Cause per balloon coming into contact with the OHLE at MX87/12, under the deck of the base of the depot on the approach road for hangars 5-11. Balloon removed with live line poles. Voyage caused damage to the catenary wire with 5 - 7 broken strands. Assessment and determination of the fit to run the trains."
Foreign object,Burned bag found at deck 30 (structure MH5/22) ]
Foreign object,Two bags of driver number plates were thrown on deck 30 to industrial property on the Main Down (HM-13) MH5/23. Burning marks on the bags and burning marks on the OLE but there is no sign of damage to the wires. ]
Foreign object,Two bags of driver number plates were thrown on deck 30 to industrial property on the Main Down (HM-13) MH5/23. Burning marks on the bags and burning marks on the OLE but there is no sign of damage to the wires. ]
Foreign object,"Debris grounded on structure GC158/46 until Chester, no damage to ohle. ]"
Foreign object,"Laptop cable removed from OLE, no damage to wires.]"
Foreign object,"Laptop cable removed from OLE, no damage to wires.]"
Foreign object,The section was patrolling and the taxi ride was over. Debris were thrown over the OB5 at M183/63a and identified as the cause.]
Foreign object,The section was patrolling and the taxi ride was over. Debris were thrown over the OB5 at M183/63a and identified as the cause.]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,slight damage to the link all inspected ok to restore]
Foreign object,"Patrold without obvious problems, found a potential burned link on a Structure-to-Rail link to signal NL5454 with balloons almost now that have been removed. This may have been the cause but cannot confirm ]"
Foreign object,"Patrold without obvious problems, found a potential burned link on a Structure-to-Rail link to signal NL5454 with balloons almost now that have been removed. This may have been the cause but cannot confirm ]"
Foreign object,"Patrold without obvious problems, found a potential burned link on a Structure-to-Rail link to signal NL5454 with balloons almost now that have been removed. This may have been the cause but cannot confirm ]"
Foreign object,"Patrold without obvious problems, found a potential burned link on a Structure-to-Rail link to signal NL5454 with balloons almost now that have been removed. This may have been the cause but cannot confirm ]"
Foreign object,Helium balloons found on the ground also burned leftovers of balloons wrapped around a dropper or contact.
Foreign object,Helium balloons found on the ground also burned leftovers of balloons wrapped around a dropper or contact.
Foreign object,Helium balloons found on the ground also burned leftovers of balloons wrapped around a dropper or contact.
Foreign object,Helium balloons found on the ground also burned leftovers of balloons wrapped around a dropper or contact.
Foreign object,"Wooden object thrown at OHL at bridge 73b, closest structure LM14/32 DCM. No damage to OHL during the trip. ]"
Foreign object,"Wooden object thrown at OHL at bridge 73b, closest structure LM14/32 DCM. No damage to OHL during the trip. ]"
Foreign object,When taking a line lock after being informed by a default control of the pedestrian location report of the incident. Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping.
Foreign object,When taking a line lock after being informed by a default control of the pedestrian location report of the incident. Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping.
Foreign object,When taking a line lock after being informed by a default control of the pedestrian location report of the incident. Debris was found in the Cess at BS04/26 PBJ's Up&amp;Dn Grand Junction. Roof insulation was found to be the cause of LP1&amp;2 tripping.
Foreign object,Several bullets removed from Wembley's wash road 6 have tripped. No damage to OLE. ]
Foreign object,Several bullets removed from Wembley's wash road 6 have tripped. No damage to OLE. ]
Foreign object,Balloons have been removed. OLE personnel will patrol under the previous F/N of 983279.]
Foreign object,"Move of circuit breaker on electrical section HM-13, with distance to fault 8.94 km from Ardwick. Patrol section and bridge 34 near structure MH06/04 on top side burned sheet balloon found. No flash mark visible or damage to present OHLE. ]"
Foreign object,"Move of circuit breaker on electrical section HM-13, with distance to fault 8.94 km from Ardwick. Patrol section and bridge 34 near structure MH06/04 on top side burned sheet balloon found. No flash mark visible or damage to present OHLE. ]"
Foreign object,Part of a bike came on deck at G307/34 on the fast descent ]
Foreign object,Part of a bike came on deck at G307/34 on the fast descent ]
Foreign object,"Spoke to the signaler who reported the flash that told us it was around the bridge at M182 17A we had a look around this area everything seemed mechanically good and nothing that could get in touch with the oleum and cause a trip. What we found was a big deflated balloon caught in the bushes near here. Also, this bridge seems to have a lot of things thrown on it we found boxes of plastic balloon balloons to name some of my suppositions would be debris thrown from the bridge]"
Foreign object,"Spoke to the signaler who reported the flash that told us it was around the bridge at M182 17A we had a look around this area everything seemed mechanically good and nothing that could get in touch with the oleum and cause a trip. What we found was a big deflated balloon caught in the bushes near here. Also, this bridge seems to have a lot of things thrown on it we found boxes of plastic balloon balloons to name some of my suppositions would be debris thrown from the bridge]"
Foreign object,"Spoke to the signaler who reported the flash that told us it was around the bridge at M182 17A we had a look around this area everything seemed mechanically good and nothing that could get in touch with the oleum and cause a trip. What we found was a big deflated balloon caught in the bushes near here. Also, this bridge seems to have a lot of things thrown on it we found boxes of plastic balloon balloons to name some of my suppositions would be debris thrown from the bridge]"
Foreign object,"Rope suspended, rope has now been removed LM29/06 ]"
Foreign object,"Rope suspended, rope has now been removed LM29/06 ]"
Foreign object,Ballon is wrapped around the stu SO 08/02 dn Rd ]
Foreign object,Ballon is wrapped around the stu SO 08/02 dn Rd ]
Foreign object,The signal portico cage at MP96 has become loose and too close to the rapid descent of the pantograph. The high level taken with the camera mounted on the pole shows signs of electric burn to the cage and to the signal structure. ]
Foreign object,The signal portico cage at MP96 has become loose and too close to the rapid descent of the pantograph. The high level taken with the camera mounted on the pole shows signs of electric burn to the cage and to the signal structure. ]
Foreign object,The signal portico cage at MP96 has become loose and too close to the rapid descent of the pantograph. The high level taken with the camera mounted on the pole shows signs of electric burn to the cage and to the signal structure. ]
Foreign object,The signal portico cage at MP96 has become loose and too close to the rapid descent of the pantograph. The high level taken with the camera mounted on the pole shows signs of electric burn to the cage and to the signal structure. ]
Foreign object,Burned flag found at structure g159/09 ]
Foreign object,Burned flag found at structure g159/09 ]
Foreign object,Bird strike or object thrown on deck. Burn to be repaired at a later date. L190/15 ]
Foreign object,Bird strike or object thrown on deck. Burn to be repaired at a later date. L190/15 ]
Foreign object,Balloons approach to signal mp63 arrived on site balloons blown no damage to ohle ]
Foreign object,Balloons approach to signal mp63 arrived on site balloons blown no damage to ohle ]
Foreign object,Also in the area balloons returned caused the approach of travel to mp63 no damage to ohle Balloons approaching to mp63 signal arrived on the site balloons blown and reappears no damage to ohle ]
Foreign object,Also in the area balloons returned caused the approach of travel to mp63 no damage to ohle Balloons approaching to mp63 signal arrived on the site balloons blown and reappears no damage to ohle ]
Foreign object,Cage around the signal mp96 detached and folding towards the living signs of the ole flashing no damage to the ole Cage around the signal mp96 detached and folding towards the living signs of the ole flashing no damage to the ole ]
Foreign object,Cage around the signal mp96 detached and folding towards the living signs of the ole flashing no damage to the ole Cage around the signal mp96 detached and folding towards the living signs of the ole flashing no damage to the ole ]
Foreign object,Bag on OHLE everything's fine
Foreign object,Bag on OHLE everything's fine
Foreign object,"Debris thrown from the deck at the top and bottom of the cat moss, the closest structure LM20/07 ]"
Foreign object,"Debris thrown from the deck at the top and bottom of the cat moss, the closest structure LM20/07 ]"
Foreign object,Buzzard found suspended from the steel work at the FB47 bridge is a correct reflection of the distance to the percentage of fault. Found above the electrical section of the rising road Hm15 ]
Foreign object,Free signal glove cage on MP96 near the passage pantograph. ]
Foreign object,Free signal glove cage on MP96 near the passage pantograph. ]
Foreign object,"Clothing thrown at OHL, caused Tripping. At Gravely Hill Station North Bridge ]"
Foreign object,"Clothing thrown at OHL, caused Tripping. At Gravely Hill Station North Bridge ]"
Foreign object,Curtain wrapped around the pantograph arm. Removed with live poles. ]
Foreign object,Curtain wrapped around the pantograph arm. Removed with live poles. ]
Foreign object,"Balloon tape found on the structure, blown in contact with OLE LM50/55A ]"
Foreign object,"WW2 ocb. Possible balloon strike to G172/06, ww-2/5 switch. ]"
Foreign object,"WW2 ocb. Possible balloon strike to G172/06, ww-2/5 switch. ]"
Foreign object,M187/51 Drop burning signals from the glove cage on the cage no damage to ohle transmitted to samp;t to the repair plan ]
Foreign object,M187/51 Drop burning signals from the glove cage on the cage no damage to ohle transmitted to samp;t to the repair plan ]
Foreign object,"Loco IP58, balloon wrapped around pantograph, OLE staff assisted and removed, WX-6 breaker open from Crewe ECR, while removed ]"
Foreign object,"Loco IP58, balloon wrapped around pantograph, OLE staff assisted and removed, WX-6 breaker open from Crewe ECR, while removed ]"
Foreign object,"OHL staff attended the site and removed the balloon wrapped around the pantograph, without damaging OHLE. ]"
Foreign object,"OHL staff attended the site and removed the balloon wrapped around the pantograph, without damaging OHLE. ]"
Foreign object,WW1 was patrolling in the travel area. Fault found to be balloons on the pantograph in Liverpool lime st and Warrington dock bank. No evidence found at sight. ]
Foreign object,WW1 was patrolling in the travel area. Fault found to be balloons on the pantograph in Liverpool lime st and Warrington dock bank. No evidence found at sight. ]
Foreign object,WW1 was patrolling in the travel area. Fault found to be balloons on the pantograph in Liverpool lime st and Warrington dock bank. No evidence found at sight. ]
Foreign object,Any debris thrown on deck 19. HG05/33 ]
Foreign object,Any debris thrown on deck 19. HG05/33 ]
Foreign object,Plastic bags found at the OB129. No further action is required. ]
Foreign object,Plastic bags found at the OB129. No further action is required. ]
Foreign object,Line block caught and balloon removed ]
Foreign object,Structure Hg05/32 burn marks on the face of the bridge looks like blown debris on the adjacent site of the building ]
Foreign object,Structure Hg05/32 burn marks on the face of the bridge looks like blown debris on the adjacent site of the building ]
Foreign object,Ball on OHL TMD Rd 4. This was deleted by night shift at night ]
Foreign object,Ball on OHL TMD Rd 4. This was deleted by night shift at night ]
Foreign object,Above deck 12 lip of deck stoke down fallen on ohle removed with primary poles ]
Foreign object,Above deck 12 lip of deck stoke down fallen on ohle removed with primary poles ]
Foreign object,Above deck 12 lip of deck stoke down fallen on ohle removed with primary poles ]
Foreign object,Above deck 12 lip of deck stoke down fallen on ohle removed with primary poles ]
Foreign object,Ballon found by structure number SO09/27 ]
Foreign object,Ballon found by structure number SO09/27 ]
Foreign object,Ballon found by structure number SO09/27 ]
Foreign object,Ballon found by structure number SO09/27 ]
Foreign object,"Balloon found at LM50/02, wrapped closely around the dropper, no train obstruction, attempted to remove by line blocking, but the time needed was a lot for the signaller, reported to S.Whitt and waif to lift ]"
Foreign object,"Balloon found at LM50/02, wrapped closely around the dropper, no train obstruction, attempted to remove by line blocking, but the time needed was a lot for the signaller, reported to S.Whitt and waif to lift ]"
Foreign object,Ballon on catenary wire at Macclesfield station down stoke ]
Foreign object,Ballon on catenary wire at Macclesfield station down stoke ]
Foreign object,"Patrol section, road sign found at bridge 72, looks like it was thrown by the broom no damage to the ole please close ]"
Foreign object,"Patrol section, road sign found at bridge 72, looks like it was thrown by the broom no damage to the ole please close ]"
Foreign object,Balloon found @ m184/24 ]
Foreign object,Balloon found @ m184/24 ]
Foreign object,Balloon found @ m184/24 ]
Foreign object,Zone patrolled by C Huckle and band found at structure MXH187/33 as a cause of travel.]
Foreign object,Zone patrolled by C Huckle and band found at structure MXH187/33 as a cause of travel.]
Foreign object,No further action is required - OLE Fit for specific purposes ]
Foreign object,No further action is required - OLE Fit for specific purposes ]
Foreign object,Burned rat found at bridge 22 ]
Foreign object,Burned rat found at bridge 22 ]
Foreign object,plastic on contact wire]
Foreign object,plastic on contact wire]
Foreign object,plastic on contact wire]
Foreign object,plastic on contact wire]
Foreign object,Move of circuit breaker to SM 15. Zone patrolled and inspected. Balloon found on site and possibly caused a trip. Structure number MH 03/01 towards the top of the road. No damage to OLE and balloon removed from the site ]
Foreign object,Move of circuit breaker to SM 15. Zone patrolled and inspected. Balloon found on site and possibly caused a trip. Structure number MH 03/01 towards the top of the road. No damage to OLE and balloon removed from the site ]
Foreign object,Move of circuit breaker to SM 15. Zone patrolled and inspected. Balloon found on site and possibly caused a trip. Structure number MH 03/01 towards the top of the road. No damage to OLE and balloon removed from the site ]
Foreign object,Move of circuit breaker to SM 15. Zone patrolled and inspected. Balloon found on site and possibly caused a trip. Structure number MH 03/01 towards the top of the road. No damage to OLE and balloon removed from the site ]
Foreign object,Trip of circuit breaker on SM 16. Zone patrolled and inspected. Balloon found on site and possibly caused travel. Structure number MH03/01 down turn. No damage to OLE ]
Foreign object,Trip of circuit breaker on SM 16. Zone patrolled and inspected. Balloon found on site and possibly caused travel. Structure number MH03/01 down turn. No damage to OLE ]
Foreign object,Trip of circuit breaker on SM 16. Zone patrolled and inspected. Balloon found on site and possibly caused travel. Structure number MH03/01 down turn. No damage to OLE ]
Foreign object,Trip of circuit breaker on SM 16. Zone patrolled and inspected. Balloon found on site and possibly caused travel. Structure number MH03/01 down turn. No damage to OLE ]
Foreign object,Crossing from Lm47/37 to Lm46/40 Found a bird nest at LM47/05 at the top of the char moss on top of a tensorex system mounted at the structure near the cantilever cantilever bird nest with balloon ribbon and signs of burn. The nest now seems to be abandoned and all ribbons and branches are well clear from the living oleum. Cannot be removed with poles due to photo location provided ]
Foreign object,Crossing from Lm47/37 to Lm46/40 Found a bird nest at LM47/05 at the top of the char moss on top of a tensorex system mounted at the structure near the cantilever cantilever bird nest with balloon ribbon and signs of burn. The nest now seems to be abandoned and all ribbons and branches are well clear from the living oleum. Cannot be removed with poles due to photo location provided ]
Foreign object,Eco called the office to say that HM-7 stumbled Eco tried to re-engage but stumbled again but I saw the flash in the depot. Chinese Lantern earthed on Cantilever Isolator needs to change MXH187/07A ]
Foreign object,Eco called the office to say that HM-7 stumbled Eco tried to re-engage but stumbled again but I saw the flash in the depot. Chinese Lantern earthed on Cantilever Isolator needs to change MXH187/07A ]
Foreign object,Eco called the office to say that HM-7 stumbled Eco tried to re-engage but stumbled again but I saw the flash in the depot. Chinese Lantern earthed on Cantilever Isolator needs to change MXH187/07A ]
Foreign object,Bridge foam insulation found hung on the foam deck. Foam removed under the line block. ]
Foreign object,Bridge foam insulation found hung on the foam deck. Foam removed under the line block. ]
Foreign object,"Strip removed from the contact wire, no damage to OLE ]"
Foreign object,"Damaged ceramic recording insulator found just beyond the bridge at M182/73, insulation parks and metal bolt found under the gate, abandoned raised to correct ]"
Foreign object,"There were remains of a helium balloon inside and around the pantograph area, which appears to have been the culprit by tripping the circuit breakers. The relevant part of the electrical section was also inspected by foot patrol, no damage or defect found on overhead. ]"
Foreign object,"There were remains of a helium balloon inside and around the pantograph area, which appears to have been the culprit by tripping the circuit breakers. The relevant part of the electrical section was also inspected by foot patrol, no damage or defect found on overhead. ]"
Foreign object,"Disconnector moving on wx-10 down main. Section patrolled with oil pipeline personnel, and the possible cause was a large plastic bag found under the bridge at the golborne school, near G304/08 down main. No damage to the pipeline was found. ]"
Foreign object,"Disconnector moving on wx-10 down main. Section patrolled with oil pipeline personnel, and the possible cause was a large plastic bag found under the bridge at the golborne school, near G304/08 down main. No damage to the pipeline was found. ]"
Foreign object,"The rope of the catenary had separated under the half-boom at the possible G298/15a structure could be a balloon, all repairs completed ole return to normal so that the normal race could resume ]"
Foreign object,"The rope of the catenary had separated under the half-boom at the possible G298/15a structure could be a balloon, all repairs completed ole return to normal so that the normal race could resume ]"
Foreign object,"Patroled section cabin, debris found at the gaw end bridge at the inspection site did not cause any damage to HC 02/09]"
Foreign object,"Patroled section cabin, debris found at the gaw end bridge at the inspection site did not cause any damage to HC 02/09]"
Foreign object,"Reported by the train driver, a balloon hit the OHL and caused the WS-13 tripping at Longbridge Station.Inspected the OHL up and down at the platform with the moms.Nothing found. ]"
Foreign object,"Reported by the train driver, a balloon hit the OHL and caused the WS-13 tripping at Longbridge Station.Inspected the OHL up and down at the platform with the moms.Nothing found. ]"
Foreign object,"PL-3 electric section displacement the slow Up Ditton was patrolled on foot and a helium balloon found at L189/09, no damage to OLE ]"
Foreign object,"PL-3 electric section displacement the slow Up Ditton was patrolled on foot and a helium balloon found at L189/09, no damage to OLE ]"
Foreign object,"Ballon found at LM14/17, no visible damage to OLE ]"
Foreign object,"Ballon found at LM14/17, no visible damage to OLE ]"
Foreign object,Possible cause large plastic bag at G356/25 Lane Station (Scorton) No damage to OHL. No other problems found ]
Foreign object,Possible cause large plastic bag at G356/25 Lane Station (Scorton) No damage to OHL. No other problems found ]
Foreign object,Fail closure details (field of action in FMS): Burned Rat found at MXH187/35B ]
Foreign object,Fail closure details (field of action in FMS): Burned Rat found at MXH187/35B ]
Foreign object,"Helium ball found at the foot of the structure PB07/08 Up Fylde. No damage to the crowns, a slight burn at the top of the structure were made balloon contact. ]"
Foreign object,"Helium ball found at the foot of the structure PB07/08 Up Fylde. No damage to the crowns, a slight burn at the top of the structure were made balloon contact. ]"
Foreign object,Debris found at structure OB 18B/01 ]
Foreign object,Debris found at structure OB 18B/01 ]
Foreign object,Balloon removed from OLE valley lines of hope SB01/02]
Foreign object,Balloon removed from OLE valley lines of hope SB01/02]
Foreign object,Balloon removed from OLE valley lines of hope SB01/02]
Foreign object,Balloon removed from OLE valley lines of hope SB01/02]
Foreign object,Balloon removed from OLE valley lines of hope SB01/02]
Foreign object,Balloon removed from OLE valley lines of hope SB01/02]
Foreign object,Recessed balloon on the MH02/07. Removed from the side of the runway. ]
Foreign object,Recessed balloon on the MH02/07. Removed from the side of the runway. ]
Foreign object,Information on the closure of a failed squirrel (action field in the FMS): A cabin patrol conducted a squirrel strike at MH04/21]
Foreign object,Information on the closure of a failed squirrel (action field in the FMS): A cabin patrol conducted a squirrel strike at MH04/21]
Foreign object,"Ball in contact with OHL, blown and released, no damage to OHL]"
Foreign object,"Ball in contact with OHL, blown and released, no damage to OHL]"
Foreign object,Plastic bag found at M187/42 blown off discharge. OLE inspected and no damage found. ]
Foreign object,Plastic bag found at M187/42 blown off discharge. OLE inspected and no damage found. ]
Foreign object,"Patrol foot from the Mosley Hill station to the West Allerton station, a large leaf balloon with burn marks found at L189/09 next to the crossing track, no visible damage to the OHL ]"
Foreign object,"Patrol foot from the Mosley Hill station to the West Allerton station, a large leaf balloon with burn marks found at L189/09 next to the crossing track, no visible damage to the OHL ]"
Foreign object,"Staff had a scada reading distance to the flaw, balloon found at the bridge facing BS11/55, no other problems ]"
Foreign object,"Staff had a scada reading distance to the flaw, balloon found at the bridge facing BS11/55, no other problems ]"
Foreign object,Plastic bag found blowing around MH03/11 after investigation. No damage found at OLE at the time of inspection. ]
Foreign object,Plastic bag found blowing around MH03/11 after investigation. No damage found at OLE at the time of inspection. ]
Foreign object,Travel like 1068544. Plastic bag found blowing around the MH03/11 causes the trip. No damage to OLE at the time of inspection on the site ]
Foreign object,Travel like 1068544. Plastic bag found blowing around the MH03/11 causes the trip. No damage to OLE at the time of inspection on the site ]
Foreign object,Balloon spotted 184/24 after a separate patrol carried out. No damage to OLE at the time of inspection ]
Foreign object,Balloon spotted 184/24 after a separate patrol carried out. No damage to OLE at the time of inspection ]
Foreign object,Balloon spotted 184/24 after a separate patrol carried out. No damage to OLE at the time of inspection ]
Foreign object,Ton bag found around LM43/03 blowing around. Bag removed and over verified for damage. No damage to OLE at time of inspection ]
Foreign object,Ton bag found around LM43/03 blowing around. Bag removed and over verified for damage. No damage to OLE at time of inspection ]
Foreign object,Ton bag found around LM43/03 blowing around. Bag removed and over verified for damage. No damage to OLE at time of inspection ]
Foreign object,Fabric found under deck 131 no visible damage to the Ohl ]
Foreign object,Fabric found under deck 131 no visible damage to the Ohl ]
Foreign object,Fabric found under deck 131 no visible damage to the Ohl ]
Foreign object,Until reception thrown on the line from a public road / road ]
Foreign object,Until reception thrown on the line from a public road / road ]
Foreign object,UMBRELLA THROWN OFF BRIDGE ONTO OLE. NO OLE DAMAGE. ]
Foreign object,Debris thrown on the surrounding walls between MH02/13 -MH02/12 ]
Foreign object,Debris thrown on the surrounding walls between MH02/13 -MH02/12 ]
Foreign object,Debris thrown on the surrounding walls between MH02/13 -MH02/12 ]
Foreign object,Debris thrown on the surrounding walls between MH02/13 -MH02/12 ]
Foreign object,"The contractors were used to remove the plastic/bubble envelope from the Dropper &amp; contact wire. We were informed that it is now clear and safe for the trains to pass without any damage to the OLE. All relevant platforms were patrolled. Station staff informed us that a train inside platform 6 lifted its pantrograph and this caused the breakers to exit. No OLE damage was seen in the inspected areas, successful train movements were carried out while we were on site. ]"
Foreign object,Bag on the range of three sections ]
Foreign object,Proven and signed zone section in shape Bag on line covering three sections ]
Foreign object,Proven and signed zone section in shape Bag on line covering three sections ]
Foreign object,Debris found around deck 30. ]
Foreign object,The distance to the location of the fault was reduced to the bridge south of Heaton Norris SB. Upon arrival the debris that had been thrown onto the bridge was detected at this location M183/63A The most likely cause of tripping and no visible damage to OLE observed. ]
Foreign object,The distance to the location of the fault was reduced to the bridge south of Heaton Norris SB. Upon arrival the debris that had been thrown onto the bridge was detected at this location M183/63A The most likely cause of tripping and no visible damage to OLE observed. ]
Foreign object,The distance to the location of the fault was reduced to the bridge south of Heaton Norris SB. Upon arrival the debris that had been thrown onto the bridge was detected at this location M183/63A The most likely cause of tripping and no visible damage to OLE observed. ]
Foreign object,"Cotton wool found widespread on the docks of Ashburys station causing a trip, no damage to the overhead line ]"
Foreign object,"Cotton wool found widespread on the docks of Ashburys station causing a trip, no damage to the overhead line ]"
Foreign object,"Helium ball in contact with OLE @ PG00/52 Down Lowton. No overhead damage, just a burn mark on the structure. ]"
Foreign object,"Helium ball in contact with OLE @ PG00/52 Down Lowton. No overhead damage, just a burn mark on the structure. ]"
Foreign object,Plastic sheet found next to the infrastructure. No damage to OHLE. ]
Foreign object,Plastic sheet found next to the infrastructure. No damage to OHLE. ]
Foreign object,"Patrols the entire deposit looking for birds and nests, checked on top of the only train in the depot with the GoPro. Found a lot of plastic bags ect packing tape from the tip next to the door of all the depot collected the biggest pieces and disposed of them. See some around the OLE that exploded and was collected. Photos provided ]"
Foreign object,"Patrols the entire deposit looking for birds and nests, checked on top of the only train in the depot with the GoPro. Found a lot of plastic bags ect packing tape from the tip next to the door of all the depot collected the biggest pieces and disposed of them. See some around the OLE that exploded and was collected. Photos provided ]"
Foreign object,"Patrols the entire deposit looking for birds and nests, checked on top of the only train in the depot with the GoPro. Found a lot of plastic bags ect packing tape from the tip next to the door of all the depot collected the biggest pieces and disposed of them. See some around the OLE that exploded and was collected. Photos provided ]"
Foreign object,Trip of circuit breaker on SM13. Patrol and inspected area. Squirrel found in 4 feet to structure MH06/30. Top of the road ]
Foreign object,Travel OHL due to waste blowing away waste at the long view depot. No damage to OHL. Waste management company must lift compound fences to stop reappearance ]
Foreign object,"Cab patrolled after the trip, found paper bag on the track with burn marks. MH03/08. ]"
Foreign object,"Cab patrolled after the trip, found paper bag on the track with burn marks. MH03/08. ]"
Foreign object,Circuit breaker trip on SX37 - using safe walking routes found at MXH187/31A waste in four feet- with adverse weather conditions (wet and taste) the suspected root cause is the waste is blown from the tip to OHL - inspected area and found no visual damage to OHL - WAIF open/closed to follow ]
Foreign object,Circuit breaker trip on SX37 - using safe walking routes found at MXH187/31A waste in four feet- with adverse weather conditions (wet and taste) the suspected root cause is the waste is blown from the tip to OHL - inspected area and found no visual damage to OHL - WAIF open/closed to follow ]
Foreign object,The area patrolling burned clothing found in G159/13 no damage to the OLE ]
Foreign object,The area patrolling burned clothing found in G159/13 no damage to the OLE ]
Foreign object,Burning and helium balloon found at G164/14 ]
Bird nest,"L180/09, birds nest removed with live line tools  ]"
Bird nest,"L180/09, birds nest removed with live line tools  ]"
Bird nest,Birds nest to remove. ]
Bird nest,Birds nest to remove. ]
Bird nest,A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
Bird nest,A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
Bird nest,A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
Bird nest,A birds nest was the cause of the trip. The nest was removed with live line tools whilst the section was de-energised. ]
Bird nest,Birds nest @ L182/53 birds nest now removed. ]
Bird nest,Birds nest @ L182/53 birds nest now removed. ]
Bird nest,PL10 patrolled and birds nest found at L192/82B to be the cause of the issue by D.Brady. Birds nest now removed. Please close this fault. ]
Bird nest,"HG08/15 up at Helens, birds nest removed with live line tools.  ]"
Bird nest,"HG08/15 up at Helens, birds nest removed with live line tools.  ]"
Bird nest,Removed birds nest from g153/44 us/df  ]
Bird nest,Removed birds nest from g153/44 us/df  ]
Bird nest,patrolled and nothing found accept for a birds nest that may have dropped debris on the insulators. ]
Bird nest,Section patrolled and birds nest Located above a live insulator inside ETD1 shed at Longsight traincare depot. Birds nest removed by staff using live line tools.  No Damage to the ohle visible.     Magpie building a nest above a live insulator on No 1 road ETD shed road Longsight carriage sidings. ]
Bird nest,Section patrolled and birds nest Located above a live insulator inside ETD1 shed at Longsight traincare depot. Birds nest removed by staff using live line tools.  No Damage to the ohle visible.     Magpie building a nest above a live insulator on No 1 road ETD shed road Longsight carriage sidings. ]
Bird nest,Bird nest at G05-48 d/Relief. ]
Bird nest,Birds nest removed from structure G443/06a]
Bird nest,Birds nest removed from structure G443/06a]
Bird nest,"OLE staff removed a large brids nest from structure G460/33 - info from Steve Pearson, Carlisle OLE.]"
Bird nest,"OLE staff removed a large brids nest from structure G460/33 - info from Steve Pearson, Carlisle OLE.]"
Bird nest,Birds nest removed up St Helens HG08/12 with live line tools ]
Bird nest,Birds nest removed up St Helens HG08/12 with live line tools ]
Bird nest,Birds nest in contact with catenary. No OLE damage. Removed on 13/06/2020 ]
Bird nest,Birds nest in contact with catenary. No OLE damage. Removed on 13/06/2020 ]
Bird nest,Birds nest in contact with catenary. No OLE damage. Removed on 13/06/2020 ]
Bird nest,Two birds nests are probable cause for Cx-13 trip. Structure BC 27/26 and BC27/39 carriage wash sidings ]
Bird nest,Two birds nests are probable cause for Cx-13 trip. Structure BC 27/26 and BC27/39 carriage wash sidings ]
Bird nest,Two birds nests are probable cause for Cx-13 trip. Structure BC 27/26 and BC27/39 carriage wash sidings ]
Bird nest, Birds nest G05-48 reliefs. ]
Bird nest,Birds nest G05-48 reliefs. ]
Bird nest,We found a birds nest at MH1/8 on the down. The bird has built the nest on the bird mat. Unable to remove with poles. Machine required to get access to the bird nest.]
Bird nest,We found a birds nest at MH1/8 on the down. The bird has built the nest on the bird mat. Unable to remove with poles. Machine required to get access to the bird nest.]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found and dead bird G67/21 ]
Bird nest,Birds nest found at LM27/25 remains of the birds nest sitting under to boom. Looks like the rest of it has been knocked out by a blast. This is no longer foul. Please close this Fault. L Millea 15/04/20.  ]
Bird nest,Birds nest found at LM27/25 remains of the birds nest sitting under to boom. Looks like the rest of it has been knocked out by a blast. This is no longer foul. Please close this Fault. L Millea 15/04/20.  ]
Bird nest,Breaker trip on HM-12 section. Area patrolled and birds nest (magpie) found in contact with OHL at structure CG00/01. Nest removed with live line poles  ]
Bird nest,Breaker trip on HM-12 section. Area patrolled and birds nest (magpie) found in contact with OHL at structure CG00/01. Nest removed with live line poles  ]
Bird nest,Birds nest @ L179/02 now removed and clear of overheads. ]
Bird nest,Birds nest @ L179/02 now removed and clear of overheads. ]
Bird nest,birds nest found and removed.]
Bird nest,birds nest found and removed.]
Bird nest,"Birds nest at L180/09 up and down main, removed with insulated poles ]"
Bird nest,"Birds nest broke the breakers , examined no damage found.]"
Bird nest,"Birds nest broke the breakers , examined no damage found.]"
Bird nest,Birds nest removed at structure MH8/12. Causing breaker trip on HM15 ]
Bird nest,Birds nest removed on the D/N fast str no L182/18 no damage to ole]
Bird nest,Birds nest removed on the D/N fast str no L182/18 no damage to ole]
Bird nest,Birds nest removed on the D/N fast str no L182/18 no damage to ole]
Bird nest,Birds nest &amp; veg ]
Bird nest,Breaker trip on OK-4 section. Section patrolled by overhead staff. Birds best found close to live OHLE at structure WI00/01 up Ordsall chord. Nest removed with live line tools. ]
Bird nest,Birds nest and veg ]
Bird nest,"Birds nest at L180/09, Removed ]"
Bird nest,"Birds nest at L180/09, Removed ]"
Bird nest,Birds nest ]
Bird nest,PW6 trip birds nest removed from L180/22 from between the up an down fast  ]
Bird nest,PW6 trip birds nest removed from L180/22 from between the up an down fast  ]
Bird nest,M186/20 bird's nest removed down fast dropped breaker hm-4 section  ]
Bird nest,M186/20 bird's nest removed down fast dropped breaker hm-4 section  ]
Bird nest,Birds nest removed  ]
Bird nest,Birds nest removed  ]
Bird nest,Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
Bird nest,Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
Bird nest,Breaker trip on HM-4 section. Section check and large nest found at M186/20 above down fast. Flash mark visable on catenary wire but no damage. Nest removed via high level access. ]
