No fault found,No cause found  ]
Bird nest,Bird nest free of structure ]
Bird nest,Nest birds on the structure ]
Bird nest,"Structure M185/24A up slow electrical section HF-3 There is a bird nest built between the steel structure work that is not directly above any living equipment. However, there are feed sweaters on the outrigger candle arrangement where a bird has short-circuited a piece of twig or wire through the insulation and steel work. There are new flashover marks visible on the copper insulation and feed sweater, no visible damage to the ground level. The nest must be monitored. ]"
Bird nest,"Structure M185/24A up slow electrical section HF-3 There is a bird nest built between the steel structure work that is not directly above any living equipment. However, there are feed sweaters on the outrigger candle arrangement where a bird has short-circuited a piece of twig or wire through the insulation and steel work. There are new flashover marks visible on the copper insulation and feed sweater, no visible damage to the ground level. The nest must be monitored. ]"
Bird nest,"Structure M185/24A up slow electrical section HF-3 There is a bird nest built between the steel structure work that is not directly above any living equipment. However, there are feed sweaters on the outrigger candle arrangement where a bird has short-circuited a piece of twig or wire through the insulation and steel work. There are new flashover marks visible on the copper insulation and feed sweater, no visible damage to the ground level. The nest must be monitored. ]"
Bird nest,"Structure M185/24A up slow electrical section HF-3 There is a bird nest built between the steel structure work that is not directly above any living equipment. However, there are feed sweaters on the outrigger candle arrangement where a bird has short-circuited a piece of twig or wire through the insulation and steel work. There are new flashover marks visible on the copper insulation and feed sweater, no visible damage to the ground level. The nest must be monitored. ]"
Bird nest,PATROL OF AH-5 CARRIED OUT OF THE BIRDS NEST FOUND ABOVE INSULATOR POT TO CL07/21 ON THE TRANSPORT LINE (NORTH OF ALSTOM SHEDS).
Bird nest,Bird nest removed from m186/20 shoots removed from site ]
Bird nest,Bird nest removed from m186/20 shoots removed from site ]
Bird nest,Nest birds removed from L189/11 PL-1 quickly and quickly ]
Bird nest,Nest birds removed from L189/11 PL-1 quickly and quickly ]
Bird nest,Birds removed from nest L189/11 ]
Bird nest,Birds removed from nest L189/11 ]
Bird nest,Birds nest removed from L189/11 between fast roads ]
Bird nest,Birds nest removed from L189/11 between fast roads ]
Bird nest,bird nest removed from L189/11 pl-2 ]
Bird nest,bird nest removed from L189/11 pl-2 ]
Bird nest,Build birds nest tripped circuit breakers at L189/11 ]
Bird nest,Build birds nest tripped circuit breakers at L189/11 ]
Bird nest,Pl2 travel birds nest while trying to be built at L189/11 on the Down Fast Ditton. Ohl inspected did for purposes.
Bird nest,Pl2 travel birds nest while trying to be built at L189/11 on the Down Fast Ditton. Ohl inspected did for purposes.
Bird nest,Birds nest ]
Bird nest,Birds nest ]
Bird nest,The bird's nest ]
Bird nest,The bird's nest ]
Bird nest,Birds removed ]
Bird nest,Birds removed ]
Bird nest,"Twigs found in 4ft of possible nesting, all clear no damage to the ole ]"
Bird nest,"Twigs found in 4ft of possible nesting, all clear no damage to the ole ]"
Bird nest,"Move the circuit breaker on the NOAF-2, NO-1 and NO-2 sections. Patrol section between Astley and Barton mousse. LM37/08, Down Chat Moss. Nest birds found near live ATF wire and removed with live line tools. No visible flash marks or OHLE damage. ]"
Bird nest,"Move the circuit breaker on the NOAF-2, NO-1 and NO-2 sections. Patrol section between Astley and Barton mousse. LM37/08, Down Chat Moss. Nest birds found near live ATF wire and removed with live line tools. No visible flash marks or OHLE damage. ]"
Bird nest,"Move the circuit breaker on the NOAF-2, NO-1 and NO-2 sections. Patrol section between Astley and Barton mousse. LM37/08, Down Chat Moss. Nest birds found near live ATF wire and removed with live line tools. No visible flash marks or OHLE damage. ]"
Bird nest,"Move the circuit breaker on the NOAF-2, NO-1 and NO-2 sections. Patrol section between Astley and Barton mousse. LM37/08, Down Chat Moss. Nest birds found near live ATF wire and removed with live line tools. No visible flash marks or OHLE damage. ]"
Bird nest,"Move the circuit breaker on the NOAF-2, NO-1 and NO-2 sections. Patrol section between Astley and Barton mousse. LM37/08, Down Chat Moss. Nest birds found near live ATF wire and removed with live line tools. No visible flash marks or OHLE damage. ]"
Bird nest,"Move the circuit breaker on the NOAF-2, NO-1 and NO-2 sections. Patrol section between Astley and Barton mousse. LM37/08, Down Chat Moss. Nest birds found near live ATF wire and removed with live line tools. No visible flash marks or OHLE damage. ]"
Bird nest,"Move the circuit breaker on the NOAF-2, NO-1 and NO-2 sections. Patrol section between Astley and Barton mousse. LM37/08, Down Chat Moss. Nest birds found near live ATF wire and removed with live line tools. No visible flash marks or OHLE damage. ]"
Bird nest,"Birds nest GC159/02, removed with live online tools. ]"
Bird nest,All station platforms inspected between Piccadilly and Deansgate. Area inspected around Mayfield from Safe Cess Castlefield Jcn inspected from the viaduct and bird nest found at CG00/01 above section HM-12.
Bird nest,All station platforms inspected between Piccadilly and Deansgate. Area inspected around Mayfield from Safe Cess Castlefield Jcn inspected from the viaduct and bird nest found at CG00/01 above section HM-12.
Bird nest,The circuit breakers open and the birds nest with live online tools on the MG02/27 Up Salford side. The birds nest to remove from the olive structure MG02/27 on the upper Salford. This must be planned for the night shift. Access to the Salford crescent. ]
Bird nest,The circuit breakers open and the birds nest with live online tools on the MG02/27 Up Salford side. The birds nest to remove from the olive structure MG02/27 on the upper Salford. This must be planned for the night shift. Access to the Salford crescent. ]
Bird nest,"Upon arrival, OHL staff found pigeon nets suspended using live tools ]"
Bird nest,"Upon arrival, OHL staff found pigeon nets suspended using live tools ]"
Bird nest,"Upon arrival, OHL staff found pigeon nets suspended using live tools ]"
Bird nest,Birds nest at AG187/13 No OLE damage ]
Bird nest,Birds nest at AG187/13 No OLE damage ]
Bird nest,Birds nest at AG187/13 No OLE damage ]
Bird nest,Birds nest ]
Bird nest,Birds nest ]
Bird nest,Bird nests found at the MP58 branches of the glove signal come into contact with insulations]
Bird nest,Bird nests found at the MP58 branches of the glove signal come into contact with insulations]
Bird nest,"Move the circuit breaker to section HM-4 with a 9.5 km DTF from Ardwick. Section patrolled by the upper staff. Under deck 31 on the descending main structure near the MH6/04 structure. Abandoned birds nest in the steel channel found with branches on the track and damage to secondary insulation. The branch appears to fall and has come into contact with the bridge and live OHLE. Slight damage to secondary insulation, but no other problems. The remaining branches must be removed at the next upper level access. ]"
Bird nest,"Move the circuit breaker to section HM-4 with a 9.5 km DTF from Ardwick. Section patrolled by the upper staff. Under deck 31 on the descending main structure near the MH6/04 structure. Abandoned birds nest in the steel channel found with branches on the track and damage to secondary insulation. The branch appears to fall and has come into contact with the bridge and live OHLE. Slight damage to secondary insulation, but no other problems. The remaining branches must be removed at the next upper level access. ]"
Bird nest,Birds nest &amp; veg ]
Bird nest,BIRDS NEST g 306/10]
Bird nest,BIRDS NEST g 306/10]
Bird nest,BIRDS NEST g 306/10]
Bird nest,BIRDS NEST g 306/10]
Bird nest,BIRDS NEST g 306/10]
Bird nest,BIRDS NEST g 306/10]
Bird nest,BIRDS NEST g 306/10]
Bird nest,The birds nest at the CG00/01 included on the Longsight Bird logger butncannotnbe died because five chicks in there. ]
Bird nest,The birds nest at the CG00/01 included on the Longsight Bird logger butncannotnbe died because five chicks in there. ]
Bird nest,"The bird's nest at G05/48 due to the nesting season, we do regular checks. ]"
Bird nest,Bird nest at G05-48 reliefs because this is the nesting season that we regularly follow and check. ]
Bird nest,Bird nest at G05-48 reliefs because this is the nesting season that we regularly follow and check. ]
Bird nest,Birds nest &amp; veg ]
Bird nest,Bird nest found at M175/16. Branches on the ground under it. Bird nest now removed ]
Bird nest,Bird nest found at M175/16. Branches on the ground under it. Bird nest now removed ]
Bird nest,"Bird nest box built above the CG00/01, currently causing no problem ]"
Bird nest,"Bird nest box built above the CG00/01, currently causing no problem ]"
Bird nest,Birds nest at L180/21 ]
Bird nest,bird nest removed from L180/21 no damage to OLE bird nest removed from L180/21 no damage to oleum ]
Bird nest,bird nest removed from L180/21 no damage to OLE bird nest removed from L180/21 no damage to oleum ]
Bird nest,Nest birds found at MA00/19 removed ]
Bird nest,Nest birds found at MA00/19 removed ]
Bird nest,Nest birds found at MA00/19 removed ]
Bird nest,The bird nest is free of live OHLE and there is no harm to OHLE. ]
Bird nest,The bird nest is free of live OHLE and there is no harm to OHLE. ]
Bird nest,Nest birds found and removed MH08/19 ]
Bird nest,Nest birds found on the main descent MH8/19 HM16 voyage ]
Bird nest,Nest birds found on the main descent MH8/19 HM16 voyage ]
Bird nest,Nest birds found on the main descent MH8/19 HM16 voyage ]
Bird nest,"Birds nest caused trip, nest was removed no damage to oilseeds, lubricated link to the end of the slightly burned structure which will be replaced during next maintenance ]"
Bird nest,"Birds nest caused trip, nest was removed no damage to oilseeds, lubricated link to the end of the slightly burned structure which will be replaced during next maintenance ]"
Bird nest,Sparks / sparkling ads reported wood rd M181/32 nothing seen Birds nest to M181/36 ]
Bird nest,Sparks / sparkling ads reported wood rd M181/32 nothing seen Birds nest to M181/36 ]
Bird nest,Bird nest removed from structure L189/12 ]
Bird nest,Bird nest removed from structure L189/12 ]
Bird nest,Patrol area between Gorton and Ashburys bird nest found at the end MH01/21 of the Ashburys Platform ]
Bird nest,Patrol area between Gorton and Ashburys bird nest found at the end MH01/21 of the Ashburys Platform ]
Bird nest,Nest birds spotted at the end MH01/21 of the Ashburys platform. Night staff to be removed Thursday night week 10 ]
Bird nest,Nest birds spotted at the end MH01/21 of the Ashburys platform. Night staff to be removed Thursday night week 10 ]
Bird nest,Birds nest removed from L186/20 up quickly ]
Bird nest,Birds nest removed from L186/20 up quickly ]
Bird nest,Birds nest removed from L186/20 up quickly ]
Bird nest,Taxi patrol made of cheadle hulme levendshulme found a bird nest at m182 43A above the slow climb. Will be removed Saturday night ]
Bird nest,Taxi patrol made of cheadle hulme levendshulme found a bird nest at m182 43A above the slow climb. Will be removed Saturday night ]
Bird nest,Taxi patrol made of cheadle hulme levendshulme found a bird nest at m182 43A above the slow climb. Will be removed Saturday night ]
Bird nest,Breeding birds found in CTTC KYD484/12 ]
Bird nest,Birds nest removed from height slowly at M182/43A We made a Cab patrol from levenshulme to cheadle hulme that the only thing found was a bird nest at edgerley at M182 43A over slow high. Will be removed on Saturday night ]
Bird nest,Birds nest removed from height slowly at M182/43A We made a Cab patrol from levenshulme to cheadle hulme that the only thing found was a bird nest at edgerley at M182 43A over slow high. Will be removed on Saturday night ]
Bird nest,Birds nest removed from height slowly at M182/43A We made a Cab patrol from levenshulme to cheadle hulme that the only thing found was a bird nest at edgerley at M182 43A over slow high. Will be removed on Saturday night ]
Bird nest,Birds nest removed from height slowly at M182/43A We made a Cab patrol from levenshulme to cheadle hulme that the only thing found was a bird nest at edgerley at M182 43A over slow high. Will be removed on Saturday night ]
Bird nest,"Evidence of birds nest, seen from the ground by binoculars, then a taxi patrol and since it is no longer within the limits of OLE ]"
Bird nest,"Evidence of birds nest, seen from the ground by binoculars, then a taxi patrol and since it is no longer within the limits of OLE ]"
Bird nest,Birds removed nest ]
Bird nest,Birds removed. This area will be checked regularly L Millea 17/04/22. ]
Bird nest,Roaring pots and possible arched bridge 37 newton HAJ also birds nest about 1 ft from the living hospital (nest in the flight work) ]
Bird nest,Roaring pots and possible arched bridge 37 newton HAJ also birds nest about 1 ft from the living hospital (nest in the flight work) ]
Bird nest,"Birds nest at MA00/02, which will be removed at a later date, now free of all OLE ]"
Bird nest,"Birds nest at MA00/02, which will be removed at a later date, now free of all OLE ]"
Bird nest,"Birds nest at MA00/02, which will be removed at a later date, now free of all OLE ]"
Bird nest,bird nest at WX7/8 nest removed ]
Bird nest,bird nest at WX7/8 nest removed ]
Bird nest,Birds nest at structure G 157/19 ]
Bird nest,Birds nest at structure G 157/19 ]
Bird nest,Birds removed ]
Bird nest,Birds removed ]
Bird nest,Birds removed ]
Bird nest,Birds nest removed from overhead lines ]
Bird nest,Birds nest removed from overhead lines ]
Bird nest,Birds nest removed from overhead lines ]
Bird nest,"Nest birds removed under line block, early this morning, after being denied access to the track by Bandaranaike during night possession. ]"
Bird nest,"Nest birds removed under line block, early this morning, after being denied access to the track by Bandaranaike during night possession. ]"
Bird nest,Staff removed birds nesting at GB 112/02a at the top and bottom of the derby. ]
Bird nest,Staff removed birds nesting at GB 112/02a at the top and bottom of the derby. ]
Bird nest,Move the circuit breaker to HM-7. Sorted twice with the same DTF 2.2 km from S/Lane. The Longsight deposit area was patrolling. The nest of the pile found under construction at MX187/71 siding No. 12. Branches surrounding the insulation and burn. Arrangements made for deenergizing HM-7 and the nest removed with living line tools. No damage to the OHLE. ]
Bird nest,Move the circuit breaker to HM-7. Sorted twice with the same DTF 2.2 km from S/Lane. The Longsight deposit area was patrolling. The nest of the pile found under construction at MX187/71 siding No. 12. Branches surrounding the insulation and burn. Arrangements made for deenergizing HM-7 and the nest removed with living line tools. No damage to the OHLE. ]
Bird nest,"Moving the circuit breaker to the electrical section HM-7. Verification of the long view deposit and confirmed nesting of birds previously responsible for the previous journey under construction as the cause. Extinguished electrical substation, nest removed and repellent bird gel applied to the structure of the working steel. Failed catenary wire and flashed insulating. Work controls created for both defects. ]"
Bird nest,"Moving the circuit breaker to the electrical section HM-7. Verification of the long view deposit and confirmed nesting of birds previously responsible for the previous journey under construction as the cause. Extinguished electrical substation, nest removed and repellent bird gel applied to the structure of the working steel. Failed catenary wire and flashed insulating. Work controls created for both defects. ]"
Bird nest,Birds nest removed from structure L180/04 ]
Bird nest,Birds nest removed from structure L180/04 ]
Bird nest,Birds nest removed from structure L180/04 ]
Bird nest,Birds nest removed from structure L180/04 ]
Bird nest,Birds no longer nest on the hideous site upwards. ]
Bird nest,Movement CF-1. Patrol area and nest bird remains found at M161/47 on the UW. No damage to the OLE. ]
Bird nest,Movement CF-1. Patrol area and nest bird remains found at M161/47 on the UW. No damage to the OLE. ]
Bird nest,Movement CF-1. Patrol area and nest bird remains found at M161/47 on the UW. No damage to the OLE. ]
Bird nest,Birds nest the birds of the insulation ]
Bird nest,Possible cause of bird nest found @G130/08 ]
Bird nest,"The team of OHL North witnessed the BE3 fault using the information from distance to fault, on this occasion the information leads the team to a bird nest that had come into contact with the OLE causing the trip, night shift on site to inspect the nest before eliminating any damage to the OLE to report ]"
Bird nest,"The team of OHL North witnessed the BE3 fault using the information from distance to fault, on this occasion the information leads the team to a bird nest that had come into contact with the OLE causing the trip, night shift on site to inspect the nest before eliminating any damage to the OLE to report ]"
Bird nest,"No burn or obvious reason of the OCB, however there seems to be birds nesting where never they can so there could be some materials left by wildlife ]"
Bird nest,"No burn or obvious reason of the OCB, however there seems to be birds nesting where never they can so there could be some materials left by wildlife ]"
Bird nest,close this fault due to a bird nest found at GB111/07]
Bird nest,close this fault due to a bird nest found at GB111/07]
Bird nest,Section inspected bird nest at MX 187/80 no overhead damage ]
Bird nest,Section inspected bird nest at MX 187/80 no overhead damage ]
Bird nest,Mxh187/80 at the top and bottom of sheltered roads remivated bird nest ]
Bird nest,Mxh187/80 at the top and bottom of sheltered roads remivated bird nest ]
Bird nest,Birds nest gb112/59 up derby ]
Bird nest,Birds nest gb112/59 up derby ]
Bird nest,Birds nest gb112/59 up derby ]
Bird nest,Probable cause bird nest @ BC27/26 removed by in-service staff ]
Bird nest,"G134/15 us bird nest caused insolator to crack, reserved to replace ]"
Bird nest,"G134/15 us bird nest caused insolator to crack, reserved to replace ]"
Bird nest,"Active birds nest M185/24a off the holon, but recommend monitoring ]"
Bird nest,"Active birds nest M185/24a off the holon, but recommend monitoring ]"
Bird nest,"Active birds nest M185/24a off the holon, but recommend monitoring ]"
Bird nest,Birds nest at MH04/30 ]
Bird nest,Birds nest at MH04/30 ]
Bird nest,bird nest removed by OHL staff]
Bird nest,bird nest removed by OHL staff]
Bird nest,bird nest removed by OHL staff]
Bird nest,bird nest removed by OHL staff]
Bird nest,"Birds nest at L192/82A on the Moss du Bas Chat Slowly partially removed, so none of the nests are close to the OLE. No damage to the OLE after the trip. ]"
Bird nest,Nest birds removed using live line posts ]
Bird nest,Nest birds removed using live line posts ]
Bird nest,Elimination of bird nests ]
Bird nest,Elimination of bird nests ]
Bird nest,Move of circuit breaker to HM 7. Zone patrolled and inspected. Nest birds found near the OLE insulation outside of hangar 4. Encroaching branching removed with living line tools. Reported for further assessment.
Bird nest,Move of circuit breaker to HM 7. Zone patrolled and inspected. Nest birds found near the OLE insulation outside of hangar 4. Encroaching branching removed with living line tools. Reported for further assessment.
Bird nest,birds nest L187/14 removed]
Bird nest,birds nest L187/14 removed]
Bird nest,"Nest birds found at G135/27. Birds seen leaving the nest on the approach but unable to identify. Waited 1 hour but no sign of returning anything to the nest. Nest is above the equipment living on the slow foot, but seems solid and poses no immediate risk."
Bird nest,"Nest birds found at G135/27. Birds seen leaving the nest on the approach but unable to identify. Waited 1 hour but no sign of returning anything to the nest. Nest is above the equipment living on the slow foot, but seems solid and poses no immediate risk."
Bird nest,Bird nest removed. (Please close) ]
Bird nest,"Section patrolled with the oleum staff, the possible cause of the trip was a bird nest that was found in the 4ft to G306/10 down slow down. No damage to the oleum. ]"
Bird nest,"Section patrolled with the oleum staff, the possible cause of the trip was a bird nest that was found in the 4ft to G306/10 down slow down. No damage to the oleum. ]"
Bird nest,"Electric section patrolled within distance to fault, and the possible cause was a bird nest in the structure of the gate at G306/12 to the fast top side. No damage to the oleum, not poultry. ]"
Bird nest,"Electric section patrolled within distance to fault, and the possible cause was a bird nest in the structure of the gate at G306/12 to the fast top side. No damage to the oleum, not poultry. ]"
Bird nest,The birds still nest at M160/20 above a bird mat. No remaining twigs are close to the OLE. The nest will be monitored. ]
Bird nest,"Longsight's deposit was inspected and a bird nest under construction and within 300 mm of the live LRA was identified as the cause at the south end of the No.4 @M187/29 Remission Road. It was not possible to remove completely without authorization, but the efforts made using live line poles to remove the parts of the nest that were closest to the live LRA. ]"
Bird nest,The bird nests causing a potential trip to L189/13 between the Up and Dn DITTON FAST PL1 + 2 require a switch to remove and the Up + Dn Ditton fasting necessary blocking. PL2 OCB Patrol finished C.Jones 10/03/24 ]
Bird nest,The bird nests causing a potential trip to L189/13 between the Up and Dn DITTON FAST PL1 + 2 require a switch to remove and the Up + Dn Ditton fasting necessary blocking. PL2 OCB Patrol finished C.Jones 10/03/24 ]
Bird nest,Nest birds removed from structure G154/23 ]
Bird nest,Nest birds removed from structure G154/23 ]
Bird nest,Nest birds removed from structure G154/23 ]
Bird nest,Nest birds removed from structure G154/23 ]
Bird nest,Nest birds removed from structure G154/23 ]
Bird nest,L192/82B UMC birds nest fallen debris. Isolation and possession and Machine required to remove. ]
Bird nest,Section LP-1 patrolled. Birds nest removed from BS08/49 UGJ. Freshly burned magpie on the ground under the nest with superficial burn marks visible on the structure. ]
Bird nest,The possible cause of the trip was a bird's nest that had come far from an olear gate structure at G306/12 on the fast line down. No damage to the oleum. ]
Bird nest,The possible cause of the trip was a bird's nest that had come far from an olear gate structure at G306/12 on the fast line down. No damage to the oleum. ]
Bird nest,Removed birds nest at PB28/09 on platform five I am removed bag from the ole on platform 4 ]
Bird nest,Twiggs removed and WAIF'd hug for replacement ]
Bird nest,Birds nest removed from the welded stem structure. ]
Bird nest,Birds nest removed from the welded stem structure. ]
Bird nest,"The NE5 patrolled from the branch of the sources. Birds nest found above the insulation HG19/11, probable cause. Birds nest removed. ]"
Bird nest,"The NE5 patrolled from the branch of the sources. Birds nest found above the insulation HG19/11, probable cause. Birds nest removed. ]"
Bird nest,Nest removed with living line posts ]
Bird nest,Nest removed with living line posts ]
Bird nest,Nest removed with living line posts ]
Bird nest,Birds nest at L181/37 removed ]
Bird nest,Birds nest at L181/37 removed ]
Bird nest,Birds nest at L192/82B. ]
Bird nest,"Cause of travel by birds nest under the blade of the switch to HG2/3, flash over, suitable for use ]"
Bird nest,"Cause of travel by birds nest under the blade of the switch to HG2/3, flash over, suitable for use ]"
Weather,Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
Weather,Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
Weather,Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
Weather,Patrol carried out at 09:00 from Ardwick to EPS depot and patrol of Longsight depot at 12:00 for 2nd trip both around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions from Storm Dennis ]
Weather,Area patrolled by Paul Jones and no cause could be found. OLE in good condition ]
Weather,Lighting area checked no ole damage extreme water and lighting in area at the time of trip. ]
Weather,Lighting area checked no ole damage extreme water and lighting in area at the time of trip. ]
Weather, We patrolled the fault but there was no vegetation close to the ATF. With the weather heavy raining yesterday it may of been a wet leaf or stick.]
Weather,Area inspected and insulators buzzing under bridge 57 during heavy rainfall.  Failure Closure Details (action field in FMS): Area inspected and insulators buzzing under bridge 57 during heavy rainfall. ]
Weather,Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
Weather,Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
Weather,Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
Weather,Area inspection carried out no damage to ohle due to feeding arrangements also due to heavy winds]
Weather,Pots buzzing under over bridge 57. Most probably due to adverse weather conditions. Between dinting and hadfield station.  ]
Weather,Pots buzzing under over bridge 57. Most probably due to adverse weather conditions. Between dinting and hadfield station.  ]
Weather,Pots buzzing under over bridge 57. Most probably due to adverse weather conditions. Between dinting and hadfield station.  ]
Weather,Pl5 patrolled water egress at picton road over bridge due to recent weather  ]
Weather,Pl5 patrolled water egress at picton road over bridge due to recent weather  ]
Weather,Area patrolled from safe cess flash marks found under bridge at MH02/17 likely to be caused by heavy rain]
Weather,Area patrolled from safe cess flash marks found under bridge at MH02/17 likely to be caused by heavy rain]
Weather,We foot patrolled from MH05/10 to MH06/08 unable to find any fault what could cause a trip. But weather has been windy and raining since yesterday ]
Weather,We foot patrolled from MH05/10 to MH06/08 unable to find any fault what could cause a trip. But weather has been windy and raining since yesterday ]
Weather,With the weather being heavy rain this is causing a issue under the bridge at MH02/18. Watched trains going under and noticed some arcing ]
Weather,With the weather being heavy rain this is causing a issue under the bridge at MH02/18. Watched trains going under and noticed some arcing ]
Weather,"TC 161A SOWC due to heavy rain causing flooding on the track, the track circuit has since been returned to normal working. (CGJ6)  ]"
Weather,Water egress at Mossley hill station over bridge due to bad weather  All inspected and ok  ]
Weather,Water egress at Mossley hill station over bridge due to bad weather  All inspected and ok  ]
Weather,"WW-3 trip was caused by a dewirement on the up fast line, this was caused by extreme winds which caused the swivel brackets to collapse on itself. Dewirement now reinstated and stop barrel nuts now installed on swivel brackets to stop future dewirement during high winds ]"
Weather,"WW-3 trip was caused by a dewirement on the up fast line, this was caused by extreme winds which caused the swivel brackets to collapse on itself. Dewirement now reinstated and stop barrel nuts now installed on swivel brackets to stop future dewirement during high winds ]"
Weather,Sleet/heavy rain blowing on insulator with bad winds causing a trip on HM-14 3.0km from Ardwick. Patrol carried out and weather/sleet was the cause as a flash was seen at MH01/18 and patrol confirmed this ]
Weather,Sleet/heavy rain blowing on insulator with bad winds causing a trip on HM-14 3.0km from Ardwick. Patrol carried out and weather/sleet was the cause as a flash was seen at MH01/18 and patrol confirmed this ]
Weather,Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Weather,Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Weather,Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Weather,Patrol carried out from Ashburys station. When breakers were put back in a flash was seen at MH01/18 and this was because of the wind and heavy rain causing a flash over on the insulator and breaker to trip which stayed back in after the sleet and wind calmed down.]
Weather,Burnt lug at structure MH09/08 on the down road ]
Weather,Breaker trip on HM13. Patrolled on foot by staff and water pouring through the secondary insulation on to the live angle iron (heavy rainfall at the time) identified as the probable cause of the trip. Burn marks visible - see photo. ]
Weather,Breaker trip on HM13. Patrolled on foot by staff and water pouring through the secondary insulation on to the live angle iron (heavy rainfall at the time) identified as the probable cause of the trip. Burn marks visible - see photo. ]
Weather,Had a distance to fault of 6.6km from ardwick which works out around 4.1mile we walked up the walkway adjacent to the track from the 3mile to the 4 and 3 quarter mile post. At bridge 42 on the  up road MH4/4 where the secondary insulation has been failing when we have heavy rain. The breakers tripped at 11.21 I was at the depot at this time which is only a few miles away a remember a short but heavy downpour around this time. Picture supplied ]
Weather,Had a distance to fault of 6.6km from ardwick which works out around 4.1mile we walked up the walkway adjacent to the track from the 3mile to the 4 and 3 quarter mile post. At bridge 42 on the  up road MH4/4 where the secondary insulation has been failing when we have heavy rain. The breakers tripped at 11.21 I was at the depot at this time which is only a few miles away a remember a short but heavy downpour around this time. Picture supplied ]
Weather,"Possible bird mat containing excess water, due heavy rain (water marks) MH02/12 down  ]"
Weather,"Possible bird mat containing excess water, due heavy rain (water marks) MH02/12 down  ]"
Weather,Veg blown over from open fields in high winds found burn mark on rail lug in distance to fault location and small burnt twigs and branches. Ohl is OK.  Location M160/09 dn manc ind. ]
Weather,This fault was found off Stafford area into Manchester's area not a Stafford fault Visual inspection of the ole on the up stoke between HC05/10 and HC06/50 Flash mark found on the structure over the insulator on the up at HC06/20. No bird found checked past weather forecast for that area at the time it was forecasted heavy rain. Secondary insulation maybe required  400v signet fault to be rectified at the weekend  ]
Weather,This fault was found off Stafford area into Manchester's area not a Stafford fault Visual inspection of the ole on the up stoke between HC05/10 and HC06/50 Flash mark found on the structure over the insulator on the up at HC06/20. No bird found checked past weather forecast for that area at the time it was forecasted heavy rain. Secondary insulation maybe required  400v signet fault to be rectified at the weekend  ]
Weather,"Patrolled mileage, despite poor visibility due to weather no fault found  ]"
Weather,"Patrolled mileage, despite poor visibility due to weather no fault found  ]"
Weather,Arching insulator found in bad weather conditions MH12/11 cleaning required ]
Weather,"Electrical section walked and water egress in primrose hill tunnel and Kensal Green, when the trip happened the rain was severe. OHL fit for purpose  ]"
Weather,"Electrical section walked and water egress in primrose hill tunnel and Kensal Green, when the trip happened the rain was severe. OHL fit for purpose  ]"
Weather,High winds caused a branch to learn against a pot at edge of styal station. This has now been removed ]
Weather,High winds caused a branch to learn against a pot at edge of styal station. This has now been removed ]
Weather,Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
Weather,Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
Weather,Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
Weather,Check around the area reflected from the percentage could only find a possible failing of secondary insulation on a bridge near mh02/08 possibly causing water to channel onto the ole during foul weather ]
Weather,"Possible water egress in scholes cutting due to the bad weather and vegetation hanging over , was also patrolled and cab ride from Bryn to St. Helens central ]"
Weather,"Possible water egress in scholes cutting due to the bad weather and vegetation hanging over , was also patrolled and cab ride from Bryn to St. Helens central ]"
Weather,Water egress at bridge 72 due to the bad weather yesterday  ]
Weather,Water egress at bridge 72 due to the bad weather yesterday  ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Weather,Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Weather,Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Weather,Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Weather,Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Weather,Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Weather,Due to hot weather between mh02/13 to mh02/14 wire low du to sagging hitting top of train ]
Weather,Due to hot weather  ]
Weather,Due to hot weather  ]
Weather,All wires re-droppered and checked  Extreme heat causing ole wires to sag ]
Weather,All wires re-droppered and checked  Extreme heat causing ole wires to sag ]
Weather,Area patrolled due to heatwave  ]
Weather,Area patrolled due to heatwave  ]
Weather,Area patrolled due to heatwave  ]
Weather,Area patrolled due to heatwave  ]
Weather,Extreme heat caused ole to part  ]
Weather,Extreme heat caused ole to part  ]
Weather,Area patrolled due to heatwave  ]
Weather,Area patrolled due to heatwave  ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,Due to heatwave sagging wire ]
Weather,WS7 tripped due to OLE wire sagging in extreme heat conditions  ]
Weather,WS7 tripped due to OLE wire sagging in extreme heat conditions  ]
Weather,Due to hot weather area inspected at access ]
Weather,Mh02/19 bridge 10 extreme weather low wire sagging no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather low wire sagging no damage to ohle ]
Weather,Caused by extreme heat ]
Weather,Caused by extreme heat ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle  ]
Weather,Mh02/19 bridge 10 extreme weather low wire no damage to ohle  ]
Weather,Caused by extreme heat ]
Weather,Caused by extreme heat ]
Weather,Caused by extreme heat ]
Weather,Caused by extreme heat ]
Weather,Slight arch burns marks bridge 20 ohl fit possible down to heavy rain  ]
Weather,Slight arch burns marks bridge 20 ohl fit possible down to heavy rain  ]
Weather,"Kings Norton interlocking monitored, no further blips since severe weather. Request FURS units to be tested in all locations by maintenance team upon next visit to the area (BAG1) ]"
Weather,"Kings Norton interlocking monitored, no further blips since severe weather. Request FURS units to be tested in all locations by maintenance team upon next visit to the area (BAG1) ]"
Weather,Patrolled the area reflected from distance to fault. Found at overbridge 32 on the down road  nearest structure MH06/08 the steel work has no secondary insulation and flash marks checked the weather for the area it was raining will put a waif for secondary insulation to be applied ]
Weather,Patrolled the area reflected from distance to fault. Found at overbridge 32 on the down road  nearest structure MH06/08 the steel work has no secondary insulation and flash marks checked the weather for the area it was raining will put a waif for secondary insulation to be applied ]
Weather,Severe weather caused vegetation to come into contact with the OHL. No damage to wire. ]
Weather,Severe weather caused vegetation to come into contact with the OHL. No damage to wire. ]
Weather,"PL-4 patrolled , nothing untoward found , so probable cause would more than likely be the bad weather at the weekend , although a metal strap was found at west allerton station which could of also caused the trip  OHL inspected and no damage found  ]"
Weather,"PL-4 patrolled , nothing untoward found , so probable cause would more than likely be the bad weather at the weekend , although a metal strap was found at west allerton station which could of also caused the trip  OHL inspected and no damage found  ]"
Weather,Cab ride section breaker likely to storm weather  ]
Weather,Electrical section inspected via cab ride and no faults found. Weather conditions were wet and windy  ]
Weather,Electrical section inspected via cab ride and no faults found. Weather conditions were wet and windy  ]
Weather,Cab patrolled by John Rainford. Hot weather put as cause. ]
Weather,Cab patrolled by John Rainford. Hot weather put as cause. ]
Weather,Cab ride breaker possibly extreme weather  ]
Weather,Cab ride breaker possibly extreme weather  ]
Weather,"AE-1 Up Fast tripped, excessive water ingression in Kensal Green Tunnel due to heavy rain. No damage to OLE. ]"
Weather,"AE-1 Up Fast tripped, excessive water ingression in Kensal Green Tunnel due to heavy rain. No damage to OLE. ]"
Weather,"Patrolled by late shift, nothing found, but highly likely caused by extreme weather conditions. ]"
Weather,"Patrolled by late shift, nothing found, but highly likely caused by extreme weather conditions. ]"
Weather,"Patrolled by late shift, nothing found, but highly likely caused by extreme weather conditions. ]"
Weather,Checked within the platform area  for possible causes or signs of flashing nothing to report will raise a high level inspection of the area maybe due to the extreme cold weather ]
Weather,Checked within the platform area  for possible causes or signs of flashing nothing to report will raise a high level inspection of the area maybe due to the extreme cold weather ]
Weather,I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
Weather,I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
Weather,I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
Weather,I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
Weather,I Patrolled between Fairfield and gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to cold wet weather may need secondary insulation  ]
Weather,OHL staff attended site and inspected the electrical section. No faults found. Issue put down to extreme weather including sea salt & sand on OHL equipment. ]
Weather,OHL staff attended site and inspected the electrical section. No faults found. Issue put down to extreme weather including sea salt & sand on OHL equipment. ]
Weather,Burn marks observed on wire below bridge Lacey green road bridge (access point) water dripping through due to heavy rainfall. ]
Weather,"Veg removed slight burn marks from branch blown in wind onto live ole , the ole is ok fault found by  C Weilding. ]"
Weather,"Veg removed slight burn marks from branch blown in wind onto live ole , the ole is ok fault found by  C Weilding. ]"
Weather,Inspected the insulators on the down road HM12 at M189/13 south end of Oxford road station. No damage could be seen from the ground visually. Insulator flashed over due to contamination and heavy rain fall. ]
Weather,Inspected the insulators on the down road HM12 at M189/13 south end of Oxford road station. No damage could be seen from the ground visually. Insulator flashed over due to contamination and heavy rain fall. ]
Weather,Vegetation blown off face of bridge due to storms. L192/03 ucms nearest structure  ]
Weather,Extreme weather from start of the storm caused vegetation to trip the OHL ]
Weather,Extreme weather from start of the storm caused vegetation to trip the OHL ]
Weather,Adverse weather conditions due to storm caused vegetation to trip the OHL ]
Weather,Adverse weather conditions due to storm caused vegetation to trip the OHL ]
Weather,Vegetation Due to Extreme Weather (Storm) ]
Weather,"No fault found, storm present at time so potential of flying debris  ]"
Weather,"No fault found, storm present at time so potential of flying debris  ]"
Weather,"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
Weather,"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
Weather,"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
Weather,"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
Weather,"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
Weather,"Vegetation extreme weather  Ole night shift rectified the problem. Cab ride completed and areas patrolled along route. No cause found, but it's believed that there was an object on the ole, and whatever it was must have fell or blown off, which allowed the electrical section to be re energised. ]"
Weather,"Vegetation from the storm was possibly the cause of the trip please close  Vegetation blown on OLE L183/64, no damage to OLE ]"
Weather,"Vegetation from the storm was possibly the cause of the trip please close  Vegetation blown on OLE L183/64, no damage to OLE ]"
Weather,Adverse weather conditions due to storm caused vegetation to be blown on to booster ]
Weather,Adverse weather conditions due to storm caused vegetation to be blown on to booster ]
Weather,Adverse weather conditions due to storm caused vegetation to be blown on to booster ]
Weather,Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Weather,Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Weather,Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Weather,Patrolled between Alderley Edge and Chelford due to breaker trip and breakers not going back in. Tree found at M173/06A leaning on out of running wire on the down Wilmslow. Tree removed and OLE checked. No signs of damage at time of inspection  tree removed  ]
Weather,Extreme weather (storm) caused vegetation to trip the OHL ]
Weather,Extreme weather (storm) caused vegetation to trip the OHL ]
Weather,Extreme weather (storm) caused vegetation to trip the OHL ]
Weather,Extreme weather (storm) caused vegetation to trip the OHL ]
