No fault found,No cause found  ]
Weather,Cause of extreme heat ]
Weather,Cause of extreme heat ]
Weather,Cause of extreme heat ]
Weather,Cause of extreme heat ]
Weather,Light arc burns mark the 20 ohl deck in shape possible up to heavy rain ]
Weather,Light arc burns mark the 20 ohl deck in shape possible up to heavy rain ]
Weather,"Kings Norton interlocking monitored, no other blips since the violent times. Request that the FURS units be tested at all locations by the maintenance team during the next visit to the area (BAG1) ]"
Weather,"Kings Norton interlocking monitored, no other blips since the violent times. Request that the FURS units be tested at all locations by the maintenance team during the next visit to the area (BAG1) ]"
Weather,"Found at Bridge 32 on the nearest descending road to the MH06/08 structure, the steel work has no secondary insulation and the flash marks checked the time for the area where it was raining will put a margin of manoeuvre for secondary insulation to apply ]"
Weather,"Found at Bridge 32 on the nearest descending road to the MH06/08 structure, the steel work has no secondary insulation and the flash marks checked the time for the area where it was raining will put a margin of manoeuvre for secondary insulation to apply ]"
Weather,Difficult weather conditions caused vegetation to come into contact with the OHL. No damage to the wire. ]
Weather,Difficult weather conditions caused vegetation to come into contact with the OHL. No damage to the wire. ]
Weather,"PL-4 patrolled, nothing found down, if probable cause would be more than probably bad weather at the weekend, although a metal strap was found at the western allerton station that could also cause the inspected OHL trip and no damage found ]"
Weather,"PL-4 patrolled, nothing found down, if probable cause would be more than probably bad weather at the weekend, although a metal strap was found at the western allerton station that could also cause the inspected OHL trip and no damage found ]"
Weather,Cabin section breaker likely to cause storms ]
Weather,The electrical section was inspected by the cabin and no faults were found. Weather conditions were wet and windy ]
Weather,The electrical section was inspected by the cabin and no faults were found. Weather conditions were wet and windy ]
Weather,Cab patrolled by John Rainford. Hot weather caused. ]
Weather,Cab patrolled by John Rainford. Hot weather caused. ]
Weather,Cab wrinkle breaker maybe extreme time ]
Weather,Cab wrinkle breaker maybe extreme time ]
Weather,AE-1 Up Rapid and excessive water in the Kensal Green Tunnel due to heavy rains.
Weather,AE-1 Up Rapid and excessive water in the Kensal Green Tunnel due to heavy rains.
Weather,"Trapped by a late shift, nothing was found, but most likely caused by extreme weather conditions. ]"
Weather,"Trapped by a late shift, nothing was found, but most likely caused by extreme weather conditions. ]"
Weather,"Trapped by a late shift, nothing was found, but most likely caused by extreme weather conditions. ]"
Weather,Checked in the platform area for possible causes or flashing signs nothing to report will raise a high-level inspection of the area maybe due to extreme cold weather ]
Weather,Checked in the platform area for possible causes or flashing signs nothing to report will raise a high-level inspection of the area maybe due to extreme cold weather ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,OHL personnel went to the site and inspected the electrical section. No defects were found.
Weather,OHL personnel went to the site and inspected the electrical section. No defects were found.
Weather,Burn marks observed on the wire under the Lacey bridge green road bridge (access point) the water flows through due to heavy precipitation. ]
Weather,"Veg removed light burn marks from the wind-blown branch on the living oleum, the oleum is good defect found by C Weilding. ]"
Weather,"Veg removed light burn marks from the wind-blown branch on the living oleum, the oleum is good defect found by C Weilding. ]"
Weather,Inspected the insulation on the HM12 descending road at the south end of the Oxford road station. No damage could be seen from the ground visually. Insulator flashed by contamination and heavy rainfall. ]
Weather,Inspected the insulation on the HM12 descending road at the south end of the Oxford road station. No damage could be seen from the ground visually. Insulator flashed by contamination and heavy rainfall. ]
Weather,Vegetation blown on the face of the bridge due to storms. L192/03 cms closest structure ]
Weather,Extreme weather conditions from the beginning of the storm caused vegetation to travel the OHL ]
Weather,Extreme weather conditions from the beginning of the storm caused vegetation to travel the OHL ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to shift in the LHL ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to shift in the LHL ]
Weather,Vegetation due to extreme weather (torm) ]
Weather,"No fault found, storm presents in time so potential flying debris ]"
Weather,"No fault found, storm presents in time so potential flying debris ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"The vegetation of the storm was perhaps the cause of the trip please close Blowed Vegetation on OLE L183/64, no damage to OLE ]"
Weather,"The vegetation of the storm was perhaps the cause of the trip please close Blowed Vegetation on OLE L183/64, no damage to OLE ]"
Weather,The adverse weather conditions caused by the storm caused the vegetation to explode to the booster ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to explode to the booster ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to explode to the booster ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,"branch in contact with OLE, branch ruptured under conditions of storm derailment]"
Weather,"branch in contact with OLE, branch ruptured under conditions of storm derailment]"
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Tree removed]
Weather,Tree removed]
Weather,Tree removed]
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Weather conditions and pollution resulting in multiple displacements of circuit breakers, all areas patrolled by OHL personnel]"
Weather,Extreme weather conditions have caused a trip]
Weather,"Atmospheric conditions due to extreme weather conditions, problem in insulations ]"
Weather,"Atmospheric conditions due to extreme weather conditions, problem in insulations ]"
Weather,"Atmospheric conditions due to extreme weather conditions, problem in insulations ]"
Weather,Atmospheric conditions due to extreme weather conditions.
Weather,Atmospheric conditions due to extreme weather conditions.
Weather,Section inspected by L Moss. Winds raised at the time possible that something had blown in contact with OLE alive. No damage to OLE. Section suitable for use. ]
Weather,Section inspected by L Moss. Winds raised at the time possible that something had blown in contact with OLE alive. No damage to OLE. Section suitable for use. ]
Weather,"Suspect Milage Patrold, L180/14, storm debris scattered all around this place more than likely to be the cause of the PW-6 trip ]"
Weather,"Suspect Milage Patrold, L180/14, storm debris scattered all around this place more than likely to be the cause of the PW-6 trip ]"
Weather,"The staff member reported flash &amp; bang @ L191/05 inspected area. Heavy precipitation &amp; contaminated pots are the likely causes for this, nothing else found in the area. Fault closed ]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the tripped date]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the tripped date]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the date stumbled ]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the date stumbled ]"
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,"The electrical section patrolled with the oil pipeline personnel, and the possible cause of the breaker displacement was strong winds / extreme weather during the day. After inspection no damage to the oil pipeline was found. ]"
Weather,"The electrical section patrolled with the oil pipeline personnel, and the possible cause of the breaker displacement was strong winds / extreme weather during the day. After inspection no damage to the oil pipeline was found. ]"
Weather,Cause of weather conditions ]
Weather,CX11 causes the weather conditions found ]
Weather,"Trip of circuit breaker on the NO1 (UP) - using safe walking routes and access controls found at OBR126 (LM44/10) heavy pollution on the deck arms (the weather was heavy precipitation on 21/04 when it occurred tripped) associated with this cause, suspected of root - no visual signs of damage - WAIF raised to the deck arms clean raised]"
Weather,"Trip of circuit breaker on the NO1 (UP) - using safe walking routes and access controls found at OBR126 (LM44/10) heavy pollution on the deck arms (the weather was heavy precipitation on 21/04 when it occurred tripped) associated with this cause, suspected of root - no visual signs of damage - WAIF raised to the deck arms clean raised]"
Weather,The ash on the registration weapons being wet by the rain causes a tripling. Airline in good condition at the time of inspection. ]
Weather,The ash on the registration weapons being wet by the rain causes a tripling. Airline in good condition at the time of inspection. ]
Weather,The ash on the registration weapons being wet by the rain causes a tripling. Airline in good condition at the time of inspection. ]
Weather,Patrol conducted at 9 a.m. from Ardwick at the EPS Depot and patrol of the Longsight Depot at 12:00 p.m. for a second trip around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions of storm Dennis ]
Weather,Patrol conducted at 9 a.m. from Ardwick at the EPS Depot and patrol of the Longsight Depot at 12:00 p.m. for a second trip around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions of storm Dennis ]
Weather,Patrol conducted at 9 a.m. from Ardwick at the EPS Depot and patrol of the Longsight Depot at 12:00 p.m. for a second trip around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions of storm Dennis ]
Weather,Patrol conducted at 9 a.m. from Ardwick at the EPS Depot and patrol of the Longsight Depot at 12:00 p.m. for a second trip around the 2km distance from Ardwick. No cause was found other than the fluctuating weather conditions of storm Dennis ]
Weather,Zone patrolled by Paul Jones and no cause could be found. OLE in good condition ]
Weather,The lighting area did not damage the extreme water and lighting in the area at the time of the trip. ]
Weather,The lighting area did not damage the extreme water and lighting in the area at the time of the trip. ]
Weather,"We patrolled the fault, but there was no vegetation near the ATF. With the heavy rains yesterday, it may be a leaf or a wet stick.]"
Weather,Inspection and insulating area buzzing under deck 57 during heavy precipitation. Failure closure details (field of action in FMS): Inspection and insulating area buzzing under deck 57 during heavy precipitation. ]
Weather,The inspection of the area did not cause damage to the ohle due to feeding arrangements also due to violent winds.]
Weather,The inspection of the area did not cause damage to the ohle due to feeding arrangements also due to violent winds.]
Weather,The inspection of the area did not cause damage to the ohle due to feeding arrangements also due to violent winds.]
Weather,The inspection of the area did not cause damage to the ohle due to feeding arrangements also due to violent winds.]
Weather,Roaring pots under deck 57. Probably due to adverse weather conditions. Between diving and the tailgate station. ]
Weather,Roaring pots under deck 57. Probably due to adverse weather conditions. Between diving and the tailgate station. ]
Weather,Roaring pots under deck 57. Probably due to adverse weather conditions. Between diving and the tailgate station. ]
Weather,Pl5 patrolling the evacuation of water on the Picton Road over the bridge due to recent time ]
Weather,Pl5 patrolling the evacuation of water on the Picton Road over the bridge due to recent time ]
Weather,Zone patrolled from built-in safety flash marks found below deck at MH02/17 likely to be caused by heavy rains]
Weather,Zone patrolled from built-in safety flash marks found below deck at MH02/17 likely to be caused by heavy rains]
Weather,We patrolled on foot from MH05/10 to MH06/08 unable to find a fault which could cause a trip. But the weather is windy and rainy since yesterday ]
Weather,We patrolled on foot from MH05/10 to MH06/08 unable to find a fault which could cause a trip. But the weather is windy and rainy since yesterday ]
Weather,"Over time being heavy rains, this causes a problem under the bridge at MH02/18. The monitored trains going under and noticed some arches ]"
Weather,"Over time being heavy rains, this causes a problem under the bridge at MH02/18. The monitored trains going under and noticed some arches ]"
Weather,"TC 161A SOWC due to heavy rain causing flooding on the track, the track circuit has since been returned to normal operation. (CGJ6) ]"
Weather,Water escaping at the Mosley Hill station above the bridge due to bad weather All inspected and ok ]
Weather,Water escaping at the Mosley Hill station above the bridge due to bad weather All inspected and ok ]
Weather,"The WW-3 trip was caused by a disconnection on the fast line upwards, this was caused by extreme winds that caused the collapse of the swivel supports on itself. The disconnection is now restored and stop the barrel nuts now installed on the swivel supports to stop the future disconnection during the strong winds ]"
Weather,"The WW-3 trip was caused by a disconnection on the fast line upwards, this was caused by extreme winds that caused the collapse of the swivel supports on itself. The disconnection is now restored and stop the barrel nuts now installed on the swivel supports to stop the future disconnection during the strong winds ]"
Weather,Heavy rains blow on the insulation with bad winds causing a trip on HM-14 3.0km from Ardwick. The patrol carried out and the weather and sleep conditions were the cause of a flash seen at MH01/18 and the patrol confirmed this ]
Weather,Heavy rains blow on the insulation with bad winds causing a trip on HM-14 3.0km from Ardwick. The patrol carried out and the weather and sleep conditions were the cause of a flash seen at MH01/18 and the patrol confirmed this ]
Weather,Patrol carried out from Ashburys station. When the circuit breakers were put back in a flash was seen at MH01/18 and it was because of the wind and heavy rain that caused a flash on the insulation and circuit breaker to travel that remained in after sleep and the wind calmed down.]
Weather,Patrol carried out from Ashburys station. When the circuit breakers were put back in a flash was seen at MH01/18 and it was because of the wind and heavy rain that caused a flash on the insulation and circuit breaker to travel that remained in after sleep and the wind calmed down.]
Weather,Patrol carried out from Ashburys station. When the circuit breakers were put back in a flash was seen at MH01/18 and it was because of the wind and heavy rain that caused a flash on the insulation and circuit breaker to travel that remained in after sleep and the wind calmed down.]
Weather,Patrol carried out from Ashburys station. When the circuit breakers were put back in a flash was seen at MH01/18 and it was because of the wind and heavy rain that caused a flash on the insulation and circuit breaker to travel that remained in after sleep and the wind calmed down.]
Weather,Burning to MH09/08 structure on descending road ]
Weather,Moving the circuit breaker on HM13. Walking by staff and water pouring through secondary insulation on the sharp angle iron (abundant rains at the time) identified as the probable cause of the trip. Burning visible mark - see photo. ]
Weather,Moving the circuit breaker on HM13. Walking by staff and water pouring through secondary insulation on the sharp angle iron (abundant rains at the time) identified as the probable cause of the trip. Burning visible mark - see photo. ]
Weather,At a distance of 6.6 km from the Ardwick that runs around 4.1mile we walked on the road adjacent to the 3mile track at the 4 and 3 quarter mile post. At deck 42 on the rising road MH4/4 where secondary insulation failed when we had heavy rains. The breakers stumbled at 11.21 I was at the depot at that time which is only a few miles away a memory of a short but heavy descent around this period. Photo provided ]
Weather,At a distance of 6.6 km from the Ardwick that runs around 4.1mile we walked on the road adjacent to the 3mile track at the 4 and 3 quarter mile post. At deck 42 on the rising road MH4/4 where secondary insulation failed when we had heavy rains. The breakers stumbled at 11.21 I was at the depot at that time which is only a few miles away a memory of a short but heavy descent around this period. Photo provided ]
Weather,"Possible bird mat containing excess water, due to heavy rain (watermarks) MH02/12 down ]"
Weather,"Possible bird mat containing excess water, due to heavy rain (watermarks) MH02/12 down ]"
Weather,Veg blown open fields in high winds found burn mark on rail lug in the location of the fault and small branches and branches burned. Ohl is OK. Location M160/09 dn manc ind. ]
Weather,This fault was found off Stafford in the Manchester area not a Stafford fault Visual inspection of the oleum at the climb point between HC05/10 and HC06/50 Flash mark found on the structure above the insulation on the top at HC06/20. No bird found verified past weather forecast for this area at the time of forecast heavy rains. Secondary insulation may be required 400v bookmark defect to be rectified at weekend ]
Weather,This fault was found off Stafford in the Manchester area not a Stafford fault Visual inspection of the oleum at the climb point between HC05/10 and HC06/50 Flash mark found on the structure above the insulation on the top at HC06/20. No bird found verified past weather forecast for this area at the time of forecast heavy rains. Secondary insulation may be required 400v bookmark defect to be rectified at weekend ]
Weather,"Patrol mileage, despite poor visibility due to weather conditions, no faults were detected ]"
Weather,"Patrol mileage, despite poor visibility due to weather conditions, no faults were detected ]"
Weather,Arc insulator found in adverse weather conditions MH12/11 cleaning required ]
Weather,"The electrical section was working and the water was evacuating into the primrose hill tunnel and Kensal Green, when the trip happened the rain was severe."
Weather,"The electrical section was working and the water was evacuating into the primrose hill tunnel and Kensal Green, when the trip happened the rain was severe."
Weather,Strong winds have caused a branch to learn against a pot at the edge of the stylistic station. This has now been removed ]
Weather,Strong winds have caused a branch to learn against a pot at the edge of the stylistic station. This has now been removed ]
Weather,"Checking the reflected area from the percentage could only find a possible failure of secondary insulation on a bridge near mh02/08, which could cause water to flow over the oilseeds in the event of bad weather ]"
Weather,"Checking the reflected area from the percentage could only find a possible failure of secondary insulation on a bridge near mh02/08, which could cause water to flow over the oilseeds in the event of bad weather ]"
Weather,"Checking the reflected area from the percentage could only find a possible failure of secondary insulation on a bridge near mh02/08, which could cause water to flow over the oilseeds in the event of bad weather ]"
Weather,"Checking the reflected area from the percentage could only find a possible failure of secondary insulation on a bridge near mh02/08, which could cause water to flow over the oilseeds in the event of bad weather ]"
Weather,"Possible escape of water from the earthslides due to bad weather and vegetation hanging above, was also patrolling and taxiing from Bryn to St. Helens Central ]"
Weather,"Possible escape of water from the earthslides due to bad weather and vegetation hanging above, was also patrolling and taxiing from Bryn to St. Helens Central ]"
Weather,Evacuation of water at bridge 72 due to bad weather yesterday ]
Weather,Evacuation of water at bridge 72 due to bad weather yesterday ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Due to the warm weather between mh02/13 to mh02/14 low wire of to slide to the top of the train ]
Weather,Due to the warm weather between mh02/13 to mh02/14 low wire of to slide to the top of the train ]
Weather,Due to the warm weather between mh02/13 to mh02/14 low wire of to slide to the top of the train ]
Weather,Due to the warm weather between mh02/13 to mh02/14 low wire of to slide to the top of the train ]
Weather,Due to the warm weather between mh02/13 to mh02/14 low wire of to slide to the top of the train ]
Weather,Due to the warm weather between mh02/13 to mh02/14 low wire of to slide to the top of the train ]
Weather,Due to hot weather ]
Weather,Due to hot weather ]
Weather,All threads re-droppered and verified extreme heat causing sag ole wires ]
Weather,All threads re-droppered and verified extreme heat causing sag ole wires ]
Weather,Zone patrolled due to heat wave ]
Weather,Zone patrolled due to heat wave ]
Weather,Zone patrolled due to heat wave ]
Weather,Zone patrolled due to heat wave ]
Weather,Extreme heat caused the ole part ]
Weather,Extreme heat caused the ole part ]
Weather,Zone patrolled due to heat wave ]
Weather,Zone patrolled due to heat wave ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,Due to heat wave bonding wire ]
Weather,WS7 tripped due to slippage of OLE wire under extreme heat conditions ]
Weather,WS7 tripped due to slippage of OLE wire under extreme heat conditions ]
Weather,Due to hot weather area inspected at access ]
Weather,Mh02/19 10 Weather Extreme Low Wire Bridge Hang No Damage to Ohle ]
Weather,Mh02/19 10 Weather Extreme Low Wire Bridge Hang No Damage to Ohle ]
Weather,Cause of extreme heat ]
Weather,Cause of extreme heat ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Mh02/19 bridge 10 extreme weather weak wire no damage to ohle ]
Weather,Cause of extreme heat ]
Weather,Cause of extreme heat ]
Weather,Cause of extreme heat ]
Weather,Cause of extreme heat ]
Weather,Light arc burns mark the 20 ohl deck in shape possible up to heavy rain ]
Weather,Light arc burns mark the 20 ohl deck in shape possible up to heavy rain ]
Weather,"Kings Norton interlocking monitored, no other blips since the violent times. Request that the FURS units be tested at all locations by the maintenance team during the next visit to the area (BAG1) ]"
Weather,"Kings Norton interlocking monitored, no other blips since the violent times. Request that the FURS units be tested at all locations by the maintenance team during the next visit to the area (BAG1) ]"
Weather,"Found at Bridge 32 on the nearest descending road to the MH06/08 structure, the steel work has no secondary insulation and the flash marks checked the time for the area where it was raining will put a margin of manoeuvre for secondary insulation to apply ]"
Weather,"Found at Bridge 32 on the nearest descending road to the MH06/08 structure, the steel work has no secondary insulation and the flash marks checked the time for the area where it was raining will put a margin of manoeuvre for secondary insulation to apply ]"
Weather,Difficult weather conditions caused vegetation to come into contact with the OHL. No damage to the wire. ]
Weather,Difficult weather conditions caused vegetation to come into contact with the OHL. No damage to the wire. ]
Weather,"PL-4 patrolled, nothing found down, if probable cause would be more than probably bad weather at the weekend, although a metal strap was found at the western allerton station that could also cause the inspected OHL trip and no damage found ]"
Weather,"PL-4 patrolled, nothing found down, if probable cause would be more than probably bad weather at the weekend, although a metal strap was found at the western allerton station that could also cause the inspected OHL trip and no damage found ]"
Weather,Cabin section breaker likely to cause storms ]
Weather,The electrical section was inspected by the cabin and no faults were found. Weather conditions were wet and windy ]
Weather,The electrical section was inspected by the cabin and no faults were found. Weather conditions were wet and windy ]
Weather,Cab patrolled by John Rainford. Hot weather caused. ]
Weather,Cab patrolled by John Rainford. Hot weather caused. ]
Weather,Cab wrinkle breaker maybe extreme time ]
Weather,Cab wrinkle breaker maybe extreme time ]
Weather,AE-1 Up Rapid and excessive water in the Kensal Green Tunnel due to heavy rains.
Weather,AE-1 Up Rapid and excessive water in the Kensal Green Tunnel due to heavy rains.
Weather,"Trapped by a late shift, nothing was found, but most likely caused by extreme weather conditions. ]"
Weather,"Trapped by a late shift, nothing was found, but most likely caused by extreme weather conditions. ]"
Weather,"Trapped by a late shift, nothing was found, but most likely caused by extreme weather conditions. ]"
Weather,Checked in the platform area for possible causes or flashing signs nothing to report will raise a high-level inspection of the area maybe due to extreme cold weather ]
Weather,Checked in the platform area for possible causes or flashing signs nothing to report will raise a high-level inspection of the area maybe due to extreme cold weather ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,I patrolled between Fairfield and Gorton and Broadbottom station and the viaduct looking for a possible cause of a trip seen a flash mark at MH02/32 maybe due to wet cold weather might need secondary insulation ]
Weather,OHL personnel went to the site and inspected the electrical section. No defects were found.
Weather,OHL personnel went to the site and inspected the electrical section. No defects were found.
Weather,Burn marks observed on the wire under the Lacey bridge green road bridge (access point) the water flows through due to heavy precipitation. ]
Weather,"Veg removed light burn marks from the wind-blown branch on the living oleum, the oleum is good defect found by C Weilding. ]"
Weather,"Veg removed light burn marks from the wind-blown branch on the living oleum, the oleum is good defect found by C Weilding. ]"
Weather,Inspected the insulation on the HM12 descending road at the south end of the Oxford road station. No damage could be seen from the ground visually. Insulator flashed by contamination and heavy rainfall. ]
Weather,Inspected the insulation on the HM12 descending road at the south end of the Oxford road station. No damage could be seen from the ground visually. Insulator flashed by contamination and heavy rainfall. ]
Weather,Vegetation blown on the face of the bridge due to storms. L192/03 cms closest structure ]
Weather,Extreme weather conditions from the beginning of the storm caused vegetation to travel the OHL ]
Weather,Extreme weather conditions from the beginning of the storm caused vegetation to travel the OHL ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to shift in the LHL ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to shift in the LHL ]
Weather,Vegetation due to extreme weather (torm) ]
Weather,"No fault found, storm presents in time so potential flying debris ]"
Weather,"No fault found, storm presents in time so potential flying debris ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"Extreme weather vegetation Ole's night shift corrected the problem. Cab ride finished and the areas patrolled along the road. No cause found, but it is believed that there was an object on the ole, and what was to have fallen or blown, which allowed to reenergize the electrical section. ]"
Weather,"The vegetation of the storm was perhaps the cause of the trip please close Blowed Vegetation on OLE L183/64, no damage to OLE ]"
Weather,"The vegetation of the storm was perhaps the cause of the trip please close Blowed Vegetation on OLE L183/64, no damage to OLE ]"
Weather,The adverse weather conditions caused by the storm caused the vegetation to explode to the booster ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to explode to the booster ]
Weather,The adverse weather conditions caused by the storm caused the vegetation to explode to the booster ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Patrol between Alderley Edge and Chelford due to the breaker trip and the breakers not returning in. Tree found at M173/06A leaning on out of the rolling wire on the bottom Wilmslow. Tree removed and OLE verified. No sign of damage at time of inspection shaft removed ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,"branch in contact with OLE, branch ruptured under conditions of storm derailment]"
Weather,"branch in contact with OLE, branch ruptured under conditions of storm derailment]"
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Extreme weather conditions (storm) caused vegetation displacement in the OHL ]
Weather,Tree removed]
Weather,Tree removed]
Weather,Tree removed]
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Preston OLE attended the site on many occasions, without any defects, found each time, the reason for the trips due to bad weather, and the pollution around the pots ]"
Weather,"Weather conditions and pollution resulting in multiple displacements of circuit breakers, all areas patrolled by OHL personnel]"
Weather,Extreme weather conditions have caused a trip]
Weather,"Atmospheric conditions due to extreme weather conditions, problem in insulations ]"
Weather,"Atmospheric conditions due to extreme weather conditions, problem in insulations ]"
Weather,"Atmospheric conditions due to extreme weather conditions, problem in insulations ]"
Weather,Atmospheric conditions due to extreme weather conditions.
Weather,Atmospheric conditions due to extreme weather conditions.
Weather,Section inspected by L Moss. Winds raised at the time possible that something had blown in contact with OLE alive. No damage to OLE. Section suitable for use. ]
Weather,Section inspected by L Moss. Winds raised at the time possible that something had blown in contact with OLE alive. No damage to OLE. Section suitable for use. ]
Weather,"Suspect Milage Patrold, L180/14, storm debris scattered all around this place more than likely to be the cause of the PW-6 trip ]"
Weather,"Suspect Milage Patrold, L180/14, storm debris scattered all around this place more than likely to be the cause of the PW-6 trip ]"
Weather,"The staff member reported flash &amp; bang @ L191/05 inspected area. Heavy precipitation &amp; contaminated pots are the likely causes for this, nothing else found in the area. Fault closed ]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the tripped date]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the tripped date]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the date stumbled ]"
Weather,"Cab ride completed through this area nothing found, extreme weather on the date stumbled ]"
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,Suspected lightning strike ]
Weather,"The electrical section patrolled with the oil pipeline personnel, and the possible cause of the breaker displacement was strong winds / extreme weather during the day. After inspection no damage to the oil pipeline was found. ]"
Weather,"The electrical section patrolled with the oil pipeline personnel, and the possible cause of the breaker displacement was strong winds / extreme weather during the day. After inspection no damage to the oil pipeline was found. ]"
Weather,Cause of weather conditions ]
Weather,CX11 causes the weather conditions found ]
Weather,"Trip of circuit breaker on the NO1 (UP) - using safe walking routes and access controls found at OBR126 (LM44/10) heavy pollution on the deck arms (the weather was heavy precipitation on 21/04 when it occurred tripped) associated with this cause, suspected of root - no visual signs of damage - WAIF raised to the deck arms clean raised]"
Weather,"Trip of circuit breaker on the NO1 (UP) - using safe walking routes and access controls found at OBR126 (LM44/10) heavy pollution on the deck arms (the weather was heavy precipitation on 21/04 when it occurred tripped) associated with this cause, suspected of root - no visual signs of damage - WAIF raised to the deck arms clean raised]"
Weather,The ash on the registration weapons being wet by the rain causes a tripling. Airline in good condition at the time of inspection. ]
Weather,The ash on the registration weapons being wet by the rain causes a tripling. Airline in good condition at the time of inspection. ]
Weather,The ash on the registration weapons being wet by the rain causes a tripling. Airline in good condition at the time of inspection. ]
Suspect bird strike,POSSIBLE BIRD STRIKE AT BRIDGE 10 - G304/12. BURN MARKS ON THE WIRE AND DEAD BIRD ]
Suspect bird strike,POSSIBLE BIRD STRIKE AT BRIDGE 10 - G304/12. BURN MARKS ON THE WIRE AND DEAD BIRD ]
Suspect bird strike,"Possible bird strike at bridge 70 at G154/11 structure, no signs of damage to the infrastructure, nothing found. Possible bird strike at bridge 70 at G154/11 structure. No damage to Ohl  ]"
Suspect bird strike,"Possible bird strike at bridge 70 at G154/11 structure, no signs of damage to the infrastructure, nothing found. Possible bird strike at bridge 70 at G154/11 structure. No damage to Ohl  ]"
Suspect bird strike,"Flash marks on bridge face at g293/28 on the up slow bridge 8 indicating possible bird strike. Please reallocate to Preston OLE, Not Warrington OLE Area  ]"
Suspect bird strike,"Flash marks on bridge face at g293/28 on the up slow bridge 8 indicating possible bird strike. Please reallocate to Preston OLE, Not Warrington OLE Area  ]"
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,"Possible bird strike at bridge 70, no damage. ]"
Suspect bird strike,"Possible bird strike at bridge 70, no damage. ]"
Suspect bird strike,"Area patrolled by O Wilson possible bird strike at O/B27 1st location, no damage to ole please close  ]"
Suspect bird strike,Area patrolled possible bird strike at O/B 26m no damage to OLE. Please close  ]
Suspect bird strike,Area patrolled nothing found  ]
Suspect bird strike,Area patrolled nothing found  ]
Suspect bird strike,CW4 section all patrolled possible bird strike at GM158/54 at Hungerford rd bridge on the Down Wilmslow no damage found.  ]
Suspect bird strike,CW4 section all patrolled possible bird strike at GM158/54 at Hungerford rd bridge on the Down Wilmslow no damage found.  ]
Suspect bird strike,Area patrolled possible bird strike ]
Suspect bird strike,Area patrolled possible bird strike ]
Suspect bird strike,AH-5 section patrolled. Fresh burn marks on contact insulation above shed doors 5 and 6. Bird strike could be the possible cause. ]
Suspect bird strike,"Breaker trip on HM-12 section with distance to fault of 3.5km from Ardwick provide. Section patrolled and at MA00/16 Down, A25 insulator found with flash over marks. Possible bird strike but no bird present. No damage to the OHLE. Insulator booked in for replacement (waif created)]"
Suspect bird strike,"Breaker trip on HM-12 section with distance to fault of 3.5km from Ardwick provide. Section patrolled and at MA00/16 Down, A25 insulator found with flash over marks. Possible bird strike but no bird present. No damage to the OHLE. Insulator booked in for replacement (waif created)]"
Suspect bird strike, Signaller reported possible bird strike but nothing found]
Suspect bird strike, Signaller reported possible bird strike but nothing found]
Suspect bird strike,AH-5 section patrolled. Fresh burn marks on contact insulation above shed doors 5 and 6. Bird strike could be the possible cause. ]
Suspect bird strike,Possible bird strike at Bridge 12 G304/33 ]
Suspect bird strike,Possible bird strike at Bridge 12 G304/33 ]
Suspect bird strike,Possible bird strike at Fishergate bridge G336/46  ]
