No fault found,No cause found  ]
Suspect bird strike,Possible bird strike at Fishergate bridge G336/46  ]
Suspect bird strike,"Breaker trip on HM-7 section. Longsight depot patrolled and stabled units checked. MX187/49, inside the north end of shed 2, fresh burn marks found on contact wire and steel cable troughing. Suspected bird strike, but no bird present. No damage of concern caused and OHLE in running order. ]"
Suspect bird strike,"Breaker trip on HM-7 section. Longsight depot patrolled and stabled units checked. MX187/49, inside the north end of shed 2, fresh burn marks found on contact wire and steel cable troughing. Suspected bird strike, but no bird present. No damage of concern caused and OHLE in running order. ]"
Suspect bird strike,Possible bird strike under bridge 11 on the Up Primrose Hill. ]
Suspect bird strike,"Patrolled Penrith ns to melkinthorpe , nothing found. ]"
Suspect bird strike,"Patrolled Penrith ns to melkinthorpe , nothing found. ]"
Suspect bird strike,Possible bird strike at at under-bridge at Hc 31/44  ]
Suspect bird strike,Possible bird strike at at under-bridge at Hc 31/44  ]
Suspect bird strike,Possible bird strike at at under-bridge at Hc 31/44  ]
Suspect bird strike,Possible bird strike at bridge 86 on the down slow . Flash marks indicate possible bird strike. No damage to overhead lines. ]
Suspect bird strike,Possible bird strike at bridge 86 on the down slow . Flash marks indicate possible bird strike. No damage to overhead lines. ]
Suspect bird strike,Possible bird strike at bridge 86 on the down slow . Flash marks indicate possible bird strike. No damage to overhead lines. ]
Suspect bird strike,"Breaker trip on HM-15 section. Optimho reading taken from Newton substation providing a distance to fault of 34.33%. OH staff patrolled Godley to Broadbottm. MH 8/27, Up main, burn marks found under Hattersley station footbridge. Suspected bird strike. No damage caused to the OHLE. ]"
Suspect bird strike,Possible bird strike on 32 road Alstrom Depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Possible bird strike on 32 road Alstrom Depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Section patrolled and nothing found Bird strike/owl found on platform 5. ]
Suspect bird strike,Section patrolled and nothing found Bird strike/owl found on platform 5. ]
Suspect bird strike,Patrolled by Bletchley OHL nothing found amiss.]
Suspect bird strike,Patrolled by Bletchley OHL nothing found amiss.]
Suspect bird strike,Patrolled by Bletchley OHL nothing found amiss.]
Suspect bird strike,Cause of fault is a possible bird strike on Line X at OB7. No damage to OHL  ]
Suspect bird strike,Cause of fault is a possible bird strike on Line X at OB7. No damage to OHL  ]
Suspect bird strike,NE6 OCB 936932. X2 suspect bird strikes around Garswood. I have done a couple of cab rides also and identified some veg in Scholes cutting which was removed last night. No damage to the OLE on both bridges. Please close this Fault. L Millea  ]
Suspect bird strike,NE6 OCB 936932. X2 suspect bird strikes around Garswood. I have done a couple of cab rides also and identified some veg in Scholes cutting which was removed last night. No damage to the OLE on both bridges. Please close this Fault. L Millea  ]
Suspect bird strike,Bird strike possible cause after patrolling AE-11. ]
Suspect bird strike,"Bird strike at bridge 71, G154/23. No damage to ohle Patrolled but nothing found ]"
Suspect bird strike,"Bird strike at bridge 71, G154/23. No damage to ohle Patrolled but nothing found ]"
Suspect bird strike,NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
Suspect bird strike,NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
Suspect bird strike,NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
Suspect bird strike,NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
Suspect bird strike,NE5 OCB. Dead bird found at HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this Fault. L Millea  ]
Suspect bird strike,Bird strike possible cause of tripping after patrolling AE-11. ]
Suspect bird strike,"Section Patrolled nothing found amiss, no damage]"
Suspect bird strike,"Section Patrolled nothing found amiss, no damage]"
Suspect bird strike,"Section Patrolled nothing found amiss, no damage]"
Suspect bird strike,Potential bird strike at M168/28 structure. ]
Suspect bird strike,Potential bird strike at M168/28 structure. ]
Suspect bird strike,Potential bird strike at M168/28 structure. ]
Suspect bird strike,"Patrolled where possible using separated green zone, bridged hopped and a visual inspection using binoculars.  Bird strike at Flag Lane O/B 112 G333/09  No Damage to OLE ]"
Suspect bird strike,"Patrolled where possible using separated green zone, bridged hopped and a visual inspection using binoculars.  Bird strike at Flag Lane O/B 112 G333/09  No Damage to OLE ]"
Suspect bird strike,Possible bird strike at bridge 9 Golborne ]
Suspect bird strike,Possible bird strike at bridge 9 Golborne ]
Suspect bird strike,Possible bird strike at bridge near G304/08 ]
Suspect bird strike,Possible bird strike at bridge near G304/08 ]
Suspect bird strike,"Patrolled Sandon to Highfields, OHal fit for purpose, possible bird strike at bridge 129 ]"
Suspect bird strike,"Patrolled Sandon to Highfields, OHal fit for purpose, possible bird strike at bridge 129 ]"
Suspect bird strike,"Patrolled Sandon to Highfields, OHal fit for purpose, possible bird strike at bridge 129 ]"
Suspect bird strike,OHL staff found possible bird strike at bridge 20. ]
Suspect bird strike,OHL staff found possible bird strike at bridge 20. ]
Suspect bird strike,Possible bird strike at G158/06 platform 5 Crewe station. No damage to OLE.  ]
Suspect bird strike,Possible bird strike at G158/06 platform 5 Crewe station. No damage to OLE.  ]
Suspect bird strike,Possible bird strike at G158/06 platform 5 Crewe station. No damage to OLE.  ]
Suspect bird strike,Suspected bird strike on Line X. No damage and OLE fit for purpose ]
Suspect bird strike,Possible bird strike  ]
Suspect bird strike,Possible bird strike  ]
Suspect bird strike,"patrolled - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,"patrolled - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,Possible bird strike GSB01/37 ]
Suspect bird strike," Sandwell & Dudley E&PME : WS-2 : XWS2 tripped at 1903, & rest at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke "
Suspect bird strike," Sandwell & Dudley E&PME : WS-2 : XWS2 tripped at 1903, & rest at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke "
Suspect bird strike,Possible bird strike at o/b 20A G338/21]
Suspect bird strike,Possible bird strike at o/b 20A G338/21]
Suspect bird strike,Possible bird strike at Fishergate bridge G336/46 ]
Suspect bird strike,Possible bird strike at Fishergate bridge G336/46 ]
Suspect bird strike,  * Failure Closure Details (action field in FMS): Area patrolled using IRP using safe cess where possible and taking line blockage when required. Bird strike confirmed at MH05/20 on Up Main]
Suspect bird strike,  * Failure Closure Details (action field in FMS): Area patrolled using IRP using safe cess where possible and taking line blockage when required. Bird strike confirmed at MH05/20 on Up Main]
Suspect bird strike,NE6 section patrolled on the Dn St Hellens possible bird strike at St Hellens central St at HG08/15 no damage caused. No other cause found within section.  ]
Suspect bird strike,NE6 section patrolled on the Dn St Hellens possible bird strike at St Hellens central St at HG08/15 no damage caused. No other cause found within section.  ]
Suspect bird strike,Possible bird strike superficial splash marks but no bird found ]
Suspect bird strike,Possible bird strike superficial splash marks but no bird found ]
Suspect bird strike,Possible bird strike superficial splash marks but no bird found ]
Suspect bird strike,"Patrolled by late shift, possible bird strike at PB23/04  O/B 41 Down Fylde ]"
Suspect bird strike,"Patrolled by late shift, possible bird strike at PB23/04  O/B 41 Down Fylde ]"
Suspect bird strike,"Possible bird strike at bridge 129 at fishergate, structure no G336/46 no damage to infrastructure. ]"
Suspect bird strike,"Possible bird strike at bridge 129 at fishergate, structure no G336/46 no damage to infrastructure. ]"
Suspect bird strike,Area checked and nothing found. Station staff reported a flash and bang so possible bird strike  ]
Suspect bird strike,Area checked and nothing found. Station staff reported a flash and bang so possible bird strike  ]
Suspect bird strike,Area checked and nothing found. Station staff reported a flash and bang so possible bird strike  ]
Suspect bird strike,Petrol from Carlton Crossing to poulton - flyde station. Suspected bird strike on under bridge structure OB 41/03. ]
Suspect bird strike,Petrol from Carlton Crossing to poulton - flyde station. Suspected bird strike on under bridge structure OB 41/03. ]
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"AE-12 Electrical section patrolled possible bird strike, flash marks on contact insulator no damage to OLE. ]"
Suspect bird strike,Bird strike suspected as there is fresh marks on the OLE but there is no sign of the pigeon (seagulls have been known to eat the pigeon after the VCB has been caused) ]
Suspect bird strike,Bird strike suspected as there is fresh marks on the OLE but there is no sign of the pigeon (seagulls have been known to eat the pigeon after the VCB has been caused) ]
Suspect bird strike,"Patrolled section no signs of bird strike, birds nest or encroaching vegetation, no damage to any ole, trip occurred when unit was leaving Allerton depot could be possible cause, please close ]"
Suspect bird strike,"Patrolled section no signs of bird strike, birds nest or encroaching vegetation, no damage to any ole, trip occurred when unit was leaving Allerton depot could be possible cause, please close ]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,Inspection  shed road both ends nothing amiss  Inspection  of north end road 2 nothing amiss  ]
Suspect bird strike,Inspection  shed road both ends nothing amiss  Inspection  of north end road 2 nothing amiss  ]
Suspect bird strike,Part patrol nothing could be seen or amiss  ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike found at platform 3 where trains were stabled bird and feathers in 4 ft at G158/02. ]
Suspect bird strike,Possible bird strike at fisher gate bridge G336/46 parcel platform  ]
Suspect bird strike,Possible bird strike at fisher gate bridge G336/46 parcel platform  ]
Suspect bird strike,"Possible bird strike,areaWP-6 will be checked during nighttime blockade next midweek nights. ]"
Suspect bird strike,"Possible bird strike,areaWP-6 will be checked during nighttime blockade next midweek nights. ]"
Suspect bird strike,"Possible bird strike, Burnt lug at Casey lane bridge no damage to OLE.  ]"
Suspect bird strike,"Possible bird strike, Burnt lug at Casey lane bridge no damage to OLE.  ]"
Suspect bird strike,OHL checked after trip (bird strike )  no damage to OHL  ]
Suspect bird strike,"NE2 Trip, possible bird strike on Lea Green road over bridge, LM16/18. ]"
Suspect bird strike,"NE2 Trip, possible bird strike on Lea Green road over bridge, LM16/18. ]"
Suspect bird strike,Possible bird strike no further action required G134/02 ]
Suspect bird strike,Possible bird strike no further action required G134/02 ]
Suspect bird strike,Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Suspect bird strike,Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Suspect bird strike,Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Suspect bird strike,Possible bird strike.  OHL staff patrolled area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319s in section at same time.  ]
Suspect bird strike,"PW4 OCB. Ditton to Halewood sidings patrolled. Fresh burnt lug found L184/16, possible bird strike. No visible damage to OHL  ]"
Suspect bird strike,"PW4 OCB. Ditton to Halewood sidings patrolled. Fresh burnt lug found L184/16, possible bird strike. No visible damage to OHL  ]"
Suspect bird strike,North End of Shed road 3 checked OLE fit for purpose. ]
Suspect bird strike,North End of Shed road 3 checked OLE fit for purpose. ]
Suspect bird strike,"PL4 OCB, possible bird strike G189/18. No visible damage to OHL ]"
Suspect bird strike,"PL4 OCB, possible bird strike G189/18. No visible damage to OHL ]"
Suspect bird strike,Bird found under road bridge. Station staff on site at Salford Crescent said they witnessed bird strike. ]
Suspect bird strike,Bird found under road bridge. Station staff on site at Salford Crescent said they witnessed bird strike. ]
Suspect bird strike,Bird found under road bridge. Station staff on site at Salford Crescent said they witnessed bird strike. ]
Suspect bird strike,Salford Cresent area inspected and suspected bird strike found near road over bridge MG02/37 ]
Suspect bird strike,Salford Cresent area inspected and suspected bird strike found near road over bridge MG02/37 ]
Suspect bird strike,Salford Cresent area inspected and suspected bird strike found near road over bridge MG02/37 ]
Suspect bird strike,"PL3 OCB. Fresh burn marks on structure L190/08, possible bird strike. No visible damage to OHL. ]"
Suspect bird strike,"PL3 OCB. Fresh burn marks on structure L190/08, possible bird strike. No visible damage to OHL. ]"
Suspect bird strike,"Probable cause bird strike @G284/32 bridge 57, splash marks on bridge and contenary. Also blood in 4' and underside of bridge from electrocution from probable bird ]"
Suspect bird strike,"Probable cause bird strike @G284/32 bridge 57, splash marks on bridge and contenary. Also blood in 4' and underside of bridge from electrocution from probable bird ]"
Suspect bird strike,"Patrolled section with ole staff within distance to fault limits. Possible cause was a bird strike , a pigeon was found in the 4ft rail, down slow line,at o/b 3a close to G303/03 structure. No damage to the ole. ]"
Suspect bird strike,"Patrolled section with ole staff within distance to fault limits. Possible cause was a bird strike , a pigeon was found in the 4ft rail, down slow line,at o/b 3a close to G303/03 structure. No damage to the ole. ]"
Suspect bird strike,"L177/14 burnt lug, possibly a bird strike but no bird, no sign of damage to OHLE.  ]"
Suspect bird strike,"L177/14 burnt lug, possibly a bird strike but no bird, no sign of damage to OHLE.  ]"
Suspect bird strike,"Probable cause is Bird strike under bridge 12 up slow G294/17 at Dallam yard Warrington, splash marks underneath bridge photo attached, no damage found. ]"
Suspect bird strike,"Probable cause is Bird strike under bridge 12 up slow G294/17 at Dallam yard Warrington, splash marks underneath bridge photo attached, no damage found. ]"
Suspect bird strike,"M160/51 up fast possible bird strike lots of debris , no actual bird but it's been 2 days  ]"
Suspect bird strike,"M160/51 up fast possible bird strike lots of debris , no actual bird but it's been 2 days  ]"
Suspect bird strike,"M160/51 up fast possible bird strike lots of debris , no actual bird but it's been 2 days  ]"
Suspect bird strike,Possible bird strikes at fishergate bridge G336/46 ]
Suspect bird strike,Possible bird strikes at fishergate bridge G336/46 ]
Suspect bird strike,"Patrolled section within distance to fault limits , and possible cause was a bird strike at bridge 8, close to G300/23 on the down main line. No visible damage to the ole equipment . ]"
Suspect bird strike,"Patrolled section within distance to fault limits , and possible cause was a bird strike at bridge 8, close to G300/23 on the down main line. No visible damage to the ole equipment . ]"
Suspect bird strike,Possible bird strike at Kirkham station up fylde  ]
Suspect bird strike,Possible bird strike at Kirkham station up fylde  ]
Suspect bird strike,"Probable bird strike @fisher gate bridge G336/48 on the D/S superficial splash marks on the underside of bridge, dead pigeon in 4' of D/S ]"
Suspect bird strike,"Probable bird strike @fisher gate bridge G336/48 on the D/S superficial splash marks on the underside of bridge, dead pigeon in 4' of D/S ]"
Suspect bird strike,No burn marks all clear  ]
Suspect bird strike,"High level inspection of the OHL electrical section SX-52 between Horwich parkway and Blackrod stations. No damage or signs of flash over, possible bird strike  ]"
Suspect bird strike,"High level inspection of the OHL electrical section SX-52 between Horwich parkway and Blackrod stations. No damage or signs of flash over, possible bird strike  ]"
Suspect bird strike,"High level inspection of the OHL electrical section SX-52 between Horwich parkway and Blackrod stations. No damage or signs of flash over, possible bird strike  ]"
Suspect bird strike,Whilst checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge. Suspected bird strike BR 252  ]
Suspect bird strike,Whilst checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge. Suspected bird strike BR 252  ]
Suspect bird strike,Patrolled area no bird carcass found. No damage to OLE  ]
Suspect bird strike,Patrolled area no bird carcass found. No damage to OLE  ]
Suspect bird strike,Patrolled from 99m 3/4 to 101m 1/4. Found a dropper completely missing. Not damage to the wire but looked like there was evidence of a dropper in the 6 ft.  ]
Suspect bird strike,Patrolled from 99m 3/4 to 101m 1/4. Found a dropper completely missing. Not damage to the wire but looked like there was evidence of a dropper in the 6 ft.  ]
Suspect bird strike,Patrolled from 99m 3/4 to 101m 1/4. Found a dropper completely missing. Not damage to the wire but looked like there was evidence of a dropper in the 6 ft.  ]
Suspect bird strike,Spoke to the shunter he said he had reports of flash and bang out in the yard on top of a unit which has since left the depot. ]
Suspect bird strike,Spoke to the shunter he said he had reports of flash and bang out in the yard on top of a unit which has since left the depot. ]
Suspect bird strike,Possible birdstrike under Bewsey Rd bridge as there was a lot of pigeons under the bridge when I patrolled the area under a line blockage from Warrington Station to Dallam ]
Suspect bird strike,Possible birdstrike under Bewsey Rd bridge as there was a lot of pigeons under the bridge when I patrolled the area under a line blockage from Warrington Station to Dallam ]
Suspect bird strike,"No fault found, suspected bird strike  ]"
Suspect bird strike,"No fault found, suspected bird strike  ]"
Suspect bird strike,Area patrolled possible bird strike at southern end of shed road No 5 no damage to OLE please close  ]
Suspect bird strike,Bird on the up slow at G332/20 ]
Suspect bird strike,Bird on the up slow at G332/20 ]
Suspect bird strike,"Possible cause of breaker trip was a bird strike at bridge 31, on the down fylde line close to PB15/15. No damage to the ohl equipment was found. ]"
Suspect bird strike,"Possible cause of breaker trip was a bird strike at bridge 31, on the down fylde line close to PB15/15. No damage to the ohl equipment was found. ]"
Suspect bird strike,No fault found. Suspected bird strike on Runcorn Viaduct  ]
Suspect bird strike,No fault found. Suspected bird strike on Runcorn Viaduct  ]
Suspect bird strike,"Section was cab patrolled to inspect any lasting damage. No outstanding damage was found. Due to the age of the fault no fault was found, suspected bird strike or Vegetation which has possibly since been cleared?]"
Suspect bird strike,"Section was cab patrolled to inspect any lasting damage. No outstanding damage was found. Due to the age of the fault no fault was found, suspected bird strike or Vegetation which has possibly since been cleared?]"
Suspect bird strike,"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
Suspect bird strike,"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
Suspect bird strike,"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
Suspect bird strike,"Distance to fault from Bescot indicates that the tripping was in and around Walsall Tunnel, where we have an on going issues with Pidgeons nesting, numberous trips have occurred with the same DTG  ]"
Suspect bird strike,Area patrolled and burn mark seen at bridge 41 ]
Suspect bird strike,Area patrolled and burn mark seen at bridge 41 ]
Suspect bird strike,Possible bird strike at bridge 7 G161/08 no damage to ole please close  ]
Suspect bird strike,"Area checked from cab, noon shift also checked areas on foot nothing found ole is all ok in our area. It's a shared asset so Stafford will need to check there area. Please assign fault to Stafford OLE. ]"
Suspect bird strike,"Area checked from cab, noon shift also checked areas on foot nothing found ole is all ok in our area. It's a shared asset so Stafford will need to check there area. Please assign fault to Stafford OLE. ]"
Suspect bird strike,Burnt lug found at L183/59 on the Down slow due to possible bird strike. Lug has been replaced no further damage to OLE.]
Suspect bird strike,Burnt lug found at L183/59 on the Down slow due to possible bird strike. Lug has been replaced no further damage to OLE.]
Suspect bird strike,Breaker trip on SX37 at Longsight Alstrom Depot - using safe walking routes patrolled and inspected area - spoke to Alstrom staff who reported hearing bang near MXH187/36 (near rubbish trip) and suspected bird strike on train pantograph (when raising) in high bird activity area - suspected root cause bird strike - advise TOC to check train roofs for damage/birds - no visual damage seen during patrol - open/close WAIF to follow ]
Suspect bird strike,Breaker trip on SX37 at Longsight Alstrom Depot - using safe walking routes patrolled and inspected area - spoke to Alstrom staff who reported hearing bang near MXH187/36 (near rubbish trip) and suspected bird strike on train pantograph (when raising) in high bird activity area - suspected root cause bird strike - advise TOC to check train roofs for damage/birds - no visual damage seen during patrol - open/close WAIF to follow ]
Suspect bird strike,"Possible bird strike @ footbridge located near G374/13 structure, splash marks on underside of footbridge, no bird found  ]"
Suspect bird strike,"Possible bird strike @ footbridge located near G374/13 structure, splash marks on underside of footbridge, no bird found  ]"
Suspect bird strike,"Patrolled by staff on duty,in approx area. Superficial splash marks on underside of bridge 12 G304/33,superficial splash marks on contenary,Probable bird strike, no bird found ]"
Suspect bird strike,"Patrolled by staff on duty,in approx area. Superficial splash marks on underside of bridge 12 G304/33,superficial splash marks on contenary,Probable bird strike, no bird found ]"
Suspect bird strike,Possible bird strike  ]
Suspect bird strike,Possible bird strike  ]
Suspect bird strike,PUBLISHED AT SCHOOL 10 - G304/12. MARKS ON SCHOOL AND DEAD SCHOOL ]
Suspect bird strike,PUBLISHED AT SCHOOL 10 - G304/12. MARKS ON SCHOOL AND DEAD SCHOOL ]
Suspect bird strike,"Bird strike possible at bridge 70 at structure G154/11, no sign of damage to infrastructure, nothing found. Bird strike possible at bridge 70 at structure G154/11. No damage to Ohl ]"
Suspect bird strike,"Bird strike possible at bridge 70 at structure G154/11, no sign of damage to infrastructure, nothing found. Bird strike possible at bridge 70 at structure G154/11. No damage to Ohl ]"
Suspect bird strike,"Flash marks on the face of the bridge at g293/28 on the slow deck up 8 indicating a possible bird attack. Please reassign to Preston OLE, not Warrington OLE Zone ]"
Suspect bird strike,"Flash marks on the face of the bridge at g293/28 on the slow deck up 8 indicating a possible bird attack. Please reassign to Preston OLE, not Warrington OLE Zone ]"
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,"Bird strike possible at Bridge 70, no damage. ]"
Suspect bird strike,"Bird strike possible at Bridge 70, no damage. ]"
Suspect bird strike,"Zone patrolled by O Wilson possible bird strike to O/B27 1st location, no damage to ole please close ]"
Suspect bird strike,Patrol area possible bird strike at O/B 26m no damage to OLE. Please close ]
Suspect bird strike,Zone patrolled nothing found ]
Suspect bird strike,Zone patrolled nothing found ]
Suspect bird strike,Section CW4 all patrolled a possible bird attack at GM158/54 at Hungerford rd Bridge on the Wilmslow Down no damage was found. ]
Suspect bird strike,Section CW4 all patrolled a possible bird attack at GM158/54 at Hungerford rd Bridge on the Wilmslow Down no damage was found. ]
Suspect bird strike,Possible patrolled area bird strike ]
Suspect bird strike,Possible patrolled area bird strike ]
Suspect bird strike,Section AH-5 was patrolling. Marks of fresh burns on the contact insulation above doors 5 and 6 of the hangar could be the possible cause. ]
Suspect bird strike,"Move the circuit breaker on section HM-12 with distance to the 3.5 km fault of Ardwick provide. Section patrolled and at the MA00/16 down, Insulator A25 found with flash marks above. Bird strike possible but no bird present. No damage to the OHLE. Insulator reserved for replacement (Waif created)]"
Suspect bird strike,"Move the circuit breaker on section HM-12 with distance to the 3.5 km fault of Ardwick provide. Section patrolled and at the MA00/16 down, Insulator A25 found with flash marks above. Bird strike possible but no bird present. No damage to the OHLE. Insulator reserved for replacement (Waif created)]"
Suspect bird strike,Signaller reported a possible bird attack but found nothing]
Suspect bird strike,Signaller reported a possible bird attack but found nothing]
Suspect bird strike,Section AH-5 was patrolling. Marks of fresh burns on the contact insulation above doors 5 and 6 of the hangar could be the possible cause. ]
Suspect bird strike,Bird strike possible at deck 12 G304/33 ]
Suspect bird strike,Bird strike possible at deck 12 G304/33 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,"Moving the circuit breaker to section HM-7. Long-sighted deposit monitored and stable units. MX187/49, inside the north end of hangar 2, marks of fresh burns found on the contact wire and hollow steel cable."
Suspect bird strike,"Moving the circuit breaker to section HM-7. Long-sighted deposit monitored and stable units. MX187/49, inside the north end of hangar 2, marks of fresh burns found on the contact wire and hollow steel cable."
Suspect bird strike,Bird strike possible under bridge 11 on the hill Up Primrose. ]
Suspect bird strike,"Patrol Penrith ns to melkinthorpe, nothing found. ]"
Suspect bird strike,"Patrol Penrith ns to melkinthorpe, nothing found. ]"
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,"Circuit breaker trip in section HM-15. Optimal reading taken from Newton's substation providing a distance to the 34.33% fault. The OH staff patrolled Godley at Broadbottm. MH 8/27, Up, burn marks found under the Hattersley station bridge."
Suspect bird strike,Bird strike possible on 32 routes Alstrom depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Bird strike possible on 32 routes Alstrom depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Section patrolled and found nothing Bird's Strike/wild found on platform 5. ]
Suspect bird strike,Section patrolled and found nothing Bird's Strike/wild found on platform 5. ]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,The cause of the fault is a possible bird attack on line X at OB7. No damage to OHL ]
Suspect bird strike,The cause of the fault is a possible bird attack on line X at OB7. No damage to OHL ]
Suspect bird strike,NE6 OCB 936932. X2 suspicion of bird blows around Garswood. I made some taxi rides too and identified a veg in the Scholes Cup that was removed last night. No damage to the OLE on both bridges. Please close this flaw. L Millea ]
Suspect bird strike,NE6 OCB 936932. X2 suspicion of bird blows around Garswood. I made some taxi rides too and identified a veg in the Scholes Cup that was removed last night. No damage to the OLE on both bridges. Please close this flaw. L Millea ]
Suspect bird strike,Possible bird strike causes after patrolling AE-11. ]
Suspect bird strike,"Bird strike at deck 71, G154/23. No damage to ohle patrolled but nothing found ]"
Suspect bird strike,"Bird strike at deck 71, G154/23. No damage to ohle patrolled but nothing found ]"
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,Bird strike possible cause of tripping after patrol AE-11. ]
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,"Patrol to the extent possible using a separate green area, a decked crown and a visual inspection using binoculars. Flag O/B bird strike 112 G333/09 No damage to OLE ]"
Suspect bird strike,"Patrol to the extent possible using a separate green area, a decked crown and a visual inspection using binoculars. Flag O/B bird strike 112 G333/09 No damage to OLE ]"
Suspect bird strike,Bird strike possible at 9 Golborne Bridge ]
Suspect bird strike,Bird strike possible at 9 Golborne Bridge ]
Suspect bird strike,Bird strike possible at deck near G304/08 ]
Suspect bird strike,Bird strike possible at deck near G304/08 ]
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,OHL personnel found a possible bird attack on deck 20. ]
Suspect bird strike,OHL personnel found a possible bird attack on deck 20. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Suspected bird strike on line X. No damage and OLE fit for purposes ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,"patrol - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,"patrol - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,Possible bird strike GSB01/37 ]
Suspect bird strike,"Sandwell & Dudley E&PME : WS-2 : XWS2 stumbled at 1903, and rested at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke"
Suspect bird strike,"Sandwell & Dudley E&PME : WS-2 : XWS2 stumbled at 1903, and rested at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke"
Suspect bird strike,Bird strike possible at 20A G338/21]
Suspect bird strike,Bird strike possible at 20A G338/21]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,* Chess closure details (action field in the FMS): Zone patrolled using IRP using a safe passage if possible and taking the blockage of the line as needed.
Suspect bird strike,* Chess closure details (action field in the FMS): Zone patrolled using IRP using a safe passage if possible and taking the blockage of the line as needed.
Suspect bird strike,The NE6 section patrolled on the possible bird blow Dn St Hellens at St Hellens Central St at HG08/15 no damage was caused. No other cause found in the section. ]
Suspect bird strike,The NE6 section patrolled on the possible bird blow Dn St Hellens at St Hellens Central St at HG08/15 no damage was caused. No other cause found in the section. ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,"Late quarter patrol, possible bird strike at PB23/04 O/B 41 Down Fylde ]"
Suspect bird strike,"Late quarter patrol, possible bird strike at PB23/04 O/B 41 Down Fylde ]"
Suspect bird strike,"Bird strike possible on deck 129 at fishing hedge, structure no. G336/46 no damage to infrastructure. ]"
Suspect bird strike,"Bird strike possible on deck 129 at fishing hedge, structure no. G336/46 no damage to infrastructure. ]"
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Carlton Crossing's Essence to Pulton - Flying Station. Catches suspected birds under the structure of bridge OB 41/03. ]
Suspect bird strike,Carlton Crossing's Essence to Pulton - Flying Station. Catches suspected birds under the structure of bridge OB 41/03. ]
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"AE-12 The electrical section patrolled a possible bird attack, flash marks on the contact insulation without damaging OLE. ]"
Suspect bird strike,Suspected bird strike because there are fresh marks on the OLE but there is no sign of the pigeon (gulls were known to eat the pigeon after the VCB was caused) ]
Suspect bird strike,Suspected bird strike because there are fresh marks on the OLE but there is no sign of the pigeon (gulls were known to eat the pigeon after the VCB was caused) ]
Suspect bird strike,"Section patrolled no sign of bird strike, birds nest or encroach on vegetation, no damage to an oleola, trip occurred when the unit left the Allerton repository could be cause possible, please close ]"
Suspect bird strike,"Section patrolled no sign of bird strike, birds nest or encroach on vegetation, no damage to an oleola, trip occurred when the unit left the Allerton repository could be cause possible, please close ]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,Inspection of the jetty road does not end anything wrong Inspection of the north end road 2 nothing wrong ]
Suspect bird strike,Inspection of the jetty road does not end anything wrong Inspection of the north end road 2 nothing wrong ]
Suspect bird strike,A partial patrol nothing could be seen or missed ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike found at platform 3 where trains were birds and feathers stable in 4 ft at G158/02. ]
Suspect bird strike,Bird strike possible at the bridge of the fishing gate G336/46 parcel platform ]
Suspect bird strike,Bird strike possible at the bridge of the fishing gate G336/46 parcel platform ]
Suspect bird strike,"Bird strike possible,areaWP-6 will be checked during the night blockade the next mid-week nights. ]"
Suspect bird strike,"Bird strike possible,areaWP-6 will be checked during the night blockade the next mid-week nights. ]"
Suspect bird strike,"Possible bird strike, Brunt lug at the bridge of the Casey track no damage to OLE. ]"
Suspect bird strike,"Possible bird strike, Brunt lug at the bridge of the Casey track no damage to OLE. ]"
Suspect bird strike,OHL verified after the trip (bird blow ) no damage to OHL ]
Suspect bird strike,"NE2 Trip, possible bird strike on the Lea Green road over the bridge, LM16/18. ]"
Suspect bird strike,"NE2 Trip, possible bird strike on the Lea Green road over the bridge, LM16/18. ]"
Suspect bird strike,Possible bird strike No further action required G134/02 ]
Suspect bird strike,Possible bird strike No further action required G134/02 ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,"PW4 OCB. Ditton in Halewood patrolled sidings. L184/16 freshly burned, possible bird impact. No damage visible to OHL ]"
Suspect bird strike,"PW4 OCB. Ditton in Halewood patrolled sidings. L184/16 freshly burned, possible bird impact. No damage visible to OHL ]"
Suspect bird strike,North End of Shed road 3 verified the OLE adjustment for purposes. ]
Suspect bird strike,North End of Shed road 3 verified the OLE adjustment for purposes. ]
Suspect bird strike,"PL4 OCB, possible bird impact G189/18. No damage visible to OHL ]"
Suspect bird strike,"PL4 OCB, possible bird impact G189/18. No damage visible to OHL ]"
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,"PL3 OCB. Marks of fresh burns on the structure L190/08, possible bird blows. No visible damage to OHL. ]"
Suspect bird strike,"PL3 OCB. Marks of fresh burns on the structure L190/08, possible bird blows. No visible damage to OHL. ]"
Suspect bird strike,"Probable cause bird impact @G284/32 bridge 57, splash marks on deck and storyteller. Also blood in 4' and under deck of probable bird electrocution ]"
Suspect bird strike,"Probable cause bird impact @G284/32 bridge 57, splash marks on deck and storyteller. Also blood in 4' and under deck of probable bird electrocution ]"
Suspect bird strike,"The possible cause was a bird attack, a pigeon was found in rail 4ft, slow line, at o/b 3a near the structure G303/03. No damage to the pipeline. ]"
Suspect bird strike,"The possible cause was a bird attack, a pigeon was found in rail 4ft, slow line, at o/b 3a near the structure G303/03. No damage to the pipeline. ]"
Suspect bird strike,"L177/14 burned a slug, maybe a bird, but no bird, no sign of damage to OHLE. ]"
Suspect bird strike,"L177/14 burned a slug, maybe a bird, but no bird, no sign of damage to OHLE. ]"
Suspect bird strike,"The probable cause is the bird strike under deck 12 down slow G294/17 at the Dallam Warrington yard, splash marks under the picture of the attached deck, no damage found. ]"
Suspect bird strike,"The probable cause is the bird strike under deck 12 down slow G294/17 at the Dallam Warrington yard, splash marks under the picture of the attached deck, no damage found. ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,Possible bird strikes at fishing bridge G336/46 ]
Suspect bird strike,Possible bird strikes at fishing bridge G336/46 ]
Suspect bird strike,"Section patrolled within the distance to the fault, and the possible cause was a bird strike at deck 8, near G300/23 on the descending main line. No visible damage to the ole equipment. ]"
Suspect bird strike,"Section patrolled within the distance to the fault, and the possible cause was a bird strike at deck 8, near G300/23 on the descending main line. No visible damage to the ole equipment. ]"
Suspect bird strike,Bird strike possible in Kirkham station in top fyld ]
Suspect bird strike,Bird strike possible in Kirkham station in top fyld ]
Suspect bird strike,"Probable bird strike @pischer gate bridge G336/48 on the superficial marks of D/S on the underside of the deck, pigeon dead in 4' D/S ]"
Suspect bird strike,"Probable bird strike @pischer gate bridge G336/48 on the superficial marks of D/S on the underside of the deck, pigeon dead in 4' D/S ]"
Suspect bird strike,No clear burn marks ]
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,By checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge.
Suspect bird strike,By checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge.
Suspect bird strike,Patrol area without bird carcass found. No damage to OLE ]
Suspect bird strike,Patrol area without bird carcass found. No damage to OLE ]
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,Talked to the hunter he said he had flash and bang reports out in the yard on top of a unit that has since left the depot. ]
Suspect bird strike,Talked to the hunter he said he had flash and bang reports out in the yard on top of a unit that has since left the depot. ]
Suspect bird strike,Bird trigue possible under the Bewsey Rd Bridge because there were a lot of pigeons under the bridge when I patrolled the area under a line block from Warrington Station to Dallam ]
Suspect bird strike,Bird trigue possible under the Bewsey Rd Bridge because there were a lot of pigeons under the bridge when I patrolled the area under a line block from Warrington Station to Dallam ]
Suspect bird strike,"No defects found, suspected bird attack ]"
Suspect bird strike,"No defects found, suspected bird attack ]"
Suspect bird strike,Possible patrolled area bird strike at south end of No. 5 shed road no damage to OLE please close ]
Suspect bird strike,Bird on top slowly at G332/20 ]
Suspect bird strike,Bird on top slowly at G332/20 ]
Suspect bird strike,"A bird attack on deck 31, on the downline of the fylde, near PB15/15, could be triggered. No damage was found to the equipment of the ohl. ]"
