No fault found,No cause found  ]
Suspect bird strike,"A bird attack on deck 31, on the downline of the fylde, near PB15/15, could be triggered. No damage was found to the equipment of the ohl. ]"
Suspect bird strike,Suspected bird strike on Runcorn Viaduct
Suspect bird strike,Suspected bird strike on Runcorn Viaduct
Suspect bird strike,"No damage was found. Because of the age of the fault, no fault was detected, a bird attack or suspected vegetation that could have been eliminated since?]"
Suspect bird strike,"No damage was found. Because of the age of the fault, no fault was detected, a bird attack or suspected vegetation that could have been eliminated since?]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,The patrolled area and burn mark seen at deck 41 ]
Suspect bird strike,The patrolled area and burn mark seen at deck 41 ]
Suspect bird strike,Bird strike possible at deck 7 G161/08 no damage to the ole please close ]
Suspect bird strike,"Area controlled from the cabin, half-time also verified areas on foot found nothing ole is all ok in our area. It is a shared asset so that Stafford will have to check the area. Please attribute the fault to Stafford OLE. ]"
Suspect bird strike,"Area controlled from the cabin, half-time also verified areas on foot found nothing ole is all ok in our area. It is a shared asset so that Stafford will have to check the area. Please attribute the fault to Stafford OLE. ]"
Suspect bird strike,Burning found at L183/59 on slow descent due to possible bird attack. Lug was not replaced by further damage to OLE.]
Suspect bird strike,Burning found at L183/59 on slow descent due to possible bird attack. Lug was not replaced by further damage to OLE.]
Suspect bird strike,Travel of the circuit breaker on the SX37 to Longsight Alstrom Depot - using safe walking routes in the monitored and inspected area - spoke to the staff of Alstrom who reported an auditory bang near the MXH187/36 (moving near the garbage) and a suspected bird attack on the train pantograph (at the time of elevation) in the high bird activity area - likely cause of a bird attack by the roots - warns the TOC to check the roofs of the train to detect damage or birds - no visual damage observed during patrol - open/close WAIF to follow ]
Suspect bird strike,Travel of the circuit breaker on the SX37 to Longsight Alstrom Depot - using safe walking routes in the monitored and inspected area - spoke to the staff of Alstrom who reported an auditory bang near the MXH187/36 (moving near the garbage) and a suspected bird attack on the train pantograph (at the time of elevation) in the high bird activity area - likely cause of a bird attack by the roots - warns the TOC to check the roofs of the train to detect damage or birds - no visual damage observed during patrol - open/close WAIF to follow ]
Suspect bird strike,"Possible bird strike @ bridge located near the structure G374/13, splash marks on the underside of the bridge, no bird found ]"
Suspect bird strike,"Possible bird strike @ bridge located near the structure G374/13, splash marks on the underside of the bridge, no bird found ]"
Suspect bird strike,"Patrol by the staff in service, in the area of about. Surface marks on the underside of deck 12 G304/33, superficial marks on the storyteller,Probable bird impact, no bird found ]"
Suspect bird strike,"Patrol by the staff in service, in the area of about. Surface marks on the underside of deck 12 G304/33, superficial marks on the storyteller,Probable bird impact, no bird found ]"
Suspect bird strike,Bird strike possible ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,PUBLISHED AT SCHOOL 10 - G304/12. MARKS ON SCHOOL AND DEAD SCHOOL ]
Suspect bird strike,PUBLISHED AT SCHOOL 10 - G304/12. MARKS ON SCHOOL AND DEAD SCHOOL ]
Suspect bird strike,"Bird strike possible at bridge 70 at structure G154/11, no sign of damage to infrastructure, nothing found. Bird strike possible at bridge 70 at structure G154/11. No damage to Ohl ]"
Suspect bird strike,"Bird strike possible at bridge 70 at structure G154/11, no sign of damage to infrastructure, nothing found. Bird strike possible at bridge 70 at structure G154/11. No damage to Ohl ]"
Suspect bird strike,"Flash marks on the face of the bridge at g293/28 on the slow deck up 8 indicating a possible bird attack. Please reassign to Preston OLE, not Warrington OLE Zone ]"
Suspect bird strike,"Flash marks on the face of the bridge at g293/28 on the slow deck up 8 indicating a possible bird attack. Please reassign to Preston OLE, not Warrington OLE Zone ]"
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,"Bird strike possible at Bridge 70, no damage. ]"
Suspect bird strike,"Bird strike possible at Bridge 70, no damage. ]"
Suspect bird strike,"Zone patrolled by O Wilson possible bird strike to O/B27 1st location, no damage to ole please close ]"
Suspect bird strike,Patrol area possible bird strike at O/B 26m no damage to OLE. Please close ]
Suspect bird strike,Zone patrolled nothing found ]
Suspect bird strike,Zone patrolled nothing found ]
Suspect bird strike,Section CW4 all patrolled a possible bird attack at GM158/54 at Hungerford rd Bridge on the Wilmslow Down no damage was found. ]
Suspect bird strike,Section CW4 all patrolled a possible bird attack at GM158/54 at Hungerford rd Bridge on the Wilmslow Down no damage was found. ]
Suspect bird strike,Possible patrolled area bird strike ]
Suspect bird strike,Possible patrolled area bird strike ]
Suspect bird strike,Section AH-5 was patrolling. Marks of fresh burns on the contact insulation above doors 5 and 6 of the hangar could be the possible cause. ]
Suspect bird strike,"Move the circuit breaker on section HM-12 with distance to the 3.5 km fault of Ardwick provide. Section patrolled and at the MA00/16 down, Insulator A25 found with flash marks above. Bird strike possible but no bird present. No damage to the OHLE. Insulator reserved for replacement (Waif created)]"
Suspect bird strike,"Move the circuit breaker on section HM-12 with distance to the 3.5 km fault of Ardwick provide. Section patrolled and at the MA00/16 down, Insulator A25 found with flash marks above. Bird strike possible but no bird present. No damage to the OHLE. Insulator reserved for replacement (Waif created)]"
Suspect bird strike,Signaller reported a possible bird attack but found nothing]
Suspect bird strike,Signaller reported a possible bird attack but found nothing]
Suspect bird strike,Section AH-5 was patrolling. Marks of fresh burns on the contact insulation above doors 5 and 6 of the hangar could be the possible cause. ]
Suspect bird strike,Bird strike possible at deck 12 G304/33 ]
Suspect bird strike,Bird strike possible at deck 12 G304/33 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,"Moving the circuit breaker to section HM-7. Long-sighted deposit monitored and stable units. MX187/49, inside the north end of hangar 2, marks of fresh burns found on the contact wire and hollow steel cable."
Suspect bird strike,"Moving the circuit breaker to section HM-7. Long-sighted deposit monitored and stable units. MX187/49, inside the north end of hangar 2, marks of fresh burns found on the contact wire and hollow steel cable."
Suspect bird strike,Bird strike possible under bridge 11 on the hill Up Primrose. ]
Suspect bird strike,"Patrol Penrith ns to melkinthorpe, nothing found. ]"
Suspect bird strike,"Patrol Penrith ns to melkinthorpe, nothing found. ]"
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,"Circuit breaker trip in section HM-15. Optimal reading taken from Newton's substation providing a distance to the 34.33% fault. The OH staff patrolled Godley at Broadbottm. MH 8/27, Up, burn marks found under the Hattersley station bridge."
Suspect bird strike,Bird strike possible on 32 routes Alstrom depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Bird strike possible on 32 routes Alstrom depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Section patrolled and found nothing Bird's Strike/wild found on platform 5. ]
Suspect bird strike,Section patrolled and found nothing Bird's Strike/wild found on platform 5. ]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,The cause of the fault is a possible bird attack on line X at OB7. No damage to OHL ]
Suspect bird strike,The cause of the fault is a possible bird attack on line X at OB7. No damage to OHL ]
Suspect bird strike,NE6 OCB 936932. X2 suspicion of bird blows around Garswood. I made some taxi rides too and identified a veg in the Scholes Cup that was removed last night. No damage to the OLE on both bridges. Please close this flaw. L Millea ]
Suspect bird strike,NE6 OCB 936932. X2 suspicion of bird blows around Garswood. I made some taxi rides too and identified a veg in the Scholes Cup that was removed last night. No damage to the OLE on both bridges. Please close this flaw. L Millea ]
Suspect bird strike,Possible bird strike causes after patrolling AE-11. ]
Suspect bird strike,"Bird strike at deck 71, G154/23. No damage to ohle patrolled but nothing found ]"
Suspect bird strike,"Bird strike at deck 71, G154/23. No damage to ohle patrolled but nothing found ]"
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,Bird strike possible cause of tripping after patrol AE-11. ]
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,"Patrol to the extent possible using a separate green area, a decked crown and a visual inspection using binoculars. Flag O/B bird strike 112 G333/09 No damage to OLE ]"
Suspect bird strike,"Patrol to the extent possible using a separate green area, a decked crown and a visual inspection using binoculars. Flag O/B bird strike 112 G333/09 No damage to OLE ]"
Suspect bird strike,Bird strike possible at 9 Golborne Bridge ]
Suspect bird strike,Bird strike possible at 9 Golborne Bridge ]
Suspect bird strike,Bird strike possible at deck near G304/08 ]
Suspect bird strike,Bird strike possible at deck near G304/08 ]
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,OHL personnel found a possible bird attack on deck 20. ]
Suspect bird strike,OHL personnel found a possible bird attack on deck 20. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Suspected bird strike on line X. No damage and OLE fit for purposes ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,"patrol - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,"patrol - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,Possible bird strike GSB01/37 ]
Suspect bird strike,"Sandwell & Dudley E&PME : WS-2 : XWS2 stumbled at 1903, and rested at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke"
Suspect bird strike,"Sandwell & Dudley E&PME : WS-2 : XWS2 stumbled at 1903, and rested at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke"
Suspect bird strike,Bird strike possible at 20A G338/21]
Suspect bird strike,Bird strike possible at 20A G338/21]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,* Chess closure details (action field in the FMS): Zone patrolled using IRP using a safe passage if possible and taking the blockage of the line as needed.
Suspect bird strike,* Chess closure details (action field in the FMS): Zone patrolled using IRP using a safe passage if possible and taking the blockage of the line as needed.
Suspect bird strike,The NE6 section patrolled on the possible bird blow Dn St Hellens at St Hellens Central St at HG08/15 no damage was caused. No other cause found in the section. ]
Suspect bird strike,The NE6 section patrolled on the possible bird blow Dn St Hellens at St Hellens Central St at HG08/15 no damage was caused. No other cause found in the section. ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,"Late quarter patrol, possible bird strike at PB23/04 O/B 41 Down Fylde ]"
Suspect bird strike,"Late quarter patrol, possible bird strike at PB23/04 O/B 41 Down Fylde ]"
Suspect bird strike,"Bird strike possible on deck 129 at fishing hedge, structure no. G336/46 no damage to infrastructure. ]"
Suspect bird strike,"Bird strike possible on deck 129 at fishing hedge, structure no. G336/46 no damage to infrastructure. ]"
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Carlton Crossing's Essence to Pulton - Flying Station. Catches suspected birds under the structure of bridge OB 41/03. ]
Suspect bird strike,Carlton Crossing's Essence to Pulton - Flying Station. Catches suspected birds under the structure of bridge OB 41/03. ]
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"AE-12 The electrical section patrolled a possible bird attack, flash marks on the contact insulation without damaging OLE. ]"
Suspect bird strike,Suspected bird strike because there are fresh marks on the OLE but there is no sign of the pigeon (gulls were known to eat the pigeon after the VCB was caused) ]
Suspect bird strike,Suspected bird strike because there are fresh marks on the OLE but there is no sign of the pigeon (gulls were known to eat the pigeon after the VCB was caused) ]
Suspect bird strike,"Section patrolled no sign of bird strike, birds nest or encroach on vegetation, no damage to an oleola, trip occurred when the unit left the Allerton repository could be cause possible, please close ]"
Suspect bird strike,"Section patrolled no sign of bird strike, birds nest or encroach on vegetation, no damage to an oleola, trip occurred when the unit left the Allerton repository could be cause possible, please close ]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,Inspection of the jetty road does not end anything wrong Inspection of the north end road 2 nothing wrong ]
Suspect bird strike,Inspection of the jetty road does not end anything wrong Inspection of the north end road 2 nothing wrong ]
Suspect bird strike,A partial patrol nothing could be seen or missed ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike found at platform 3 where trains were birds and feathers stable in 4 ft at G158/02. ]
Suspect bird strike,Bird strike possible at the bridge of the fishing gate G336/46 parcel platform ]
Suspect bird strike,Bird strike possible at the bridge of the fishing gate G336/46 parcel platform ]
Suspect bird strike,"Bird strike possible,areaWP-6 will be checked during the night blockade the next mid-week nights. ]"
Suspect bird strike,"Bird strike possible,areaWP-6 will be checked during the night blockade the next mid-week nights. ]"
Suspect bird strike,"Possible bird strike, Brunt lug at the bridge of the Casey track no damage to OLE. ]"
Suspect bird strike,"Possible bird strike, Brunt lug at the bridge of the Casey track no damage to OLE. ]"
Suspect bird strike,OHL verified after the trip (bird blow ) no damage to OHL ]
Suspect bird strike,"NE2 Trip, possible bird strike on the Lea Green road over the bridge, LM16/18. ]"
Suspect bird strike,"NE2 Trip, possible bird strike on the Lea Green road over the bridge, LM16/18. ]"
Suspect bird strike,Possible bird strike No further action required G134/02 ]
Suspect bird strike,Possible bird strike No further action required G134/02 ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,"PW4 OCB. Ditton in Halewood patrolled sidings. L184/16 freshly burned, possible bird impact. No damage visible to OHL ]"
Suspect bird strike,"PW4 OCB. Ditton in Halewood patrolled sidings. L184/16 freshly burned, possible bird impact. No damage visible to OHL ]"
Suspect bird strike,North End of Shed road 3 verified the OLE adjustment for purposes. ]
Suspect bird strike,North End of Shed road 3 verified the OLE adjustment for purposes. ]
Suspect bird strike,"PL4 OCB, possible bird impact G189/18. No damage visible to OHL ]"
Suspect bird strike,"PL4 OCB, possible bird impact G189/18. No damage visible to OHL ]"
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,"PL3 OCB. Marks of fresh burns on the structure L190/08, possible bird blows. No visible damage to OHL. ]"
Suspect bird strike,"PL3 OCB. Marks of fresh burns on the structure L190/08, possible bird blows. No visible damage to OHL. ]"
Suspect bird strike,"Probable cause bird impact @G284/32 bridge 57, splash marks on deck and storyteller. Also blood in 4' and under deck of probable bird electrocution ]"
Suspect bird strike,"Probable cause bird impact @G284/32 bridge 57, splash marks on deck and storyteller. Also blood in 4' and under deck of probable bird electrocution ]"
Suspect bird strike,"The possible cause was a bird attack, a pigeon was found in rail 4ft, slow line, at o/b 3a near the structure G303/03. No damage to the pipeline. ]"
Suspect bird strike,"The possible cause was a bird attack, a pigeon was found in rail 4ft, slow line, at o/b 3a near the structure G303/03. No damage to the pipeline. ]"
Suspect bird strike,"L177/14 burned a slug, maybe a bird, but no bird, no sign of damage to OHLE. ]"
Suspect bird strike,"L177/14 burned a slug, maybe a bird, but no bird, no sign of damage to OHLE. ]"
Suspect bird strike,"The probable cause is the bird strike under deck 12 down slow G294/17 at the Dallam Warrington yard, splash marks under the picture of the attached deck, no damage found. ]"
Suspect bird strike,"The probable cause is the bird strike under deck 12 down slow G294/17 at the Dallam Warrington yard, splash marks under the picture of the attached deck, no damage found. ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,Possible bird strikes at fishing bridge G336/46 ]
Suspect bird strike,Possible bird strikes at fishing bridge G336/46 ]
Suspect bird strike,"Section patrolled within the distance to the fault, and the possible cause was a bird strike at deck 8, near G300/23 on the descending main line. No visible damage to the ole equipment. ]"
Suspect bird strike,"Section patrolled within the distance to the fault, and the possible cause was a bird strike at deck 8, near G300/23 on the descending main line. No visible damage to the ole equipment. ]"
Suspect bird strike,Bird strike possible in Kirkham station in top fyld ]
Suspect bird strike,Bird strike possible in Kirkham station in top fyld ]
Suspect bird strike,"Probable bird strike @pischer gate bridge G336/48 on the superficial marks of D/S on the underside of the deck, pigeon dead in 4' D/S ]"
Suspect bird strike,"Probable bird strike @pischer gate bridge G336/48 on the superficial marks of D/S on the underside of the deck, pigeon dead in 4' D/S ]"
Suspect bird strike,No clear burn marks ]
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,By checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge.
Suspect bird strike,By checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge.
Suspect bird strike,Patrol area without bird carcass found. No damage to OLE ]
Suspect bird strike,Patrol area without bird carcass found. No damage to OLE ]
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,Talked to the hunter he said he had flash and bang reports out in the yard on top of a unit that has since left the depot. ]
Suspect bird strike,Talked to the hunter he said he had flash and bang reports out in the yard on top of a unit that has since left the depot. ]
Suspect bird strike,Bird trigue possible under the Bewsey Rd Bridge because there were a lot of pigeons under the bridge when I patrolled the area under a line block from Warrington Station to Dallam ]
Suspect bird strike,Bird trigue possible under the Bewsey Rd Bridge because there were a lot of pigeons under the bridge when I patrolled the area under a line block from Warrington Station to Dallam ]
Suspect bird strike,"No defects found, suspected bird attack ]"
Suspect bird strike,"No defects found, suspected bird attack ]"
Suspect bird strike,Possible patrolled area bird strike at south end of No. 5 shed road no damage to OLE please close ]
Suspect bird strike,Bird on top slowly at G332/20 ]
Suspect bird strike,Bird on top slowly at G332/20 ]
Suspect bird strike,"A bird attack on deck 31, on the downline of the fylde, near PB15/15, could be triggered. No damage was found to the equipment of the ohl. ]"
Suspect bird strike,"A bird attack on deck 31, on the downline of the fylde, near PB15/15, could be triggered. No damage was found to the equipment of the ohl. ]"
Suspect bird strike,Suspected bird strike on Runcorn Viaduct
Suspect bird strike,Suspected bird strike on Runcorn Viaduct
Suspect bird strike,"No damage was found. Because of the age of the fault, no fault was detected, a bird attack or suspected vegetation that could have been eliminated since?]"
Suspect bird strike,"No damage was found. Because of the age of the fault, no fault was detected, a bird attack or suspected vegetation that could have been eliminated since?]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,The patrolled area and burn mark seen at deck 41 ]
Suspect bird strike,The patrolled area and burn mark seen at deck 41 ]
Suspect bird strike,Bird strike possible at deck 7 G161/08 no damage to the ole please close ]
Suspect bird strike,"Area controlled from the cabin, half-time also verified areas on foot found nothing ole is all ok in our area. It is a shared asset so that Stafford will have to check the area. Please attribute the fault to Stafford OLE. ]"
Suspect bird strike,"Area controlled from the cabin, half-time also verified areas on foot found nothing ole is all ok in our area. It is a shared asset so that Stafford will have to check the area. Please attribute the fault to Stafford OLE. ]"
Suspect bird strike,Burning found at L183/59 on slow descent due to possible bird attack. Lug was not replaced by further damage to OLE.]
Suspect bird strike,Burning found at L183/59 on slow descent due to possible bird attack. Lug was not replaced by further damage to OLE.]
Suspect bird strike,Travel of the circuit breaker on the SX37 to Longsight Alstrom Depot - using safe walking routes in the monitored and inspected area - spoke to the staff of Alstrom who reported an auditory bang near the MXH187/36 (moving near the garbage) and a suspected bird attack on the train pantograph (at the time of elevation) in the high bird activity area - likely cause of a bird attack by the roots - warns the TOC to check the roofs of the train to detect damage or birds - no visual damage observed during patrol - open/close WAIF to follow ]
Suspect bird strike,Travel of the circuit breaker on the SX37 to Longsight Alstrom Depot - using safe walking routes in the monitored and inspected area - spoke to the staff of Alstrom who reported an auditory bang near the MXH187/36 (moving near the garbage) and a suspected bird attack on the train pantograph (at the time of elevation) in the high bird activity area - likely cause of a bird attack by the roots - warns the TOC to check the roofs of the train to detect damage or birds - no visual damage observed during patrol - open/close WAIF to follow ]
Suspect bird strike,"Possible bird strike @ bridge located near the structure G374/13, splash marks on the underside of the bridge, no bird found ]"
Suspect bird strike,"Possible bird strike @ bridge located near the structure G374/13, splash marks on the underside of the bridge, no bird found ]"
Suspect bird strike,"Patrol by the staff in service, in the area of about. Surface marks on the underside of deck 12 G304/33, superficial marks on the storyteller,Probable bird impact, no bird found ]"
Suspect bird strike,"Patrol by the staff in service, in the area of about. Surface marks on the underside of deck 12 G304/33, superficial marks on the storyteller,Probable bird impact, no bird found ]"
Suspect bird strike,Bird strike possible ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,PUBLISHED AT SCHOOL 10 - G304/12. MARKS ON SCHOOL AND DEAD SCHOOL ]
Suspect bird strike,PUBLISHED AT SCHOOL 10 - G304/12. MARKS ON SCHOOL AND DEAD SCHOOL ]
Suspect bird strike,"Bird strike possible at bridge 70 at structure G154/11, no sign of damage to infrastructure, nothing found. Bird strike possible at bridge 70 at structure G154/11. No damage to Ohl ]"
Suspect bird strike,"Bird strike possible at bridge 70 at structure G154/11, no sign of damage to infrastructure, nothing found. Bird strike possible at bridge 70 at structure G154/11. No damage to Ohl ]"
Suspect bird strike,"Flash marks on the face of the bridge at g293/28 on the slow deck up 8 indicating a possible bird attack. Please reassign to Preston OLE, not Warrington OLE Zone ]"
Suspect bird strike,"Flash marks on the face of the bridge at g293/28 on the slow deck up 8 indicating a possible bird attack. Please reassign to Preston OLE, not Warrington OLE Zone ]"
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,Bird strike Kirkham station possible cause. PB12/24 ]
Suspect bird strike,"Bird strike possible at Bridge 70, no damage. ]"
Suspect bird strike,"Bird strike possible at Bridge 70, no damage. ]"
Suspect bird strike,"Zone patrolled by O Wilson possible bird strike to O/B27 1st location, no damage to ole please close ]"
Suspect bird strike,Patrol area possible bird strike at O/B 26m no damage to OLE. Please close ]
Suspect bird strike,Zone patrolled nothing found ]
Suspect bird strike,Zone patrolled nothing found ]
Suspect bird strike,Section CW4 all patrolled a possible bird attack at GM158/54 at Hungerford rd Bridge on the Wilmslow Down no damage was found. ]
Suspect bird strike,Section CW4 all patrolled a possible bird attack at GM158/54 at Hungerford rd Bridge on the Wilmslow Down no damage was found. ]
Suspect bird strike,Possible patrolled area bird strike ]
Suspect bird strike,Possible patrolled area bird strike ]
Suspect bird strike,Section AH-5 was patrolling. Marks of fresh burns on the contact insulation above doors 5 and 6 of the hangar could be the possible cause. ]
Suspect bird strike,"Move the circuit breaker on section HM-12 with distance to the 3.5 km fault of Ardwick provide. Section patrolled and at the MA00/16 down, Insulator A25 found with flash marks above. Bird strike possible but no bird present. No damage to the OHLE. Insulator reserved for replacement (Waif created)]"
Suspect bird strike,"Move the circuit breaker on section HM-12 with distance to the 3.5 km fault of Ardwick provide. Section patrolled and at the MA00/16 down, Insulator A25 found with flash marks above. Bird strike possible but no bird present. No damage to the OHLE. Insulator reserved for replacement (Waif created)]"
Suspect bird strike,Signaller reported a possible bird attack but found nothing]
Suspect bird strike,Signaller reported a possible bird attack but found nothing]
Suspect bird strike,Section AH-5 was patrolling. Marks of fresh burns on the contact insulation above doors 5 and 6 of the hangar could be the possible cause. ]
Suspect bird strike,Bird strike possible at deck 12 G304/33 ]
Suspect bird strike,Bird strike possible at deck 12 G304/33 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,"Moving the circuit breaker to section HM-7. Long-sighted deposit monitored and stable units. MX187/49, inside the north end of hangar 2, marks of fresh burns found on the contact wire and hollow steel cable."
Suspect bird strike,"Moving the circuit breaker to section HM-7. Long-sighted deposit monitored and stable units. MX187/49, inside the north end of hangar 2, marks of fresh burns found on the contact wire and hollow steel cable."
Suspect bird strike,Bird strike possible under bridge 11 on the hill Up Primrose. ]
Suspect bird strike,"Patrol Penrith ns to melkinthorpe, nothing found. ]"
Suspect bird strike,"Patrol Penrith ns to melkinthorpe, nothing found. ]"
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at sub-bridge at Hc 31/44 ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,Bird strike possible at deck 86 on slow down. Flash marks indicate possible bird attack. No damage to overhead lines. ]
Suspect bird strike,"Circuit breaker trip in section HM-15. Optimal reading taken from Newton's substation providing a distance to the 34.33% fault. The OH staff patrolled Godley at Broadbottm. MH 8/27, Up, burn marks found under the Hattersley station bridge."
Suspect bird strike,Bird strike possible on 32 routes Alstrom depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Bird strike possible on 32 routes Alstrom depot at MXH187/35 Electrical section HM-7 ]
Suspect bird strike,Section patrolled and found nothing Bird's Strike/wild found on platform 5. ]
Suspect bird strike,Section patrolled and found nothing Bird's Strike/wild found on platform 5. ]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,Patrold by Bletchley OHL nothing found wrong.]
Suspect bird strike,The cause of the fault is a possible bird attack on line X at OB7. No damage to OHL ]
Suspect bird strike,The cause of the fault is a possible bird attack on line X at OB7. No damage to OHL ]
Suspect bird strike,NE6 OCB 936932. X2 suspicion of bird blows around Garswood. I made some taxi rides too and identified a veg in the Scholes Cup that was removed last night. No damage to the OLE on both bridges. Please close this flaw. L Millea ]
Suspect bird strike,NE6 OCB 936932. X2 suspicion of bird blows around Garswood. I made some taxi rides too and identified a veg in the Scholes Cup that was removed last night. No damage to the OLE on both bridges. Please close this flaw. L Millea ]
Suspect bird strike,Possible bird strike causes after patrolling AE-11. ]
Suspect bird strike,"Bird strike at deck 71, G154/23. No damage to ohle patrolled but nothing found ]"
Suspect bird strike,"Bird strike at deck 71, G154/23. No damage to ohle patrolled but nothing found ]"
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,NE5 OCB. Dead bird found in HG11/04. Possible bird strike as the bird has burn marks on it. Right on DTF. Please close this flaw. L Millea ]
Suspect bird strike,Bird strike possible cause of tripping after patrol AE-11. ]
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,"Section Patrol found nothing wrong, no damage]"
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,Potential bird strike at structure M168/28. ]
Suspect bird strike,"Patrol to the extent possible using a separate green area, a decked crown and a visual inspection using binoculars. Flag O/B bird strike 112 G333/09 No damage to OLE ]"
Suspect bird strike,"Patrol to the extent possible using a separate green area, a decked crown and a visual inspection using binoculars. Flag O/B bird strike 112 G333/09 No damage to OLE ]"
Suspect bird strike,Bird strike possible at 9 Golborne Bridge ]
Suspect bird strike,Bird strike possible at 9 Golborne Bridge ]
Suspect bird strike,Bird strike possible at deck near G304/08 ]
Suspect bird strike,Bird strike possible at deck near G304/08 ]
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,"Sandon Patrol at Highfields, fit OHal for purposes, possible bird strike at Bridge 129 ]"
Suspect bird strike,OHL personnel found a possible bird attack on deck 20. ]
Suspect bird strike,OHL personnel found a possible bird attack on deck 20. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Possible bird strike at platform G158/06 5 Crewe station. No damage to OLE. ]
Suspect bird strike,Suspected bird strike on line X. No damage and OLE fit for purposes ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,Bird strike possible ]
Suspect bird strike,"patrol - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,"patrol - flash and burn rr83/16, consistent with burn strike.]"
Suspect bird strike,Possible bird strike GSB01/37 ]
Suspect bird strike,"Sandwell & Dudley E&PME : WS-2 : XWS2 stumbled at 1903, and rested at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke"
Suspect bird strike,"Sandwell & Dudley E&PME : WS-2 : XWS2 stumbled at 1903, and rested at 1904. No AC traction in section. But a bang was heard. Suspect pigeon strke"
Suspect bird strike,Bird strike possible at 20A G338/21]
Suspect bird strike,Bird strike possible at 20A G338/21]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,Possible bird strike at Fishergate Bridge G336/46 ]
Suspect bird strike,* Chess closure details (action field in the FMS): Zone patrolled using IRP using a safe passage if possible and taking the blockage of the line as needed.
Suspect bird strike,* Chess closure details (action field in the FMS): Zone patrolled using IRP using a safe passage if possible and taking the blockage of the line as needed.
Suspect bird strike,The NE6 section patrolled on the possible bird blow Dn St Hellens at St Hellens Central St at HG08/15 no damage was caused. No other cause found in the section. ]
Suspect bird strike,The NE6 section patrolled on the possible bird blow Dn St Hellens at St Hellens Central St at HG08/15 no damage was caused. No other cause found in the section. ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,Possibility to strike superficial splashes but no bird found ]
Suspect bird strike,"Late quarter patrol, possible bird strike at PB23/04 O/B 41 Down Fylde ]"
Suspect bird strike,"Late quarter patrol, possible bird strike at PB23/04 O/B 41 Down Fylde ]"
Suspect bird strike,"Bird strike possible on deck 129 at fishing hedge, structure no. G336/46 no damage to infrastructure. ]"
Suspect bird strike,"Bird strike possible on deck 129 at fishing hedge, structure no. G336/46 no damage to infrastructure. ]"
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Controled area and nothing found. Station staff reported a flash and bang if possible bird impact ]
Suspect bird strike,Carlton Crossing's Essence to Pulton - Flying Station. Catches suspected birds under the structure of bridge OB 41/03. ]
Suspect bird strike,Carlton Crossing's Essence to Pulton - Flying Station. Catches suspected birds under the structure of bridge OB 41/03. ]
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"Possible bird strike, G336/32 nothing else found and no damage ]"
Suspect bird strike,"AE-12 The electrical section patrolled a possible bird attack, flash marks on the contact insulation without damaging OLE. ]"
Suspect bird strike,Suspected bird strike because there are fresh marks on the OLE but there is no sign of the pigeon (gulls were known to eat the pigeon after the VCB was caused) ]
Suspect bird strike,Suspected bird strike because there are fresh marks on the OLE but there is no sign of the pigeon (gulls were known to eat the pigeon after the VCB was caused) ]
Suspect bird strike,"Section patrolled no sign of bird strike, birds nest or encroach on vegetation, no damage to an oleola, trip occurred when the unit left the Allerton repository could be cause possible, please close ]"
Suspect bird strike,"Section patrolled no sign of bird strike, birds nest or encroach on vegetation, no damage to an oleola, trip occurred when the unit left the Allerton repository could be cause possible, please close ]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,"SX-50, no bird found]"
Suspect bird strike,Inspection of the jetty road does not end anything wrong Inspection of the north end road 2 nothing wrong ]
Suspect bird strike,Inspection of the jetty road does not end anything wrong Inspection of the north end road 2 nothing wrong ]
Suspect bird strike,A partial patrol nothing could be seen or missed ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike @ G338/14 O-B 20.No damage to overhead lines. ]
Suspect bird strike,Possible bird strike found at platform 3 where trains were birds and feathers stable in 4 ft at G158/02. ]
Suspect bird strike,Bird strike possible at the bridge of the fishing gate G336/46 parcel platform ]
Suspect bird strike,Bird strike possible at the bridge of the fishing gate G336/46 parcel platform ]
Suspect bird strike,"Bird strike possible,areaWP-6 will be checked during the night blockade the next mid-week nights. ]"
Suspect bird strike,"Bird strike possible,areaWP-6 will be checked during the night blockade the next mid-week nights. ]"
Suspect bird strike,"Possible bird strike, Brunt lug at the bridge of the Casey track no damage to OLE. ]"
Suspect bird strike,"Possible bird strike, Brunt lug at the bridge of the Casey track no damage to OLE. ]"
Suspect bird strike,OHL verified after the trip (bird blow ) no damage to OHL ]
Suspect bird strike,"NE2 Trip, possible bird strike on the Lea Green road over the bridge, LM16/18. ]"
Suspect bird strike,"NE2 Trip, possible bird strike on the Lea Green road over the bridge, LM16/18. ]"
Suspect bird strike,Possible bird strike No further action required G134/02 ]
Suspect bird strike,Possible bird strike No further action required G134/02 ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
