No fault found,No cause found  ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,OHL personnel patrolled the area and found 2 dead birds at Fishergate Bridge Down Slow. No damage to OHLE. Also 2 x 319 in the section at the same time. ]
Suspect bird strike,"PW4 OCB. Ditton in Halewood patrolled sidings. L184/16 freshly burned, possible bird impact. No damage visible to OHL ]"
Suspect bird strike,"PW4 OCB. Ditton in Halewood patrolled sidings. L184/16 freshly burned, possible bird impact. No damage visible to OHL ]"
Suspect bird strike,North End of Shed road 3 verified the OLE adjustment for purposes. ]
Suspect bird strike,North End of Shed road 3 verified the OLE adjustment for purposes. ]
Suspect bird strike,"PL4 OCB, possible bird impact G189/18. No damage visible to OHL ]"
Suspect bird strike,"PL4 OCB, possible bird impact G189/18. No damage visible to OHL ]"
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Birds found under the road bridge. Staff at the station on site in Salford Crescent said they witnessed a bird attack. ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,Salford Cresent area inspected and suspected of a bird attack discovered near the road over the MG02/37 Bridge ]
Suspect bird strike,"PL3 OCB. Marks of fresh burns on the structure L190/08, possible bird blows. No visible damage to OHL. ]"
Suspect bird strike,"PL3 OCB. Marks of fresh burns on the structure L190/08, possible bird blows. No visible damage to OHL. ]"
Suspect bird strike,"Probable cause bird impact @G284/32 bridge 57, splash marks on deck and storyteller. Also blood in 4' and under deck of probable bird electrocution ]"
Suspect bird strike,"Probable cause bird impact @G284/32 bridge 57, splash marks on deck and storyteller. Also blood in 4' and under deck of probable bird electrocution ]"
Suspect bird strike,"The possible cause was a bird attack, a pigeon was found in rail 4ft, slow line, at o/b 3a near the structure G303/03. No damage to the pipeline. ]"
Suspect bird strike,"The possible cause was a bird attack, a pigeon was found in rail 4ft, slow line, at o/b 3a near the structure G303/03. No damage to the pipeline. ]"
Suspect bird strike,"L177/14 burned a slug, maybe a bird, but no bird, no sign of damage to OHLE. ]"
Suspect bird strike,"L177/14 burned a slug, maybe a bird, but no bird, no sign of damage to OHLE. ]"
Suspect bird strike,"The probable cause is the bird strike under deck 12 down slow G294/17 at the Dallam Warrington yard, splash marks under the picture of the attached deck, no damage found. ]"
Suspect bird strike,"The probable cause is the bird strike under deck 12 down slow G294/17 at the Dallam Warrington yard, splash marks under the picture of the attached deck, no damage found. ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,"M160/51 fast up possible bird hitting a lot of debris, no real bird but it was 2 days ]"
Suspect bird strike,Possible bird strikes at fishing bridge G336/46 ]
Suspect bird strike,Possible bird strikes at fishing bridge G336/46 ]
Suspect bird strike,"Section patrolled within the distance to the fault, and the possible cause was a bird strike at deck 8, near G300/23 on the descending main line. No visible damage to the ole equipment. ]"
Suspect bird strike,"Section patrolled within the distance to the fault, and the possible cause was a bird strike at deck 8, near G300/23 on the descending main line. No visible damage to the ole equipment. ]"
Suspect bird strike,Bird strike possible in Kirkham station in top fyld ]
Suspect bird strike,Bird strike possible in Kirkham station in top fyld ]
Suspect bird strike,"Probable bird strike @pischer gate bridge G336/48 on the superficial marks of D/S on the underside of the deck, pigeon dead in 4' D/S ]"
Suspect bird strike,"Probable bird strike @pischer gate bridge G336/48 on the superficial marks of D/S on the underside of the deck, pigeon dead in 4' D/S ]"
Suspect bird strike,No clear burn marks ]
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,"High-level inspection of the electrical section of the OHL SX-52 between the Horwich Promenade and Blackrod stations. No damage or flash sign above, possible bird strike ]"
Suspect bird strike,By checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge.
Suspect bird strike,By checking br253 station staff reported that a bang was heard yesterday but no bird found under the bridge.
Suspect bird strike,Patrol area without bird carcass found. No damage to OLE ]
Suspect bird strike,Patrol area without bird carcass found. No damage to OLE ]
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,"Patrol from 99m 3/4 to 101m 1/4. Found a completely missing dropper. No damage to the wire, but it looked like there were traces of a dropper in the 6 feet. ]"
Suspect bird strike,Talked to the hunter he said he had flash and bang reports out in the yard on top of a unit that has since left the depot. ]
Suspect bird strike,Talked to the hunter he said he had flash and bang reports out in the yard on top of a unit that has since left the depot. ]
Suspect bird strike,Bird trigue possible under the Bewsey Rd Bridge because there were a lot of pigeons under the bridge when I patrolled the area under a line block from Warrington Station to Dallam ]
Suspect bird strike,Bird trigue possible under the Bewsey Rd Bridge because there were a lot of pigeons under the bridge when I patrolled the area under a line block from Warrington Station to Dallam ]
Suspect bird strike,"No defects found, suspected bird attack ]"
Suspect bird strike,"No defects found, suspected bird attack ]"
Suspect bird strike,Possible patrolled area bird strike at south end of No. 5 shed road no damage to OLE please close ]
Suspect bird strike,Bird on top slowly at G332/20 ]
Suspect bird strike,Bird on top slowly at G332/20 ]
Suspect bird strike,"A bird attack on deck 31, on the downline of the fylde, near PB15/15, could be triggered. No damage was found to the equipment of the ohl. ]"
Suspect bird strike,"A bird attack on deck 31, on the downline of the fylde, near PB15/15, could be triggered. No damage was found to the equipment of the ohl. ]"
Suspect bird strike,Suspected bird strike on Runcorn Viaduct
Suspect bird strike,Suspected bird strike on Runcorn Viaduct
Suspect bird strike,"No damage was found. Because of the age of the fault, no fault was detected, a bird attack or suspected vegetation that could have been eliminated since?]"
Suspect bird strike,"No damage was found. Because of the age of the fault, no fault was detected, a bird attack or suspected vegetation that could have been eliminated since?]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,"The distance from the Bescot fault indicates that tripping was in and around the Walsall Tunnel, where we have an ongoing problem with Pidgeon nesting, numerous trips took place with the same DTG ]"
Suspect bird strike,The patrolled area and burn mark seen at deck 41 ]
Suspect bird strike,The patrolled area and burn mark seen at deck 41 ]
Suspect bird strike,Bird strike possible at deck 7 G161/08 no damage to the ole please close ]
Suspect bird strike,"Area controlled from the cabin, half-time also verified areas on foot found nothing ole is all ok in our area. It is a shared asset so that Stafford will have to check the area. Please attribute the fault to Stafford OLE. ]"
Suspect bird strike,"Area controlled from the cabin, half-time also verified areas on foot found nothing ole is all ok in our area. It is a shared asset so that Stafford will have to check the area. Please attribute the fault to Stafford OLE. ]"
Suspect bird strike,Burning found at L183/59 on slow descent due to possible bird attack. Lug was not replaced by further damage to OLE.]
Suspect bird strike,Burning found at L183/59 on slow descent due to possible bird attack. Lug was not replaced by further damage to OLE.]
Suspect bird strike,Travel of the circuit breaker on the SX37 to Longsight Alstrom Depot - using safe walking routes in the monitored and inspected area - spoke to the staff of Alstrom who reported an auditory bang near the MXH187/36 (moving near the garbage) and a suspected bird attack on the train pantograph (at the time of elevation) in the high bird activity area - likely cause of a bird attack by the roots - warns the TOC to check the roofs of the train to detect damage or birds - no visual damage observed during patrol - open/close WAIF to follow ]
Suspect bird strike,Travel of the circuit breaker on the SX37 to Longsight Alstrom Depot - using safe walking routes in the monitored and inspected area - spoke to the staff of Alstrom who reported an auditory bang near the MXH187/36 (moving near the garbage) and a suspected bird attack on the train pantograph (at the time of elevation) in the high bird activity area - likely cause of a bird attack by the roots - warns the TOC to check the roofs of the train to detect damage or birds - no visual damage observed during patrol - open/close WAIF to follow ]
Suspect bird strike,"Possible bird strike @ bridge located near the structure G374/13, splash marks on the underside of the bridge, no bird found ]"
Suspect bird strike,"Possible bird strike @ bridge located near the structure G374/13, splash marks on the underside of the bridge, no bird found ]"
Suspect bird strike,"Patrol by the staff in service, in the area of about. Surface marks on the underside of deck 12 G304/33, superficial marks on the storyteller,Probable bird impact, no bird found ]"
Suspect bird strike,"Patrol by the staff in service, in the area of about. Surface marks on the underside of deck 12 G304/33, superficial marks on the storyteller,Probable bird impact, no bird found ]"
Suspect bird strike,Bird strike possible ]
Suspect bird strike,Bird strike possible ]
Overload,Consulted with tech team this can be put down to overload ]
Overload,Patrolled electrical section with ole staff and possible fault could have been overload due to freight train being in section at the time. ]
Overload,Patrolled electrical section with ole staff and possible fault could have been overload due to freight train being in section at the time. ]
Overload,"OLE staff patrolled electrical section, possible cause train overload.]"
Overload,Crewe eco advise 3freight services in area causing breakers oc-3 oc-4 to trip suspected overload]
Overload,Crewe eco advise 3freight services in area causing breakers oc-3 oc-4 to trip suspected overload]
Overload,Train overload in section]
Overload,Train overload in section]
Overload,The 390 unit had departed the depot. ]
Overload,The 390 unit had departed the depot. ]
Overload,"To many trains in section at one time, possible overload ]"
Overload,"To many trains in section at one time, possible overload ]"
Overload,"To many trains in section at one time, possible overload ]"
Overload,Consulted tech team this can be put down to overload ]
Overload,Consulted tech team this can be put down to overload ]
Overload,"Zone 1, 3 trains in section, possible overload  ]"
Overload,"Zone 1, 3 trains in section, possible overload  ]"
Overload,Patroled from Coote Lane G332/56 to Euxton G327/16. Possible Overload No damage to OLE ]
Overload,Patroled from Coote Lane G332/56 to Euxton G327/16. Possible Overload No damage to OLE ]
Overload,patrolled depot area. possible overload on depot]
Overload,"Patrolled Section, no fault found, possible overload with 2 Trains in Section. Patrolled by Rugby OHL with nothing found]"
Overload,"Patrolled Section, no fault found, possible overload with 2 Trains in Section. Patrolled by Rugby OHL with nothing found]"
Overload,WW5 tripped twice X2 freights in section. ECR report single end feeding and this Fault is due to overload. Please close. L Millea 22/09/20. ]
Overload,WW5 tripped twice X2 freights in section. ECR report single end feeding and this Fault is due to overload. Please close. L Millea 22/09/20. ]
Overload,"Tripped due to being single end fed and struggling to cope with the load, the issue is currently being managed  ]"
Overload,"Tripped due to being single end fed and struggling to cope with the load, the issue is currently being managed  ]"
Overload,Tripping caused by train overload ]
Overload,"Patrolled Section, nothing found, Twin 86's in Section so possible overload, ECR requested we check some BN3 switches in the area to rule them out as Brereton Breakers didn't activate. ]"
Overload,"Patrolled Section, nothing found, Twin 86's in Section so possible overload, ECR requested we check some BN3 switches in the area to rule them out as Brereton Breakers didn't activate. ]"
Overload,Trip due to power overload with train drawing power from a standing start whilst section being fed from one end only at the moment. ]
Overload,Section patrolled. Fault put down to a overload ]
Overload,Section patrolled. Fault put down to a overload ]
Overload,Consulted tech team this can be put to overload ]
Overload,"Patrolled KT-2 nothing found, no signs of damage noted, all looks ok, could have been overload from faulty pan.  ]"
Overload,"Patrolled KT-2 nothing found, no signs of damage noted, all looks ok, could have been overload from faulty pan.  ]"
Overload,Patrolled by Ohl staff possible overload ]
Overload,Patrolled by Ohl staff possible overload ]
Overload,"Inspected no fault found , possible overload due to being 2 trains In section  ]"
Overload,"Inspected no fault found , possible overload due to being 2 trains In section  ]"
Overload,No fault or damage to overheads found. Three trains in section probably caused overload. ]
Overload,"Relevant parts of electrical section patrolled, no fault or damage found on the overheads. Train was in section which could possibly have caused an overload. ]"
Overload,"Relevant parts of electrical section patrolled, no fault or damage found on the overheads. Train was in section which could possibly have caused an overload. ]"
Overload,"Relevant parts of electrical section patrolled, no fault or damage found on the overheads. Train was in section which could possibly have caused an overload. ]"
Overload,WW6 X2 trains in section. Possible overload. Please close. L Millea 17/02/2021.  ]
Overload,WW6 X2 trains in section. Possible overload. Please close. L Millea 17/02/2021.  ]
Overload,Consulted with tech team this can be Contributed to overload ]
Overload,Consulted with tech team this can be Contributed to overload ]
Overload,Consulted with tech team this can be put to overload no further action required ]
Overload,Consulted with tech team this can be put to overload no further action required ]
Overload,Consulted tech team this can be put as overload ]
Overload,Consulted tech team this can be put as overload ]
Overload,Consulted tech team this can be attributed to overload no further action required ]
Overload,Bw6 ocb 4s47 in section and 5t66 consulted tech team this can be put as overload no more action required ]
Overload,Consulted tech team this can be put to overload no further action required ]
Overload,"Overload of the OHL, OHL is fit for purpose  ]"
Overload,"Overload of the OHL, OHL is fit for purpose  ]"
Overload,Overload suspected ]
Overload,Overload suspected ]
Overload,Consulted with tech team this can be put to overload ]
Overload,Consulted tech team this can be attributed to overload ]
Overload,Suspected train overload patrolled the electrical section under line blockage and nothing found all ole fit for passage of electric traction  ]
Overload,Suspected train overload patrolled the electrical section under line blockage and nothing found all ole fit for passage of electric traction  ]
Overload,"Patrolled DTF Area, nothing found however, CS 1M16 [92020], AWC 1R27 [390016] and AWC 1R28 [390126] all in section so Possible Overload.  ]"
Overload,"Patrolled DTF Area, nothing found however, CS 1M16 [92020], AWC 1R27 [390016] and AWC 1R28 [390126] all in section so Possible Overload.  ]"
Overload,Consulted tech team this can be attributed to overload  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,Overload due to to many trains in section  ]
Overload,overload]
Overload,Train overload  ]
Overload,Suspected train overload sections ]
Overload,"Trip was down to a overload, everything is fit for passage of electric traction  ]"
Overload,Over load to many trains in section ]
Overload,Over load to many trains in section ]
Overload,Over load to many trains in section ]
Overload,Train overload  ]
Overload,Consulted tech team this can be put down to overload no further action required ]
Overload,Consulted with tech team this can be put to overload no further action required ]
Overload,Consulted with tech team this can be put to overload no further action required ]
Overload,Consulted with tech team this can be put to overload no further action required ]
Overload,Section overload ]
Overload,Overload of section ]
Overload,Section overload  ]
Overload,Train overload ]
Overload,Section overload  ]
Overload,Overload of section  ]
Overload,It's been a overload of the train. ]
Overload,Oc-5 brought oc-6 out due to horse shoe feeding overload  ]
Overload,Oc-5 brought oc-6 out due to horse shoe feeding overload  ]
Overload,Confirmed by Tech team to be as an overload by the trains in section  ]
Overload,Confirmed by Tech team to be as an overload by the trains in section  ]
Overload,"CW15 patrolled, no visible fault found. Two trains in section, optimo reading 480.8% possible overload. ]"
Overload,"CW15 patrolled, no visible fault found. Two trains in section, optimo reading 480.8% possible overload. ]"
Overload,Confirmed section overload  ]
Overload,Confirmed section overload  ]
Overload,Spoken to tech team this can be attributed to overload  ]
Overload,Spoken to tech team this can be attributed to overload  ]
Overload,Spoken to tech team this can be attributed to overload  ]
Overload,Area fully patrolled and no fault found. Possible overload  ]
Overload,Area fully patrolled and no fault found. Possible overload  ]
Overload,Area fully patrolled and no fault found. Possible overload  ]
Overload,Single ended trip on HG1 train overload confirmed  ]
Overload,"Inspected, no issues. Presumed overload. ]"
Overload,"Inspected, no issues. Presumed overload. ]"
Overload,"Inspected, no issues. Presumed overload. ]"
Overload,Overload of section  ]
Overload,Overload of section  ]
Overload,"NE-6 patrolled and Also cab patrolled and bridges checked , 2 trains in section so this could be a possible overload as nothing found on a patrol and no damage  ]"
Overload,"NE-6 patrolled and Also cab patrolled and bridges checked , 2 trains in section so this could be a possible overload as nothing found on a patrol and no damage  ]"
Overload,Spoke to tech team this can be attributed to overload no further action  required  ]
Overload,"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to tech team this can be attributed to overload no further action required  Rugby OLE cab ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,Optimho reading taken from substation trip showing as vfail after speaking with eco possible overload with x2 trains in section please close  ]
Overload,Optimho reading taken from substation trip showing as vfail after speaking with eco possible overload with x2 trains in section please close  ]
Overload,"Relevant parts of the electrical section were patrolled, no potential cause found to trip the breakers and no damage to overheads. There was a train in section which could have caused a overload . ]"
Overload,"Relevant parts of the electrical section were patrolled, no potential cause found to trip the breakers and no damage to overheads. There was a train in section which could have caused a overload . ]"
Overload,"BE-3 whole section patrolled by patrolman,nothing found during patrol. ]"
Overload,Section overload  ]
Overload,Train overload ]
Overload,Train overload ]
Overload,Section overload ]
Overload,Overload of section  ]
Overload,N.F.F possible overload. ]
Overload,Consulted tech team this can be attributed  to  overload  ]
Overload,Consulted tech team this can be attributed  to  overload  ]
Overload,Consulted tech team this can be put to overload no further action required ]
Overload,Consulted tech team this can be put to overload no further action required ]
Overload,Over load train fault ]
Overload,Confirmed overload of section  ]
Overload,Consulted with tech team this can be attributed  to overload no further action  required  ]
Overload,The taking of the optimho readings stated zone 3 . So breaker trip possibly caused by overload by a double pantograph train within the section ]
Overload,Optimho readings taken train Fault identified  ]
Overload,Optimho reading taken! Train fault suspected overload ]
Overload,"Optimho reading taken, train fault suspected overload  ]"
Overload,Overload .... ]
Overload,Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
Overload,Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
Overload,Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
Overload,Tec team states this was a overload  PN 14 section trip 4m88  and 1f28 in section tech team advise this can be attributed to overload ]
Overload,Distribution confirmed overload at sub ]
Overload,Distribution confirmed overload at sub ]
Overload,Distribution confirmed overload at sub ]
Overload,Distribution confirmed overload at sub ]
Overload,Two train in section possible over load check bridge along the way  ]
Overload,Train overload optimho readings ]
Overload,"Possible overload as cause, due to the distance to fault measurements , and v fail showing in the tsc. Two class 90's were in section at the time . ]"
Overload,"Possible overload as cause, due to the distance to fault measurements , and v fail showing in the tsc. Two class 90's were in section at the time . ]"
Overload,"Checked area between hest bank and st.chads. Nothing found, possible overload ]"
Overload,"Checked area between hest bank and st.chads. Nothing found, possible overload ]"
Overload,Circuit breaker overload ]
Overload,Possible overload two train in section  2x331 trip at 20.21 reset at 20.23 patrol between Lea lane and salwick station nothing found . ]
Overload,Possible overload two train in section  2x331 trip at 20.21 reset at 20.23 patrol between Lea lane and salwick station nothing found . ]
Overload,Electrical section patrolled and cab patrolled. No fault found and no damage to OLE observed. Potential fault with unit could be cause as train was in section when SM15 and SM16 tripped. ]
Overload,Electrical section patrolled and cab patrolled. No fault found and no damage to OLE observed. Potential fault with unit could be cause as train was in section when SM15 and SM16 tripped. ]
Overload,"1m14 and 1m15 in section at the time of trip possible overload, patrol area nothing found. ]"
Overload,"1m14 and 1m15 in section at the time of trip possible overload, patrol area nothing found. ]"
Overload,TRAIN FAULT. PANTAGRAPH PROBLEM ]
Overload,Patrolled oc8 not faults found suspected over load  ]
Overload,Train overload closed in FCL ]
Overload,Train overload closed in FCL ]
Overload,4 trains in section at time of tripping. This was the cause for tripping due to an overload. OHL was inspected fit for purpose &amp; no other cause found ]
Overload,Tech team assessed and overload was the outcome. ]
Overload,Reviewed by tech confirmed overload ]
Overload,Reviewed and confirmed overload by tech ]
Overload,Train overload fault ]
Overload,Confirmed overload by tech due to feeding arrangements  ]
Overload,Tech reviewed and confirmed overload due to feeding arrangements  ]
Overload,Suspected overload Two trains in section nothing else found ]
Overload,Tech reviewed as overload on system due to feeding arrangements  ]
Overload,"Tech reviewed data,confirmed overload ]"
Overload,"Tech reviewed data,confirmed overload ]"
Overload,Reviewed as overload ]
Overload,Reviewed - confirmed overload ]
Overload,Reviewed- confirmed overload ]
Overload,Reviewed- confirmed overload ]
Overload,Reviewed- confirmed overload ]
Overload,Reviewed- confirmed overload ]
Overload,Reviewed- confirmed overload ]
Overload,System Overload ]
Overload,overload]
Overload,"Confirmed overload, fault closed]"
Overload,Consulted with the technical team this can be overloaded ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,"OLE personnel patrolled the electrical section, possibly causing train overload.]"
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Overload of the train in the section]
Overload,Overload of the train in the section]
Overload,Unit 390 had left the depot. ]
Overload,Unit 390 had left the depot. ]
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,controlled repository area. possible overload on repository]
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,Travel caused by train overload ]
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,Travel due to power overload with the train pulling power from a standing departure while the section being powered from only one end at the moment. ]
Overload,Section patrolled. Failure to overload ]
Overload,Section patrolled. Failure to overload ]
Overload,The technical team consulted can be overloaded ]
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,Patrol by staff Ohl possible overload ]
Overload,Patrol by staff Ohl possible overload ]
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,No faults or damage to the overheads discovered. Three trains in the section probably caused an overload. ]
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be attributed to overload no further action required ]
Overload,Bw6 ocb 4s47 in the section and 5t66 the technical team consulted this can be put as overload more action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,Suspected Overload ]
Overload,Suspected Overload ]
Overload,Consulted with the technical team this can be overloaded ]
Overload,The technical team consulted can be attributed to overload ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,The technical team consulted can be attributed to overload ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,overload]
Overload,Overload of the train ]
Overload,Suspected train overload sections ]
Overload,"Trip has been reduced to an overload, everything is suitable for electric traction passage ]"
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload of the train ]
Overload,Consulted technical team that can be overloaded no further action required ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,It was an overload of the train.
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,Confirmed Overload of Section ]
Overload,Confirmed Overload of Section ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Single voyage completed on the HG1 train overload confirmed ]
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,Overload of section ]
Overload,Overload of section ]
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,Spoke to the technical team this can be attributed to overload no other action required ]
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"BE-3 the entire section patrolled by a patrol boat, nothing found during the patrol. ]"
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,N.F.F. possible overload. ]
Overload,The technical team consulted can be attributed to overload ]
Overload,The technical team consulted can be attributed to overload ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Overload train failure ]
Overload,Confirmed Overload of Section ]
Overload,"Consulted with the technical team, this can be attributed to overload no other action required ]"
Overload,"Optimho readings indicate zone 3. Thus, the circuit breaker displacement may be caused by an overload by a double pantograph train in section ]"
Overload,Optimal values taken by the identified fault train ]
Overload,Optimal reading taken! Train failure suspected of overloading ]
Overload,"Optimal reading taken, train failure suspected of overloading ]"
Overload,Overload .... ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Two trains in section possible on the load control bridge along the path ]
Overload,Optimho rail overload readings ]
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,Overcharge of circuit breaker ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,PANTAGRAPHY PROBLEM
Overload,Patrold oc8 no defects found suspected on the load ]
Overload,Overload of closed train in FCL ]
Overload,Overload of closed train in FCL ]
Overload,4 trains in section at the time of triggering. This was the cause of triggering due to overload. OHL was inspected suitable for use &amp; no other cause found ]
Overload,The technical team evaluated and the overload was the result. ]
Overload,Technology overload examination confirmed ]
Overload,Technology Overburden Review and Confirmation ]
Overload,Overload failure of the train ]
Overload,Overload confirmed by technology due to feeding arrangements ]
Overload,Tech reviewed and confirmed the overload due to power arrangements ]
Overload,Presumed Overload Two trains in the section nothing else found ]
Overload,Tech considered an overload on the system due to power arrangements ]
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,Revised as overload ]
Overload,Revised - confirmed overload ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Overload of the system ]
Overload,overload]
Overload,"Overload confirmed, failure closed]"
Overload,Consulted with the technical team this can be overloaded ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,"OLE personnel patrolled the electrical section, possibly causing train overload.]"
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Overload of the train in the section]
Overload,Overload of the train in the section]
Overload,Unit 390 had left the depot. ]
Overload,Unit 390 had left the depot. ]
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,controlled repository area. possible overload on repository]
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,Travel caused by train overload ]
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,Travel due to power overload with the train pulling power from a standing departure while the section being powered from only one end at the moment. ]
Overload,Section patrolled. Failure to overload ]
Overload,Section patrolled. Failure to overload ]
Overload,The technical team consulted can be overloaded ]
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,Patrol by staff Ohl possible overload ]
Overload,Patrol by staff Ohl possible overload ]
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,No faults or damage to the overheads discovered. Three trains in the section probably caused an overload. ]
