No fault found,No cause found  ]
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be attributed to overload no further action required ]
Overload,Bw6 ocb 4s47 in the section and 5t66 the technical team consulted this can be put as overload more action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,Suspected Overload ]
Overload,Suspected Overload ]
Overload,Consulted with the technical team this can be overloaded ]
Overload,The technical team consulted can be attributed to overload ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,The technical team consulted can be attributed to overload ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,overload]
Overload,Overload of the train ]
Overload,Suspected train overload sections ]
Overload,"Trip has been reduced to an overload, everything is suitable for electric traction passage ]"
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload of the train ]
Overload,Consulted technical team that can be overloaded no further action required ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,It was an overload of the train.
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,Confirmed Overload of Section ]
Overload,Confirmed Overload of Section ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Single voyage completed on the HG1 train overload confirmed ]
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,Overload of section ]
Overload,Overload of section ]
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,Spoke to the technical team this can be attributed to overload no other action required ]
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"BE-3 the entire section patrolled by a patrol boat, nothing found during the patrol. ]"
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,N.F.F. possible overload. ]
Overload,The technical team consulted can be attributed to overload ]
Overload,The technical team consulted can be attributed to overload ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Overload train failure ]
Overload,Confirmed Overload of Section ]
Overload,"Consulted with the technical team, this can be attributed to overload no other action required ]"
Overload,"Optimho readings indicate zone 3. Thus, the circuit breaker displacement may be caused by an overload by a double pantograph train in section ]"
Overload,Optimal values taken by the identified fault train ]
Overload,Optimal reading taken! Train failure suspected of overloading ]
Overload,"Optimal reading taken, train failure suspected of overloading ]"
Overload,Overload .... ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Two trains in section possible on the load control bridge along the path ]
Overload,Optimho rail overload readings ]
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,Overcharge of circuit breaker ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,PANTAGRAPHY PROBLEM
Overload,Patrold oc8 no defects found suspected on the load ]
Overload,Overload of closed train in FCL ]
Overload,Overload of closed train in FCL ]
Overload,4 trains in section at the time of triggering. This was the cause of triggering due to overload. OHL was inspected suitable for use &amp; no other cause found ]
Overload,The technical team evaluated and the overload was the result. ]
Overload,Technology overload examination confirmed ]
Overload,Technology Overburden Review and Confirmation ]
Overload,Overload failure of the train ]
Overload,Overload confirmed by technology due to feeding arrangements ]
Overload,Tech reviewed and confirmed the overload due to power arrangements ]
Overload,Presumed Overload Two trains in the section nothing else found ]
Overload,Tech considered an overload on the system due to power arrangements ]
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,Revised as overload ]
Overload,Revised - confirmed overload ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Overload of the system ]
Overload,overload]
Overload,"Overload confirmed, failure closed]"
Overload,Consulted with the technical team this can be overloaded ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,"OLE personnel patrolled the electrical section, possibly causing train overload.]"
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Overload of the train in the section]
Overload,Overload of the train in the section]
Overload,Unit 390 had left the depot. ]
Overload,Unit 390 had left the depot. ]
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,controlled repository area. possible overload on repository]
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,Travel caused by train overload ]
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,Travel due to power overload with the train pulling power from a standing departure while the section being powered from only one end at the moment. ]
Overload,Section patrolled. Failure to overload ]
Overload,Section patrolled. Failure to overload ]
Overload,The technical team consulted can be overloaded ]
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,Patrol by staff Ohl possible overload ]
Overload,Patrol by staff Ohl possible overload ]
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,No faults or damage to the overheads discovered. Three trains in the section probably caused an overload. ]
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be attributed to overload no further action required ]
Overload,Bw6 ocb 4s47 in the section and 5t66 the technical team consulted this can be put as overload more action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,Suspected Overload ]
Overload,Suspected Overload ]
Overload,Consulted with the technical team this can be overloaded ]
Overload,The technical team consulted can be attributed to overload ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,The technical team consulted can be attributed to overload ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,overload]
Overload,Overload of the train ]
Overload,Suspected train overload sections ]
Overload,"Trip has been reduced to an overload, everything is suitable for electric traction passage ]"
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload of the train ]
Overload,Consulted technical team that can be overloaded no further action required ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,It was an overload of the train.
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,Confirmed Overload of Section ]
Overload,Confirmed Overload of Section ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Single voyage completed on the HG1 train overload confirmed ]
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,Overload of section ]
Overload,Overload of section ]
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,Spoke to the technical team this can be attributed to overload no other action required ]
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"BE-3 the entire section patrolled by a patrol boat, nothing found during the patrol. ]"
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,N.F.F. possible overload. ]
Overload,The technical team consulted can be attributed to overload ]
Overload,The technical team consulted can be attributed to overload ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Overload train failure ]
Overload,Confirmed Overload of Section ]
Overload,"Consulted with the technical team, this can be attributed to overload no other action required ]"
Overload,"Optimho readings indicate zone 3. Thus, the circuit breaker displacement may be caused by an overload by a double pantograph train in section ]"
Overload,Optimal values taken by the identified fault train ]
Overload,Optimal reading taken! Train failure suspected of overloading ]
Overload,"Optimal reading taken, train failure suspected of overloading ]"
Overload,Overload .... ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Two trains in section possible on the load control bridge along the path ]
Overload,Optimho rail overload readings ]
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,Overcharge of circuit breaker ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,PANTAGRAPHY PROBLEM
Overload,Patrold oc8 no defects found suspected on the load ]
Overload,Overload of closed train in FCL ]
Overload,Overload of closed train in FCL ]
Overload,4 trains in section at the time of triggering. This was the cause of triggering due to overload. OHL was inspected suitable for use &amp; no other cause found ]
Overload,The technical team evaluated and the overload was the result. ]
Overload,Technology overload examination confirmed ]
Overload,Technology Overburden Review and Confirmation ]
Overload,Overload failure of the train ]
Overload,Overload confirmed by technology due to feeding arrangements ]
Overload,Tech reviewed and confirmed the overload due to power arrangements ]
Overload,Presumed Overload Two trains in the section nothing else found ]
Overload,Tech considered an overload on the system due to power arrangements ]
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,Revised as overload ]
Overload,Revised - confirmed overload ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Overload of the system ]
Overload,overload]
Overload,"Overload confirmed, failure closed]"
Overload,Consulted with the technical team this can be overloaded ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,The electrical section patrolled with the oil pipeline personnel and any defects could have been overloaded by the fact that the freight train was in the section at the time. ]
Overload,"OLE personnel patrolled the electrical section, possibly causing train overload.]"
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Crewe eco advises 3freight services in the area causing oc-3 oc-4 circuit breakers to make a trip suspected of overloading]
Overload,Overload of the train in the section]
Overload,Overload of the train in the section]
Overload,Unit 390 had left the depot. ]
Overload,Unit 390 had left the depot. ]
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,"For many trains in section at once, possible overload ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,"Zone 1, 3 trains in section, possible overload ]"
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,Coote Lane G332/56 patrol to Euxton G327/16. Possible overload No damage to OLE ]
Overload,controlled repository area. possible overload on repository]
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,"Section patrolled, no defects found, possible overload with 2 trains in Section. Patrolled by Rugby OHL without found anything]"
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,WW5 has tripled the cargo X2 twice in the section. ECR single feed report and this fault is due to an overload. Please close. L Millea 22/09/20. ]
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,"Tried because of a single power supply and the difficulty in coping with the load, the problem is currently managed ]"
Overload,Travel caused by train overload ]
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,"Section patrolled, nothing found, Twin 86's in Section if possible overload, ECR requested that we check some BN3 switches in the area to exclude them as Brereton Breakers did not activate. ]"
Overload,Travel due to power overload with the train pulling power from a standing departure while the section being powered from only one end at the moment. ]
Overload,Section patrolled. Failure to overload ]
Overload,Section patrolled. Failure to overload ]
Overload,The technical team consulted can be overloaded ]
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,"KT-2 patrol found nothing, no sign of damage noted, everything seems fine, could have been an overload of the defective stove. ]"
Overload,Patrol by staff Ohl possible overload ]
Overload,Patrol by staff Ohl possible overload ]
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,"Inspected no defects found, possible overload due to being 2 trains In the section ]"
Overload,No faults or damage to the overheads discovered. Three trains in the section probably caused an overload. ]
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,"The relevant parts of the electrical section were patrolling, no faults or damage found on overhead. The train was in the section that could have caused an overload. ]"
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Trains WW6 X2 in the section. Possibility of overloading. Please close. L Millea 17/02/21. ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,Consulted with the technical team this can be contributed to overloading ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be overloaded ]
Overload,The technical team consulted can be attributed to overload no further action required ]
Overload,Bw6 ocb 4s47 in the section and 5t66 the technical team consulted this can be put as overload more action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,"Overcharge of the OHL, OHL is suitable for use ]"
Overload,Suspected Overload ]
Overload,Suspected Overload ]
Overload,Consulted with the technical team this can be overloaded ]
Overload,The technical team consulted can be attributed to overload ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,A suspected train overload patrolled the electrical section under the line lock and nothing found any olé suitable for electric traction passage ]
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,"However, nothing was found in the patrolled DTF area, CS 1M16 [9220], AWC 1R27 [390016] and AWC 1R28 [390126] in the section as well as possible Overload. ]"
Overload,The technical team consulted can be attributed to overload ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,Overload due to many trains in section ]
Overload,overload]
Overload,Overload of the train ]
Overload,Suspected train overload sections ]
Overload,"Trip has been reduced to an overload, everything is suitable for electric traction passage ]"
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload to many trains in the section ]
Overload,Overload of the train ]
Overload,Consulted technical team that can be overloaded no further action required ]
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,"Consulted with the technical team, this can be used to overload any other action required ]"
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,It was an overload of the train.
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Oc-5 released Oc-6 due to food overload of horse shoes ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,Confirmed by the Tech team to be like a train overload in the section ]
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,"CW15 patrolled, no visible defects found. Two trains in section, optimising a possible overload of 480.8%. ]"
Overload,Confirmed Overload of Section ]
Overload,Confirmed Overload of Section ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Talked to the technical team this can be attributed to overload ]
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Fully patrolled area and no defects found.
Overload,Single voyage completed on the HG1 train overload confirmed ]
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,"Inspected, no problem."
Overload,Overload of section ]
Overload,Overload of section ]
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,"NE-6 patrolled and also taxi patrolled and bridges checked, 2 trains in the section so that it could be a possible overload like nothing found on a patrol and no damage ]"
Overload,Spoke to the technical team this can be attributed to overload no other action required ]
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,"Spoke to the technical team this can be attributed to overload no other action required rugby OLE taxi ride completed, nothing seen. Stafford OLE to patrol their section.]"
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,Optimal reading take of travel substation showing as vfail after talking with an eco overload possible with trains x2 in the section please close ]
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"The relevant parts of the electrical section were monitored, no potential cause was found to drag the circuit breakers and no overhead damage. There was a train in the section that could have caused overload. ]"
Overload,"BE-3 the entire section patrolled by a patrol boat, nothing found during the patrol. ]"
Overload,Overload of section ]
Overload,Overload of the train ]
Overload,Overload of the train ]
Overload,Overload of section ]
Overload,Overload of section ]
Overload,N.F.F. possible overload. ]
Overload,The technical team consulted can be attributed to overload ]
Overload,The technical team consulted can be attributed to overload ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Consulted technical team that can be overloaded with any other action required ]
Overload,Overload train failure ]
Overload,Confirmed Overload of Section ]
Overload,"Consulted with the technical team, this can be attributed to overload no other action required ]"
Overload,"Optimho readings indicate zone 3. Thus, the circuit breaker displacement may be caused by an overload by a double pantograph train in section ]"
Overload,Optimal values taken by the identified fault train ]
Overload,Optimal reading taken! Train failure suspected of overloading ]
Overload,"Optimal reading taken, train failure suspected of overloading ]"
Overload,Overload .... ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,The Tec team indicates that this is an overload PN 14 section journey 4m88 and 1f28 in the section technical team advises that this can be attributed to overload ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Distribution of confirmed overload under ]
Overload,Two trains in section possible on the load control bridge along the path ]
Overload,Optimho rail overload readings ]
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"The possible overload as cause, due to the distance to the fault measurements, and vfailure showing in the tsc. Two classes 90's were in the section at the time. ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,"Controlled area between bank and st.chads. Nothing found, overload possible ]"
Overload,Overcharge of circuit breaker ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,Possibility of overloading two trains in section 2x331 voyage at 20:21 reset at 20:23 patrol between the Lea track and the Salwick station nothing found. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,The electrical section was patrolling and the cabin was patrolling. No defects were detected and no damage was observed at the OLA. Potential unit failure could be caused by the train in section SM15 and SM16 stumbled. ]
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,"1m14 and 1m15 in the section at the time of possible trip overload, patrol area found nothing. ]"
Overload,PANTAGRAPHY PROBLEM
Overload,Patrold oc8 no defects found suspected on the load ]
Overload,Overload of closed train in FCL ]
Overload,Overload of closed train in FCL ]
Overload,4 trains in section at the time of triggering. This was the cause of triggering due to overload. OHL was inspected suitable for use &amp; no other cause found ]
Overload,The technical team evaluated and the overload was the result. ]
Overload,Technology overload examination confirmed ]
Overload,Technology Overburden Review and Confirmation ]
Overload,Overload failure of the train ]
Overload,Overload confirmed by technology due to feeding arrangements ]
Overload,Tech reviewed and confirmed the overload due to power arrangements ]
Overload,Presumed Overload Two trains in the section nothing else found ]
Overload,Tech considered an overload on the system due to power arrangements ]
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,"Data reviewed by technicians, overload confirmed ]"
Overload,Revised as overload ]
Overload,Revised - confirmed overload ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Revised Overload Confirmed ]
Overload,Overload of the system ]
Overload,overload]
Overload,"Overload confirmed, failure closed]"
Distribution,Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Distribution,Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Distribution,Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Distribution,Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Distribution,Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Distribution,Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
