No fault found,No cause found  ]
Distribution,Cable fault on ww6 at Crewe. Alternate feeding. Nuicence tripping until cable repair completed Cable fault on ww6 at Crewe. Alternate feeding until repair completed nuicence tripping until completed Tipping due to cable faults at CREWE feeder. Rectified when cable repaired completed Ongoing cable fault meaning single end feeding which is resulting in difficulty coping with the load. Cable is scheduled to be repaired. ]
Distribution,Fault investigated and found to be a loss of comms between scada and switchgear control gear. ]
Distribution,"Area patrolled no fault found with OLE , PLANT & DISTRIBUTION are carrying out further investigation with the breakers, please close  ]"
Distribution,Reset over current relay. Mark Poulton  ]
Distribution,Reset over current relay. Mark Poulton  ]
Distribution,"Ongoing fault still due to the cable fault awaiting repair by distribution, this is planned to be repaired. Also an FMS fault is already open (906518) associated to this cause and lies with distribution who will close it out once the job is completed so this can be closed. ]"
Distribution,"Ongoing fault still due to the cable fault awaiting repair by distribution, this is planned to be repaired. Also an FMS fault is already open (906518) associated to this cause and lies with distribution who will close it out once the job is completed so this can be closed. ]"
Distribution,"Ongoing fault still due to the cable fault awaiting repair by distribution, this is planned to be repaired. Also an FMS fault is already open (906518) associated to this cause and lies with distribution who will close it out once the job is completed so this can be closed. ]"
Distribution,4L81 at neutral section at time of trip drawing to much power. Also informed Distribution as a single ended trip.  Please close. ]
Distribution,"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
Distribution,"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
Distribution,"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
Distribution,"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
Distribution,"Trip times out of sync with ECR. All alarms are delayed in arriving with ECR including door alarms, trip, trip timings etc . ECR raised telecoms fault  ]"
Distribution,Interrogated the protection for reason to nuisance trip ]
Distribution,Interrogated the protection for reason to nuisance trip ]
Distribution,Interrogated the protection for reason to nuisance trip ]
Distribution,Testing alarms to ECR. Delayed reaction times for all alarms. Comms issue. ECR to progress ]
Distribution,Testing alarms to ECR. Delayed reaction times for all alarms. Comms issue. ECR to progress ]
Distribution,Transformer to be removed from site  ]
Distribution,"JY112RTK0001; F0129_NONE; Circuit breaker Cx-4 tripped then re-set thus causing the traction rectifiers @ Farrington & Eucton SSP to fault - (no 2 supply fail alarm), once on site shut down the traction rectifier & isolated the OLE switch, once re-energised the fault cleared (same at both sites)  ]"
Distribution,"JY112RTK0001; F0129_NONE; Circuit breaker Cx-4 tripped then re-set thus causing the traction rectifiers @ Farrington & Eucton SSP to fault - (no 2 supply fail alarm), once on site shut down the traction rectifier & isolated the OLE switch, once re-energised the fault cleared (same at both sites)  ]"
Distribution,"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
Distribution,"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
Distribution,"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
Distribution,"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
Distribution,"Mains/stay switch operated for maintenance, F1 protection not powered. Realised and restored to service no further issues. Close fault ]"
Distribution,Loose fuse connection on protection  ]
Distribution,Loose fuse connection on protection  ]
Distribution,Blown Fuse replaced for FL TFU under SMTH by Mark Richardson.  FL track circuit tested and fully restored 13:30  Feed voltage - 5.5v  Relay voltage - 5.3v  Pick - 2.3 / Drop - 1.5   ]
Distribution,Blown Fuse replaced for FL TFU under SMTH by Mark Richardson.  FL track circuit tested and fully restored 13:30  Feed voltage - 5.5v  Relay voltage - 5.3v  Pick - 2.3 / Drop - 1.5   ]
Distribution,Blown Fuse replaced for FL TFU under SMTH by Mark Richardson.  FL track circuit tested and fully restored 13:30  Feed voltage - 5.5v  Relay voltage - 5.3v  Pick - 2.3 / Drop - 1.5   ]
Distribution,VCB tested correct. Returned to service VCB checked and tested correct.   1430 Power restored ]
Distribution,VCB tested correct. Returned to service VCB checked and tested correct.   1430 Power restored ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,B10&B11 link at 1M03 re-connected. Strapped removed and system reset. Fault indication cleared/alarm indication cleared. Fault restored. RT3187 form withdrawn. ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,reset and closed circuit breaker 10:30]
Distribution,reset and closed circuit breaker 10:30]
Distribution,reset and closed circuit breaker 10:30]
Distribution,reset and closed circuit breaker 10:30]
Distribution,reset and closed circuit breaker 10:30]
Distribution,reset and closed circuit breaker 10:30]
Distribution,"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
Distribution,"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
Distribution,"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
Distribution,"This can be attributed to p&d fault micom Patrolled no issues found, P&amp;D have said it will be the micom switch there side ]"
Distribution,"Zone 3, distribution fault ]"
Distribution,Switch opened and closed advised by P&D via Crewe ecr that there is electric feed through switch BN3/4. Switch appears to not quite be fully closed no signs of arcing. Switch booked in for adjustment on waif. ]
Distribution,CW2 ocb patrolled nothing found our side spoke with ECO possible distribution fault they were working on CW2 in feeder and may not have set it back right. ]
Distribution,CW2 ocb patrolled nothing found our side spoke with ECO possible distribution fault they were working on CW2 in feeder and may not have set it back right. ]
Distribution,Distribution confirm fault with relay on there side ]
Distribution,Distribution confirm fault with relay on there side ]
Distribution,Distribution confirm fault with relay on there side ]
Distribution,Distribution confirm fault with relay on there side ]
Distribution,"AH-5 electrical section patrolled no issues with OLE, forwarded to distribution team. All lights working on arrival  ]"
Distribution,Recharge spring ]
Distribution,Recharge spring ]
Distribution,Interrogate protection relay. ECR tripped/closed breaker. No apparent fault  ]
Distribution,WW-6 is being single end fed due to a cable fault which is already resting with distribution team. WW-6 is tripping due to being incapable of coping with demand whilst being single end fed. ]
Distribution,WW-6 is being single end fed due to a cable fault which is already resting with distribution team. WW-6 is tripping due to being incapable of coping with demand whilst being single end fed. ]
Distribution,NONE]
Distribution,NONE]
Distribution,NONE]
Distribution,NONE]
Distribution,NONE]
Distribution,NONE]
Distribution, Staff were on site replacing batteries during trip. Coincidence ?]
Distribution, Staff were on site replacing batteries during trip. Coincidence ?]
Distribution, Staff were on site replacing batteries during trip. Coincidence ?]
Distribution, Staff were on site replacing batteries during trip. Coincidence ?]
Distribution, Staff were on site replacing batteries during trip. Coincidence ?]
Distribution,"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution  ]"
Distribution,"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution  ]"
Distribution,"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution ]"
Distribution,"Area patrolled, flash over marks on switch ceramic.   Readings passed to distribution ]"
Distribution,Ole staff removed redundant cable with powered cutter to restore  LOOSE WIRE]
Distribution,Ole staff removed redundant cable with powered cutter to restore  LOOSE WIRE]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,Fault to be closed at the request of distribution. Confirmed with ECR one of power spike.]
Distribution,"NFF, suspect cable fault. ]"
Distribution,"NFF, suspect cable fault. ]"
Distribution,Patrol of the section no problems found with the OLE. ]
Distribution,Patrol of the section no problems found with the OLE. ]
Distribution,Replaced old latch spring and reconnected with a new one. ]
Distribution,Faulty relay. ]
Distribution,Faulty relay. ]
Distribution,Faulty relay. ]
Distribution,Could not get a line blockage because there was to many trains running.Got a cab ride from Kingsnorton to New st. Fuse replaced and track circuit tested to restore. Feed end rail voltage:- 5.2v Relay end rail voltage:- 5.0v Relay voltage:- 4.6v Drop shunt:- 2.3 ohms Pick up shunt:- 3.2 ohms  Current drawn in circuit:- 233ma Residual voltage after 120 sec's:- 0.04v Test plan used:- EL02 Name of tester:- Vince Brown    ]
Distribution,Could not get a line blockage because there was to many trains running.Got a cab ride from Kingsnorton to New st. Fuse replaced and track circuit tested to restore. Feed end rail voltage:- 5.2v Relay end rail voltage:- 5.0v Relay voltage:- 4.6v Drop shunt:- 2.3 ohms Pick up shunt:- 3.2 ohms  Current drawn in circuit:- 233ma Residual voltage after 120 sec's:- 0.04v Test plan used:- EL02 Name of tester:- Vince Brown    ]
Distribution,"Loss of comms to P143 relays. Powered down the rtu, then reset power. After 15 minutes all comms restored.  ]"
Distribution,"Loss of comms to P143 relays. Powered down the rtu, then reset power. After 15 minutes all comms restored.  ]"
Distribution,"Loss of comms to P143 relays. Powered down the rtu, then reset power. After 15 minutes all comms restored.  ]"
Distribution,"We can patrolled our patch however it was a really large optimho so it needs assigning to distribution.  No reading at madeley Stafford's patch. Not a P&amp;D fault, fault to close for P&amp;D Nothing found on the Stafford DU area]"
Distribution,Washwood heath bus coupler W/WP/WB interposing relay failed. New one installed all working correctly  ]
Distribution,Washwood heath bus coupler W/WP/WB interposing relay failed. New one installed all working correctly  ]
Distribution,"Harmonic dampener fault, not OLE issue ]"
Distribution,"Harmonic dampener fault, not OLE issue ]"
Distribution,"Harmonic dampener fault, not OLE issue ]"
Distribution,"Harmonic dampener fault, not OLE issue ]"
Distribution,"Harmonic dampener fault, not OLE issue ]"
Distribution,Distribution checked scada ]
Distribution,Distribution checked scada ]
Distribution,Reset the relay and investigation work carried out on the wiring. Fault restored. ]
Distribution,Reset the relay and investigation work carried out on the wiring. Fault restored. ]
Distribution,"Brereton ATFS BQ/BN-F3 failed to close, MICOM P143 protection relay had frozen. Relay was reset and breaker closed ]"
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,P&amp;D to investigate 12/04/23 remove fault from P&amp;D job bank - fault to be closed ]
Distribution,Washwood heath PH cubicle A - reboot of RCM. Check to confirm all working as should  ]
Distribution,Washwood heath PH cubicle A - reboot of RCM. Check to confirm all working as should  ]
Distribution,"Fixed by lubrication, fault to be closed ]"
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in section  Down Salford slow Platform 3 MCR Victoria  Air ventilation grill come lose and made contact with the wire. LM50/49 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,Renewal of track resistor  Tested to TC02 ]
Distribution,"4L47 in section, Transformer fault.  (Please close)   5N51 transformer fault. Please close from OLE fault  ]"
Distribution,OLE fully patrolled and no fault found. P&amp;D equipment fault. (Please close) ]
Distribution,OLE fully patrolled and no fault found. P&amp;D equipment fault. (Please close) ]
Distribution,Spring replaced to restore ]
Distribution,Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Distribution,Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Distribution,Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Distribution,Damaged hv cable disconnected hv cable at lm50/05 and jumped s/I out  ]
Distribution,"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
Distribution,"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
Distribution,"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
Distribution,"Motorised switch motor/gear mechanism has jumped not allowing the locator pin to sit correctly. Switch blade currently closed manually but showing in the open position at the collar. ECO aware of this, locked off and tagged out of use until further investigation.  ]"
Distribution,WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
Distribution,WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
Distribution,WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
Distribution,WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
Distribution,WW1 and WW2 trip possible cause was redundant measuring equipment this will be planned in to remove please close  ]
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Failures investigated and found to be a loss of communication between scada and switching control devices. ]
Distribution,"Zone patrolled no faults found with OLE, PLANT & DISTRIBUTION conduct a more in-depth investigation with circuit breakers, please close ]"
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,4L81 to the neutral section at the time of the drawing trip to a lot of power. Also informed Distribution as a single trip completed. Please close. ]
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,Transformer to be removed from the site ]
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,Joint of fuse detached on protection ]
Distribution,Joint of fuse detached on protection ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"Field 3, lack of distribution ]"
Distribution,Open and closed switch advised by P&D via Crewe ecr that there is power supply by the switch BN3/4. Switch does not appear to be completely closed no sign of arc. Switch reserved for setting on waif. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,"AH-5 electric section patrolled no problem with OLE, transmitted to the distribution team. All lights working on arrival ]"
Distribution,Recharging spring ]
Distribution,Recharging spring ]
Distribution,Interrogate protection relay. CCR tripped/closed circuit breaker. No apparent defect ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,Patrol section no problem found with OLE. ]
Distribution,Patrol section no problem found with OLE. ]
Distribution,Replaces the old locking spring and reconnects with a new one. ]
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"We can patrol our patch, but it was a very great optimho so it needs to assign to the distribution. No reading to the madeley Stafford patch. Not a P&amp;D defect, failure to close for P&amp;D Nothing found on the Stafford DU area]"
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,Controlled distribution scada ]
Distribution,Controlled distribution scada ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,"Brereton ATFS BQ/BN-F3 did not close, the MICOM P143 protection relay had frozen. The relay was reset to zero and the circuit breaker was closed ]"
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,"Lubrication correction, failure to close ]"
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,"4L47 in section, Transformer failure. (Please close) 5N51 Transformer failure. Please close OLE default ]"
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,Spring replaced to restore ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Failures investigated and found to be a loss of communication between scada and switching control devices. ]
Distribution,"Zone patrolled no faults found with OLE, PLANT & DISTRIBUTION conduct a more in-depth investigation with circuit breakers, please close ]"
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,4L81 to the neutral section at the time of the drawing trip to a lot of power. Also informed Distribution as a single trip completed. Please close. ]
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,Transformer to be removed from the site ]
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,Joint of fuse detached on protection ]
Distribution,Joint of fuse detached on protection ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
