No fault found,No cause found  ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"Field 3, lack of distribution ]"
Distribution,Open and closed switch advised by P&D via Crewe ecr that there is power supply by the switch BN3/4. Switch does not appear to be completely closed no sign of arc. Switch reserved for setting on waif. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,"AH-5 electric section patrolled no problem with OLE, transmitted to the distribution team. All lights working on arrival ]"
Distribution,Recharging spring ]
Distribution,Recharging spring ]
Distribution,Interrogate protection relay. CCR tripped/closed circuit breaker. No apparent defect ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,Patrol section no problem found with OLE. ]
Distribution,Patrol section no problem found with OLE. ]
Distribution,Replaces the old locking spring and reconnects with a new one. ]
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"We can patrol our patch, but it was a very great optimho so it needs to assign to the distribution. No reading to the madeley Stafford patch. Not a P&amp;D defect, failure to close for P&amp;D Nothing found on the Stafford DU area]"
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,Controlled distribution scada ]
Distribution,Controlled distribution scada ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,"Brereton ATFS BQ/BN-F3 did not close, the MICOM P143 protection relay had frozen. The relay was reset to zero and the circuit breaker was closed ]"
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,"Lubrication correction, failure to close ]"
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,"4L47 in section, Transformer failure. (Please close) 5N51 Transformer failure. Please close OLE default ]"
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,Spring replaced to restore ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Failures investigated and found to be a loss of communication between scada and switching control devices. ]
Distribution,"Zone patrolled no faults found with OLE, PLANT & DISTRIBUTION conduct a more in-depth investigation with circuit breakers, please close ]"
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,4L81 to the neutral section at the time of the drawing trip to a lot of power. Also informed Distribution as a single trip completed. Please close. ]
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,Transformer to be removed from the site ]
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,Joint of fuse detached on protection ]
Distribution,Joint of fuse detached on protection ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"Field 3, lack of distribution ]"
Distribution,Open and closed switch advised by P&D via Crewe ecr that there is power supply by the switch BN3/4. Switch does not appear to be completely closed no sign of arc. Switch reserved for setting on waif. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,"AH-5 electric section patrolled no problem with OLE, transmitted to the distribution team. All lights working on arrival ]"
Distribution,Recharging spring ]
Distribution,Recharging spring ]
Distribution,Interrogate protection relay. CCR tripped/closed circuit breaker. No apparent defect ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,Patrol section no problem found with OLE. ]
Distribution,Patrol section no problem found with OLE. ]
Distribution,Replaces the old locking spring and reconnects with a new one. ]
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"We can patrol our patch, but it was a very great optimho so it needs to assign to the distribution. No reading to the madeley Stafford patch. Not a P&amp;D defect, failure to close for P&amp;D Nothing found on the Stafford DU area]"
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,Controlled distribution scada ]
Distribution,Controlled distribution scada ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,"Brereton ATFS BQ/BN-F3 did not close, the MICOM P143 protection relay had frozen. The relay was reset to zero and the circuit breaker was closed ]"
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,"Lubrication correction, failure to close ]"
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,"4L47 in section, Transformer failure. (Please close) 5N51 Transformer failure. Please close OLE default ]"
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,Spring replaced to restore ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Cable failure on ww6 at Crewe. Alternative power supply. Cable failure until cable repair is completed Cable failure on ww6 at Crewe. Alternative power supply until repair is complete Cable failure to CREWE power supply. Rectified when cable is repaired.
Distribution,Failures investigated and found to be a loss of communication between scada and switching control devices. ]
Distribution,"Zone patrolled no faults found with OLE, PLANT & DISTRIBUTION conduct a more in-depth investigation with circuit breakers, please close ]"
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,Reset to the current relay. Mark Poulton ]
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,"Due to the failure of the cable waiting for repair by distribution, it is planned to repair it. In addition, an FMS defect is already opened (906518) associated with this cause and is based on the distribution that will close it after the work is completed so that it can be closed. ]"
Distribution,4L81 to the neutral section at the time of the drawing trip to a lot of power. Also informed Distribution as a single trip completed. Please close. ]
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,"Travel hours out of sync with ECR. All alarms are delayed on arrival with ECR including door alarms, travel alarms, travel times etc."
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,Questioned protection for nuisance travel reasons ]
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,ECR alarm test. Delayed reaction time for all alarms.
Distribution,Transformer to be removed from the site ]
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"JY112RTK0001; F0129_NONE; Cx-4 circuit breaker tripped and then reactivated, causing the traction rectifiers to fail @ Farrington & Eucton SSP - (no power failure alarm 2), once on site the traction rectifier is stopped and the OLE switch is isolated, once the fault has been reactivated (even at both sites) ]"
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,"Switch sector/stay operated for maintenance, F1 protection not powered. Made and restored for no more problems."
Distribution,Joint of fuse detached on protection ]
Distribution,Joint of fuse detached on protection ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,Fuse Blown replaced for FL TFU under SMTH by Mark Richardson. Tested and fully restored FL track circuit 13:30 Power voltage - 5.5v Relay voltage - 5.3v Pick - 2.3 / Drop - 1.5 ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,VCB tested correctly. Returned to VCB service verified and tested correctly. 1430 Power restored ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Link B10&B11 to 1M03 reconnected. Removed and reset from system. Deleted failure indication/deleted alarm indication. Restored defect. Form RT3187 removed. ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,Reset tripped power supply ]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,reset and close the circuit breaker 10:30]
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"This can be attributed to the fault of p&d micom Patrold no problem found, P&amp;D said it will be the micom switch there side ]"
Distribution,"Field 3, lack of distribution ]"
Distribution,Open and closed switch advised by P&D via Crewe ecr that there is power supply by the switch BN3/4. Switch does not appear to be completely closed no sign of arc. Switch reserved for setting on waif. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,CW2 ocb patrolled nothing found our side talked with ECO possible for lack of distribution they were working on CW2 in the feed and maybe they didn't put it back to the right. ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,Distribution confirm defect with relay on side ]
Distribution,"AH-5 electric section patrolled no problem with OLE, transmitted to the distribution team. All lights working on arrival ]"
Distribution,Recharging spring ]
Distribution,Recharging spring ]
Distribution,Interrogate protection relay. CCR tripped/closed circuit breaker. No apparent defect ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,WW-6 is powered at one end due to a cable fault that already rests with the distribution team. WW-6 is tripping due to the inability to meet demand while being powered at one end. ]
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Not at all.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
Distribution,Staff were on site to replace batteries during the trip.
