No fault found,No cause found  ]
Distribution,Staff were on site to replace batteries during the trip.
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,"Zone patrolled, flashing marks on the ceramic switch. Readings passed to the distribution ]"
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Ole's staff removed the redundant cable with motorized cutting to restore LOOSE WIRE]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,Failure to close to distribution demand. Confirmed with RCT 1 of power increase.]
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,"NFF, suspicion of cable failure. ]"
Distribution,Patrol section no problem found with OLE. ]
Distribution,Patrol section no problem found with OLE. ]
Distribution,Replaces the old locking spring and reconnects with a new one. ]
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,The relay of fault.
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,Could not get a line lock because there were many trains running.Kingsnorton taxi ride to New St. Replaced Fuse and track circuit tested to restore.Final supply rail voltage:- 5.2v Relay rail final voltage:- 5.0v Relay rail final voltage:- 4.6v Fall leak:- 2.3 ohms Pick up shunt:- 3.2 ohms Run in circuit:- 233ma Residual voltage after 120 sec:- 0.04v Test plan used:- EL02 Tester name:- Vince Brown ]
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"Loss of comms at relays P143. Powered the rtu, then reset the power. After 15 minutes all comms restored. ]"
Distribution,"We can patrol our patch, but it was a very great optimho so it needs to assign to the distribution. No reading to the madeley Stafford patch. Not a P&amp;D defect, failure to close for P&amp;D Nothing found on the Stafford DU area]"
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,The W/WP/WB bus coupler failed. A new one installed everything works correctly ]
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,"Harmonic shock absorber failure, no OLE problem ]"
Distribution,Controlled distribution scada ]
Distribution,Controlled distribution scada ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,Reset the relay and the investigation work performed on the wiring. Restored defect. ]
Distribution,"Brereton ATFS BQ/BN-F3 did not close, the MICOM P143 protection relay had frozen. The relay was reset to zero and the circuit breaker was closed ]"
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,P&amp;D to investigate on 12/04/23 remove errors of P&amp;D employment bank - default to close ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,Washh Wood Heater PH Cuble A - RCM restart. Check to confirm that everything is working properly ]
Distribution,"Lubrication correction, failure to close ]"
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Breaker trip SX-24 &amp; HM11&amp;12 3 trains in Down Salford section slow Platform 3 MCR Victoria Air ventilation grid come to lose and have contacted the wire. LM50/49 ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,Renewal of the TC02-tested track resistance ]
Distribution,"4L47 in section, Transformer failure. (Please close) 5N51 Transformer failure. Please close OLE default ]"
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,OLE fully patrolled and no defects found. P&amp;D equipment failure. (Please close) ]
Distribution,Spring replaced to restore ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,Damaged hv cable disconnected cable hv at lm50/05 and jumped s/I outside ]
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,"The switch blade currently manually closed but showing in open position to the collar. ECO knows this, locked and labeled out of use until the end of the investigation. ]"
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Distribution,WW1 and WW2 possible travel cause was the redundant measuring equipment that will be planned to remove please close ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,Duplicate fault - 878933]
Historic fault closed,Duplicate fault - 878933]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  ]
Historic fault closed,historic fault closure  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,Fault found and patrol completed. Fault then logged on to WAIF to be rectified.  ]
Historic fault closed,Fault found and patrol completed. Fault then logged on to WAIF to be rectified.  ]
Historic fault closed,DUP' REC' FME; 903905]
Historic fault closed,DUP' REC' FME; 903905]
Historic fault closed,DUP' REC' FME; 903905]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,Closed as dealt with under FMS 894291 ]
Historic fault closed,Closed as dealt with under FMS 894291 ]
Historic fault closed,Closed as dealt with under FMS 894291 ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,Bird found with extensive burns  historic fault closed  historic fault closed  ]
Historic fault closed,Bird found with extensive burns  historic fault closed  historic fault closed  ]
Historic fault closed,Bird found with extensive burns  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  No fault found  ]
Historic fault closed,historic fault closed  historic fault closed  No fault found  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,The fault has been logged on a WAIF.  ]
Historic fault closed,The fault has been logged on a WAIF.  ]
Historic fault closed,The fault has been logged on a WAIF.  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,Historic fault closed  historic fault closed  ]
Historic fault closed,Historic fault closed  historic fault closed  ]
Historic fault closed,Historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,duplicate fault]
Historic fault closed,duplicate fault]
Historic fault closed,duplicate fault]
Historic fault closed,duplicate fault]
Historic fault closed,duplicate fault]
Historic fault closed,duplicate fault]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,Repeat of 881268]
Historic fault closed,Repeat of 881268]
Historic fault closed,In connection with fault 881732. Checks were made and bad weather had again caused the trip at MH01/18 with heavy rain and sleet causing the trip on HM-14 ]
Historic fault closed,In connection with fault 881732. Checks were made and bad weather had again caused the trip at MH01/18 with heavy rain and sleet causing the trip on HM-14 ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closure  historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  ]
Historic fault closed,historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,historic fault closed  historic fault closed  ]
Historic fault closed,Duplicate Fault see FMS 929289. ]
Historic fault closed,Duplicate Fault see FMS 929289. ]
Historic fault closed,duplicate ]
Historic fault closed,duplicate ]
Historic fault closed,Duplicate fault  see  971717]
Historic fault closed,Duplicate fault  see  971717]
Historic fault closed,Duplicated fault of 964298 ]
Historic fault closed,Fire caused this fault had been duplicated and other fault closed ]
Historic fault closed,Fire caused this fault had been duplicated and other fault closed ]
Historic fault closed,Fire caused this fault had been duplicated and other fault closed ]
Historic fault closed,Closed FMS985081 refers]
Historic fault closed,Closed FMS985081 refers]
Historic fault closed,Closed FMS985081 refers]
Historic fault closed,Closed FMS985081 refers]
Historic fault closed,Area patrolled lose cage at signal mp96 down fast waiting for S&amp;t to repair  ]
Historic fault closed,Area patrolled lose cage at signal mp96 down fast waiting for S&amp;t to repair  ]
Historic fault closed,Duplicate of 987698]
Historic fault closed,Duplicate of 987698]
Historic fault closed,Aready booked 959590]
Historic fault closed,Aready booked 959590]
Historic fault closed,Reported by ECO main feeder tripped no further action required  ]
Historic fault closed,Reported by ECO main feeder tripped no further action required  ]
Historic fault closed,Duplicated fault bird strike found earlstown station LM 23/11 ]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Fault number to close and replace with work order number 80509532  ]
Historic fault closed,Fault number to close and replace with work order number 80509532  ]
Historic fault closed,"Fault re-opened in error. Full electrical section patrolled by Longsight and Crewe. NFF Shared electrical section with longsite DU whole section checked , no fault found .Train in section possible cause of issue ]"
Historic fault closed,"Fault re-opened in error. Full electrical section patrolled by Longsight and Crewe. NFF Shared electrical section with longsite DU whole section checked , no fault found .Train in section possible cause of issue ]"
Historic fault closed,"Fault re-opened in error. Full electrical section patrolled by Longsight and Crewe. NFF Shared electrical section with longsite DU whole section checked , no fault found .Train in section possible cause of issue ]"
Historic fault closed,duplicate fault]
Historic fault closed,duplicate fault]
Historic fault closed,Please see Scotearth FMS 433704.]
Historic fault closed,Please see Scotearth FMS 433704.]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Default of double - 878933]
Historic fault closed,Default of double - 878933]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,duplicate ]
Historic fault closed,duplicate ]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Double defect of 964298 ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,Doubts of 987698]
Historic fault closed,Doubts of 987698]
Historic fault closed,Already reserved 959590]
Historic fault closed,Already reserved 959590]
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,Double Fault Bird Strike found stationearlstown LM 23/11 ]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,See Scotearth FMS 433704.]
Historic fault closed,See Scotearth FMS 433704.]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Default of double - 878933]
Historic fault closed,Default of double - 878933]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,duplicate ]
Historic fault closed,duplicate ]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Double defect of 964298 ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,Doubts of 987698]
Historic fault closed,Doubts of 987698]
Historic fault closed,Already reserved 959590]
Historic fault closed,Already reserved 959590]
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,Double Fault Bird Strike found stationearlstown LM 23/11 ]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
