No fault found,No cause found  ]
Historic fault closed,See Scotearth FMS 433704.]
Historic fault closed,See Scotearth FMS 433704.]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Default of double - 878933]
Historic fault closed,Default of double - 878933]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,duplicate ]
Historic fault closed,duplicate ]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Double defect of 964298 ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,Doubts of 987698]
Historic fault closed,Doubts of 987698]
Historic fault closed,Already reserved 959590]
Historic fault closed,Already reserved 959590]
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,Double Fault Bird Strike found stationearlstown LM 23/11 ]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,See Scotearth FMS 433704.]
Historic fault closed,See Scotearth FMS 433704.]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Default of double - 878933]
Historic fault closed,Default of double - 878933]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,Historical closure of the fault ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,Fault found and patrol completed. Fault then connected to WAIF to be rectified. ]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,FME DUP' REC'; 903905]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,Closed under FMS 894291 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,Bird found with extensive burns Historical fault closed Historical fault closed ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical failure historical defect closed historical defect closed No fault found ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,The fault was recorded on a WAIF. ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,Historical failure closed Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,duplicate in error]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Repeat the figure of 881268
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,Related to fault 881732. Checks were made and bad weather had caused the trip to MH01/18 again with heavy rains and sleeves causing the trip on HM-14 ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical closure historical flaw historical flaw closed historic flaw closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,Historical failure closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,historical defect closed historical defect closed ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,Double defects see FMS 929289. ]
Historic fault closed,duplicate ]
Historic fault closed,duplicate ]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Duplicated error see 971717]
Historic fault closed,Double defect of 964298 ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,The fire caused this defect was duplicated and other defects closed ]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,Closed FMS985081 refers to]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,The area patrolling the lost cage at the fast waiting mp96 signal from S&amp;t to be repaired ]
Historic fault closed,Doubts of 987698]
Historic fault closed,Doubts of 987698]
Historic fault closed,Already reserved 959590]
Historic fault closed,Already reserved 959590]
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,"Reported by ECO, the main feeder did not initiate any other necessary actions ]"
Historic fault closed,Double Fault Bird Strike found stationearlstown LM 23/11 ]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,duplicate of fms 1018373]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Duplicate see FMS 1063451.]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,Number of fault to be closed and replaced by work order number 80509532 ]
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,"Fault reopened by mistake. Full electrical section patrolled by Longsight and Crewe. NFF Electrical section shared with entire section of the longsite UD verified, no fault found.Train in section possible cause of problem ]"
Historic fault closed,duplicated defect]
Historic fault closed,duplicated defect]
Historic fault closed,See Scotearth FMS 433704.]
Historic fault closed,See Scotearth FMS 433704.]
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,Over bridge 4 up / down Glossop branch line water is seeping in between 2 red insulated mats causing tracking which is tripping the breaker HM-16 ]
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,Water coming through the tunnel roof at structure l192/72a ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Excess water running off bridge 57 MGH line .i would think in heavy downpours this may cause a breaker opp?HM-16 ]
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,Water ingress into control cubicle causing operation of circuit breaker. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,Breaker Trip HM-16. Burn marks and flashing at structure MH9/26. Rain water leaking from secondary insulation (red mats) onto the OLE. Longer red mat needed. ]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Water ingress,Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
Water ingress,Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Water ingress,Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Water ingress,Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
Water ingress,Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
Water ingress,Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Water ingress,Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Water ingress,Water ingress @ ykk bridge L176/35 possible icicles. ]
Water ingress,Water ingress @ ykk bridge L176/35 possible icicles. ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Water ingress edge hill tunnels ]
Water ingress,Flash marks on contact from Water egress in tunnel. ]
Water ingress,Flash marks on contact from Water egress in tunnel. ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,PW3 OCB. OB71. Heavy water ingress looks to be the cause of this tripping. Damaged bonds found and have been planned in for repair.. no dmage to the OLE. Please close this fault. ]
Water ingress,"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
Water ingress,"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,HM10 trip investigated. Water heavily leaking through roof of Piccadilly platform 6 directly on to insulator. No damage to OLE at time of inspection  ]
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,Inspected]
Water ingress,Inspected]
Water ingress,Inspected]
Water ingress,"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
Water ingress,"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
Water ingress,"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86).  No visible damage to the Ohle. ]
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86).  No visible damage to the Ohle. ]
Animals incursion,Area patrolled. Squirrel found on Glossop line at DG00/30 ]
Animals incursion,Area patrolled. Squirrel found on Glossop line at DG00/30 ]
Animals incursion,Burnt squirrel found @ G158/125 no damage to ole. ]
Animals incursion,Burnt squirrel found @ G158/125 no damage to ole. ]
Animals incursion,Dead/burnt squirrel found beneath ohl structure MIA01/29. No damage to ohle visible. ]
Animals incursion,"Breaker trip on HF-18 section. Section patrolled by OH staff and at over bridge 5 near structure MAS00/28 on the up chord, burn mark present to bridge masonry above live OHLE. Bird strike likely but no bird present, numerous animal footprints left in snow likely fox as removed evidence. No damage to the OHLE caused. ]"
Animals incursion,Squirrel strike at G159/15 D/F  ]
Animals incursion,Squirrel strike at G159/15 D/F  ]
Animals incursion,Squirrel deceased and bond replaced.]
Animals incursion,Squirrel deceased and bond replaced.]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked for identification ring on leg no Id ring found. No damage to the ole  ]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked for identification ring on leg no Id ring found. No damage to the ole  ]
Animals incursion,Squirrel strike at mh12/13 ]
Animals incursion,Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Animals incursion,Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Animals incursion,Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Animals incursion,Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Animals incursion,Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Animals incursion,Burnt squirrel found on up road on top of black mat at structure MH02/15 ]
Animals incursion,Squirrels are nesting between 2 bird mats on MH/12/22. Squirrels are running along the structure and debris from the nest is coming into contact of Ole. ]
Animals incursion,"Breaker trip on HF-14 section with DTF 1.9km from Wilmslow. Section checked. Over bridge 7 near structure SO01/07 on the Down Styal, burnt squirrel found with flash marks to registration arm. No damage to the OHLE. ]"
Animals incursion,"Breaker trip on HF-14 section with DTF 1.9km from Wilmslow. Section checked. Over bridge 7 near structure SO01/07 on the Down Styal, burnt squirrel found with flash marks to registration arm. No damage to the OHLE. ]"
Animals incursion,Squirrel found burnt under bridge at Heston chapel station ]
Animals incursion,Squirrel found burnt under bridge at Heston chapel station ]
Animals incursion,Squirrel found burnt under bridge at Heston chapel station ]
Animals incursion,Patrolled HM14 squirrel found MH06/07]
Animals incursion,Patrolled HM14 squirrel found MH06/07]
Animals incursion,Dead squirrel found in the 4 foot of the up and down glossop line under bridge 4. nearest structure DG 00/24  Electrical section HM16 No damage to the ole ]
Animals incursion,"Breaker trip on HF-20 section, with DTF of 2.2km provided from Cheadle Hulme. And member of public reporting flash and bang near Bramhall station area.  Staff invested area and found burnt squirrel by structure CM01/35. Slight electrical pitting to the OHLE but no significant damage.  The structure to rail bond however as burnt off and requires repair.  Work order created for this defect. ]"
Animals incursion,"Breaker trip on HF-20 section, with DTF of 2.2km provided from Cheadle Hulme. And member of public reporting flash and bang near Bramhall station area.  Staff invested area and found burnt squirrel by structure CM01/35. Slight electrical pitting to the OHLE but no significant damage.  The structure to rail bond however as burnt off and requires repair.  Work order created for this defect. ]"
Animals incursion,HF12 Squirrel found at M174/76 structure  Down wilmslow No damage to wires or insulators ]
Animals incursion,HF12 Squirrel found at M174/76 structure  Down wilmslow No damage to wires or insulators ]
Animals incursion,Burnt squirrel found at L178/27 no damage to ole please close  ]
Animals incursion,Burnt squirrel found at L178/27 no damage to ole please close  ]
Animals incursion,Squirrel found in 4ft of the down fast electrical section hm4 flash marks on catenary above Bridge 5 Closest structure m183/66]
Animals incursion,Squirrel found in 4ft of the down fast electrical section hm4 flash marks on catenary above Bridge 5 Closest structure m183/66]
Animals incursion,Squirrel found burnt at M175/10 OHL good no damage caused  ]
Animals incursion,Squirrel found burnt at M175/10 OHL good no damage caused  ]
Animals incursion,Dead squirrel at mh04/15 down road Hm14 Flash marks on catenary and steelwork No damage to ole ]
Animals incursion,Dead squirrel at mh04/15 down road Hm14 Flash marks on catenary and steelwork No damage to ole ]
Animals incursion,"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
Animals incursion,"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
Animals incursion,"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
Animals incursion,"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
Animals incursion,"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
Animals incursion,"defective pantograph see CCIl 2757430 also Line blockage taken on the down main,burnt squirrel found in 4ft on Crewe area]"
Animals incursion,2 squirrels caused trip at structure M12/28 Patrolled Down&amp;Up Hadfield No damage to OLE ]
Animals incursion,Squirrel strike at MH07/09  ]
Animals incursion,Squirrel strike at MH07/09  ]
