No fault found,No cause found  ]
Animals incursion,A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Photo provided  A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Phot]
Animals incursion,A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Photo provided  A Squirrel electrical section sm15 tripped at 12:30 on the 4/7/2023 Reports of a flash and bang in Fairfield station On inspection we found a burnt dead squirrel in the 4 foot of the up road at structure number mh03/22 No damage to the ole Phot]
Animals incursion,SM-16 breaker trip -DN Main 1km from Guide Bridge Patrolled from Fairfield to Guide Bridge Squirrel found at structure MH04/23 No damage to ole ]
Animals incursion,SM-16 breaker trip -DN Main 1km from Guide Bridge Patrolled from Fairfield to Guide Bridge Squirrel found at structure MH04/23 No damage to ole ]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Breaker trip on SM 13. Area patrolled and inspected. Squirrel found in 4ft at structure MH 08/27. Burn marks on wire but not damage to OLE. Up road ]
Animals incursion,"Breaker trip on SM 14. Area patrolled and inspected, squirrel found under bridge at newton station. MH 07/08. Down road ]"
Animals incursion,"PL1 OCB. Up fast L190/37. Squirrel at mid point anchor, no visible damage to OHL. ]"
Animals incursion,"PL1 OCB. Up fast L190/37. Squirrel at mid point anchor, no visible damage to OHL. ]"
Animals incursion,OCB. Squirrel found in four foot at structure L185/27. No damage. ]
Animals incursion,OCB. Squirrel found in four foot at structure L185/27. No damage. ]
Animals incursion,"NE2 trip, patrolled from Rainhill station found burnt squirrel at Foot bridge 69 LM13/28 no damage to ole please close  ]"
Animals incursion,"NE2 trip, patrolled from Rainhill station found burnt squirrel at Foot bridge 69 LM13/28 no damage to ole please close  ]"
Animals incursion,Section patrolled - nothing amiss.]
Animals incursion,Section patrolled - nothing amiss.]
Animals incursion,Section patrolled - nothing amiss.]
Animals incursion,Section patrolled - nothing amiss.]
Animals incursion,Squirrel found in four foot at structure LM30/17. No damage to the OLE.  ]
Animals incursion,Squirrel found in four foot at structure LM30/17. No damage to the OLE.  ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing BN-AF3 to trip at structure G105/05 on the ups  ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing BN-AF3 to trip at structure G105/05 on the ups  ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing BN-AF3 to trip at structure G105/05 on the ups  ]
Animals incursion,Squirrel strike at bridge 15 ]
Animals incursion,Squirrel strike at bridge 15 ]
Animals incursion,Squirrel stike found at G159/13 on the up slow no damage to the OHL. Fit for purpose  ]
Animals incursion,Squirrel stike found at G159/13 on the up slow no damage to the OHL. Fit for purpose  ]
Animals incursion,Burnt squirrel. Found at structure MH05/17 in the 4 foot. ]
Animals incursion,Burnt squirrel found at bridge 59 Hadfield Station as cause of trip. ]
Animals incursion,Breaker trip on HF16 - Cab patrolled using OHL to inspect full electrical section- at SO07/09 found evidence of squirrel strike at portal (squirrel was found in DN 4ft below portal) - no visual damage witness - open/close WAIF to follow]
Animals incursion,Breaker trip on HF16 - Cab patrolled using OHL to inspect full electrical section- at SO07/09 found evidence of squirrel strike at portal (squirrel was found in DN 4ft below portal) - no visual damage witness - open/close WAIF to follow]
Animals incursion,"Squirrel strike @ Bridge 18 Bryn station, looks like slight burn to contact wire. High level inspection planned ]"
Animals incursion,"Squirrel strike @ Bridge 18 Bryn station, looks like slight burn to contact wire. High level inspection planned ]"
Animals incursion,"squirrel found at MH07/18, area patrolled no damage to OLE ]"
Animals incursion,"squirrel found at MH07/18, area patrolled no damage to OLE ]"
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,Dead/burned squirrel found under the structure of the ohl MIA01/29. No damage to visible ohl. ]
Animals incursion,"Move of circuit breaker to section HF-18. Section patrolled by OH staff and over deck 5 near the structure MAS00/28 on the ascending chord, burned mark present to bridge the masonry over the living OHLE."
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Squirrel strike at mh12/13 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Squirrels nest between 2 bird mats on MH/12/22. Squirrels run along the structure and nest debris comes into contact with Ole. ]
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the bottom squirrel, burned found with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the bottom squirrel, burned found with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,Squirrel HM14 patrolled found MH06/07]
Animals incursion,Squirrel HM14 patrolled found MH06/07]
Animals incursion,Dead squirrel found in the 4 feet of the high and low glossop line under deck 4. Nearest structure DG 00/24 Electrical section HM16 No damage to the oleum ]
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near the Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electrical pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near the Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electrical pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,HF12 squirrel found at structure M174/76 Down wildslow No damage to wires or insulators ]
Animals incursion,HF12 squirrel found at structure M174/76 Down wildslow No damage to wires or insulators ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary over deck 5 Nearest structure m183/66]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary over deck 5 Nearest structure m183/66]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No damage to oil ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No damage to oil ]
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,2 squirrels made a trip to structure M12/28 Patrol down and amplifier;Up Hadfield No damage to OLE ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the ole Photo provided A squirrel electric section sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the ole Photo provided A squirrel electric section sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,"Move the circuit breaker to SM 13. The patrol and inspect area. The squirrel found in 4 feet at the MH 08/27 structure. Burn marks on the wire, but not damage OLE."
Animals incursion,"Travel of circuit breaker on SM 14. Patrol and inspected area, squirrel found under the bridge at Newton station. MH 07/08. Downbound road ]"
Animals incursion,"PL1 OCB. To the quick top L190/37. Squirrel at mid anchor, no visible damage to OHL. ]"
Animals incursion,"PL1 OCB. To the quick top L190/37. Squirrel at mid anchor, no visible damage to OHL. ]"
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,"NE2 voyage, patrolled from Rainhill station found squirrel burned at foot deck 69 LM13/28 no damage to ole please close ]"
Animals incursion,"NE2 voyage, patrolled from Rainhill station found squirrel burned at foot deck 69 LM13/28 no damage to ole please close ]"
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,Squirrel strike at deck 15 ]
Animals incursion,Squirrel strike at deck 15 ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Burned squirrel. Found in structure MH05/17 in 4 feet. ]
Animals incursion,The burnt squirrel found at Hadfield Station Bridge 59 as a cause of travel. ]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the gate (the squirrel was found in DN 4ft below the gate) - no visual damage witness - open/close WAIF to follow]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the gate (the squirrel was found in DN 4ft below the gate) - no visual damage witness - open/close WAIF to follow]
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,Dead/burned squirrel found under the structure of the ohl MIA01/29. No damage to visible ohl. ]
Animals incursion,"Move of circuit breaker to section HF-18. Section patrolled by OH staff and over deck 5 near the structure MAS00/28 on the ascending chord, burned mark present to bridge the masonry over the living OHLE."
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Squirrel strike at mh12/13 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Squirrels nest between 2 bird mats on MH/12/22. Squirrels run along the structure and nest debris comes into contact with Ole. ]
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the bottom squirrel, burned found with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the bottom squirrel, burned found with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,Squirrel HM14 patrolled found MH06/07]
Animals incursion,Squirrel HM14 patrolled found MH06/07]
Animals incursion,Dead squirrel found in the 4 feet of the high and low glossop line under deck 4. Nearest structure DG 00/24 Electrical section HM16 No damage to the oleum ]
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near the Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electrical pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near the Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electrical pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,HF12 squirrel found at structure M174/76 Down wildslow No damage to wires or insulators ]
Animals incursion,HF12 squirrel found at structure M174/76 Down wildslow No damage to wires or insulators ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary over deck 5 Nearest structure m183/66]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary over deck 5 Nearest structure m183/66]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No damage to oil ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No damage to oil ]
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,2 squirrels made a trip to structure M12/28 Patrol down and amplifier;Up Hadfield No damage to OLE ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the ole Photo provided A squirrel electric section sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the ole Photo provided A squirrel electric section sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,"Move the circuit breaker to SM 13. The patrol and inspect area. The squirrel found in 4 feet at the MH 08/27 structure. Burn marks on the wire, but not damage OLE."
Animals incursion,"Travel of circuit breaker on SM 14. Patrol and inspected area, squirrel found under the bridge at Newton station. MH 07/08. Downbound road ]"
Animals incursion,"PL1 OCB. To the quick top L190/37. Squirrel at mid anchor, no visible damage to OHL. ]"
Animals incursion,"PL1 OCB. To the quick top L190/37. Squirrel at mid anchor, no visible damage to OHL. ]"
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,"NE2 voyage, patrolled from Rainhill station found squirrel burned at foot deck 69 LM13/28 no damage to ole please close ]"
Animals incursion,"NE2 voyage, patrolled from Rainhill station found squirrel burned at foot deck 69 LM13/28 no damage to ole please close ]"
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,Squirrel strike at deck 15 ]
Animals incursion,Squirrel strike at deck 15 ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Burned squirrel. Found in structure MH05/17 in 4 feet. ]
Animals incursion,The burnt squirrel found at Hadfield Station Bridge 59 as a cause of travel. ]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the gate (the squirrel was found in DN 4ft below the gate) - no visual damage witness - open/close WAIF to follow]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the gate (the squirrel was found in DN 4ft below the gate) - no visual damage witness - open/close WAIF to follow]
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,Dead/burned squirrel found under the structure of hl MIA01/29. No damage to visible hl. ]
Animals incursion,"Move of circuit breaker to section HF-18. Section patrolled by OH staff and over deck 5 near the structure MAS00/28 on the ascending agreement, burned mark present to bridge the masonry on the living OHLE."
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Squirrel strike at mh12/13 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Squirrels nest between 2 bird mats on the MH/12/22. Squirrels run along the structure and nest debris comes into contact with Ole. ]
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the lower squirrel, burned with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the lower squirrel, burned with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The patrolled HM14 squirrel found MH06/07]
Animals incursion,The patrolled HM14 squirrel found MH06/07]
Animals incursion,Dead squirrel found in the 4 feet of the high and low glossop line under deck 4. Nearest structure DG 00/24 Electrical section HM16 No damage to the oleum ]
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electric pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electric pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,HF12 squirrel found in structure M174/76 Wild stockings No damage to wires or insulations ]
Animals incursion,HF12 squirrel found in structure M174/76 Wild stockings No damage to wires or insulations ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary on deck 5 Nearest structure m183/66]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary on deck 5 Nearest structure m183/66]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No oil damage ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No oil damage ]
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,2 squirrels made a trip to structure M12/28 Patrol down and amplifier;Up Hadfield No damage to OLE ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the oleum Photo provided An electric squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the oleum Photo provided An electric squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,"Move the circuit breaker to SM 13. The patrol and inspect the area. The squirrel found in 4 feet at structure MH 08/27. Burn marks on the wire, but not damage OLE."
Animals incursion,"Travel of circuit breaker to SM 14. Patrol and inspected area, squirrel found under the bridge at Newton station. MH 07/08. Downbound road ]"
Animals incursion,"PL1 OCB. Quick up L190/37. Medium anchor squirrel, no visible damage to OHL. ]"
Animals incursion,"PL1 OCB. Quick up L190/37. Medium anchor squirrel, no visible damage to OHL. ]"
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,"NE2 voyage, patrol of Rainhill station found squirrel burned at bridge on foot 69 LM13/28 no damage to ole please close ]"
Animals incursion,"NE2 voyage, patrol of Rainhill station found squirrel burned at bridge on foot 69 LM13/28 no damage to ole please close ]"
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,Squirrel strike on deck 15 ]
Animals incursion,Squirrel strike on deck 15 ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Burned squirrel. Found in structure MH05/17 in 4 feet. ]
Animals incursion,The burnt squirrel found at Hadfield Station Bridge 59 as a cause of travel. ]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the door (the squirrel was found in DN 4ft under the door) - no visual damage witness - open/close WAIF to follow]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the door (the squirrel was found in DN 4ft under the door) - no visual damage witness - open/close WAIF to follow]
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,Section patrolled on foot. Dead squirrel found at M170/34 (O/B86). No damage visible to the Ohle. ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The squirrel found on the Glossop line at DG00/30 ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,The burned squirrel found @ G158/125 no damage to the oleum. ]
Animals incursion,Dead/burned squirrel found under the structure of the ohl MIA01/29. No damage to visible ohl. ]
Animals incursion,"Move of circuit breaker to section HF-18. Section patrolled by OH staff and over deck 5 near the structure MAS00/28 on the ascending chord, burned mark present to bridge the masonry over the living OHLE."
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,Squirrel strike at G159/15 D/F ]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,The deceased squirrel and the replaced surety.]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Swan found on the ground at MH01/04 under the bare feeders for HM13 and HM14. Swan checked the identification ring on the leg no identification ring found. No damage to the ole ]
Animals incursion,Squirrel strike at mh12/13 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Squirrels nest between 2 bird mats on MH/12/22. Squirrels run along the structure and nest debris comes into contact with Ole. ]
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the bottom squirrel, burned found with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the bottom squirrel, burned found with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,Squirrel HM14 patrolled found MH06/07]
Animals incursion,Squirrel HM14 patrolled found MH06/07]
Animals incursion,Dead squirrel found in the 4 feet of the high and low glossop line under deck 4. Nearest structure DG 00/24 Electrical section HM16 No damage to the oleum ]
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near the Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electrical pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near the Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electrical pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,HF12 squirrel found at structure M174/76 Down wildslow No damage to wires or insulators ]
Animals incursion,HF12 squirrel found at structure M174/76 Down wildslow No damage to wires or insulators ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary over deck 5 Nearest structure m183/66]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary over deck 5 Nearest structure m183/66]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No damage to oil ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No damage to oil ]
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block caught on the main squirrel at the bottom, burned found in 4ft on the Crewe area]"
Animals incursion,2 squirrels made a trip to structure M12/28 Patrol down and amplifier;Up Hadfield No damage to OLE ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the ole Photo provided A squirrel electric section sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the ole Photo provided A squirrel electric section sm15 stumbled at 12:30 p.m. on 4/7/2023 Reports of a flash and a bang at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to the structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,"Move the circuit breaker to SM 13. The patrol and inspect area. The squirrel found in 4 feet at the MH 08/27 structure. Burn marks on the wire, but not damage OLE."
Animals incursion,"Travel of circuit breaker on SM 14. Patrol and inspected area, squirrel found under the bridge at Newton station. MH 07/08. Downbound road ]"
Animals incursion,"PL1 OCB. To the quick top L190/37. Squirrel at mid anchor, no visible damage to OHL. ]"
Animals incursion,"PL1 OCB. To the quick top L190/37. Squirrel at mid anchor, no visible damage to OHL. ]"
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
