No fault found,No cause found  ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Burned squirrel found on the rising road on the top of the black carpet at structure MH02/15 ]
Animals incursion,Squirrels nest between 2 bird mats on the MH/12/22. Squirrels run along the structure and nest debris comes into contact with Ole. ]
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the lower squirrel, burned with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,"Disconnector moving on section HF-14 with DTF 1.9km from Wilmslow. Section control. Above deck 7 near the structure SO01/07 on the lower squirrel, burned with flash marks on the registration arm. No damage to OHLE. ]"
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The squirrel found burned under the bridge at the station of the chapel of Heston ]
Animals incursion,The patrolled HM14 squirrel found MH06/07]
Animals incursion,The patrolled HM14 squirrel found MH06/07]
Animals incursion,Dead squirrel found in the 4 feet of the high and low glossop line under deck 4. Nearest structure DG 00/24 Electrical section HM16 No damage to the oleum ]
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electric pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,"Circuit breaker trip on the HF-20 section, with 2.2 km DTF provided by Cheadle Hulme. And member of the public flash and bang report near Bramhall station. The staff invested the area and found the squirrel burned by the structure CM01/35. Light electric pitting to the OHLE but no significant damage. The structure of the railway link however as burned and requires repair. Work order created for this defect. ]"
Animals incursion,HF12 squirrel found in structure M174/76 Wild stockings No damage to wires or insulations ]
Animals incursion,HF12 squirrel found in structure M174/76 Wild stockings No damage to wires or insulations ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,burnt squirrel found in L178/27 no damage to the ole please close ]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary on deck 5 Nearest structure m183/66]
Animals incursion,squirrel found in 4 feet of the quick electrical section hm4 flash marks on the catenary on deck 5 Nearest structure m183/66]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel found burned at M175/10 OHL good no damage caused ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No oil damage ]
Animals incursion,Squirrel dead at mh04/15 on road Hm14 Flash marks on catenary and steel No oil damage ]
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,"Defective pantograph see CCIl 2757430 also Line block captured on the main squirrel at the bottom, burned in 4ft on the Crewe zone]"
Animals incursion,2 squirrels made a trip to structure M12/28 Patrol down and amplifier;Up Hadfield No damage to OLE ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,Squirrel strike at MH07/09 ]
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the oleum Photo provided An electric squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,"An electric section of the squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the oleum Photo provided An electric squirrel sm15 stumbled at 12:30 p.m. on July 4, 2023 Flash and bang reports at Fairfield Station During the inspection, we found a dead squirrel burned in the 4 feet of the ascending road to structure number mh03/22 No damage to the Phot Ole]"
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Circuit Breaker Travel SM-16 -DN Main 1km from Fairfield Patrol Guide Bridge to Guide Bridge found at MH04/23 No Ole Damage ]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,Squirrel strike at lm47/33]
Animals incursion,"Move the circuit breaker to SM 13. The patrol and inspect the area. The squirrel found in 4 feet at structure MH 08/27. Burn marks on the wire, but not damage OLE."
Animals incursion,"Travel of circuit breaker to SM 14. Patrol and inspected area, squirrel found under the bridge at Newton station. MH 07/08. Downbound road ]"
Animals incursion,"PL1 OCB. Quick up L190/37. Medium anchor squirrel, no visible damage to OHL. ]"
Animals incursion,"PL1 OCB. Quick up L190/37. Medium anchor squirrel, no visible damage to OHL. ]"
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,OCB. squirrel found in four feet at structure L185/27. No damage. ]
Animals incursion,"NE2 voyage, patrol of Rainhill station found squirrel burned at bridge on foot 69 LM13/28 no damage to ole please close ]"
Animals incursion,"NE2 voyage, patrol of Rainhill station found squirrel burned at bridge on foot 69 LM13/28 no damage to ole please close ]"
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Section patrolled - nothing wrong.]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,Squirrel found in four feet at structure LM30/17. No damage to OLE. ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,2x squirrels resting on the porcelain pot on the ATF causing the journey BN-AF3 to the structure G105/05 on the tops ]
Animals incursion,Squirrel strike on deck 15 ]
Animals incursion,Squirrel strike on deck 15 ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Squirrel Stike found at G159/13 on slow climb no damage to the OHL. Suitable for use ]
Animals incursion,Burned squirrel. Found in structure MH05/17 in 4 feet. ]
Animals incursion,The burnt squirrel found at Hadfield Station Bridge 59 as a cause of travel. ]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the door (the squirrel was found in DN 4ft under the door) - no visual damage witness - open/close WAIF to follow]
Animals incursion,Circuit breaker trip on HF16 - Cab patrolled using OHL to inspect the full electrical section- at SO07/09 found evidence of squirrel strike at the door (the squirrel was found in DN 4ft under the door) - no visual damage witness - open/close WAIF to follow]
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"Squirrel Strike @ Bridge 18 Bryn station, looks like a slight burn to contact the wire. High-level inspection planned ]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Animals incursion,"the squirrel found at MH07/18, the area did not conduct OLE damage patrols]"
Operational error,NON REQUIRED..ALL MWR INFRASTRUCTURE OK..]
Operational error,NON REQUIRED..ALL MWR INFRASTRUCTURE OK..]
Operational error,Patrolled by OHL NFF ]
Operational error,Patrolled by OHL NFF ]
Operational error,Earth left up at G109/08]
Operational error,Confirmed by route control driver error left pantograph up when travelling into the PES section  ]
Operational error,"Patrolled sections with ole staff, no fault found, possible supervisory fault in sats for simultaneous trip. ]"
Operational error,"Patrolled sections with ole staff, no fault found, possible supervisory fault in sats for simultaneous trip. ]"
Operational error,Error within the eco  ]
Operational error,Error within the eco  ]
Operational error,Error within the eco  ]
Operational error,Staff error during protection testing ]
Operational error,This fault was raised in error new fault number is 974237 ]
Operational error,This fault was raised in error new fault number is 974237 ]
Operational error,"No fault, Avanti staff error. ]"
Operational error,"No fault, Avanti staff error. ]"
Operational error,"No fault, Avanti staff error. ]"
Operational error,Staff error caused while fault finding ]
Operational error,Staff error caused while fault finding ]
Operational error,Staff error caused while fault finding ]
Operational error,Staff error caused while fault finding ]
Operational error,Staff error caused while fault finding ]
Operational error,Staff error caused while fault finding ]
Operational error,"ECR error, single end, breaker restored. ]"
Operational error,Staff Error ]
Operational error,Staff Error ]
Operational error,Staff Error ]
Operational error,Staff Error ]
Operational error,Driver error  ]
Operational error,Staff error of assembling cotec live line tester after investigation ]
Operational error,Staff error of assembling cotec live line tester after investigation ]
Operational error,Crewe Ecr staff switching error  ]
Operational error,staff cause substation trip]
Operational error,staff cause substation trip]
Operational error,staff cause substation trip]
Operational error,staff cause substation trip]
Operational error,Train driver put second pan up in the station whilst going through a section insulator  ]
Operational error,Train driver put second pan up in the station whilst going through a section insulator  ]
Operational error,created in error]
Operational error,created in error]
Operational error,created in error]
Operational error,created in error]
Operational error,Staff error breakers dropped while 2 trains in section no problems with the OLE. ]
Operational error,Staff error breakers dropped while 2 trains in section no problems with the OLE. ]
Operational error,New 50ft catenary installed ]
Operational error,New 50ft catenary installed ]
Operational error,New 50ft catenary installed ]
Operational error,New 50ft catenary installed ]
Operational error,New 50ft catenary installed ]
Operational error,New 50ft catenary installed ]
Operational error,New 50ft catenary installed ]
Operational error,Multiple sections tripped due to testing in the location.  ]
Operational error,Multiple sections tripped due to testing in the location.  ]
Operational error,Multiple sections tripped due to testing in the location.  ]
Operational error,Multiple sections tripped due to testing in the location.  ]
Operational error,Multiple sections tripped due to testing in the location.  ]
Operational error,Multiple sections tripped due to testing in the location.  ]
Operational error,Multiple sections tripped due to testing in the location.  ]
Operational error,Foot patrol longsight depot excessive waste materials coming from waste tip also train in section when tripped nothing found and no damage to OHL  ]
Operational error,Foot patrol longsight depot excessive waste materials coming from waste tip also train in section when tripped nothing found and no damage to OHL  ]
Operational error,Temp jumpers applied to overlap LM18/02 DCM. ]
Operational error,nothing found during OHL inspection]
Operational error,nothing found during OHL inspection]
Operational error,nothing found during OHL inspection]
Operational error,Pans raised in error in Allerton depot the breaker went back in when the pans were dropped. ]
Operational error,Pans raised in error in Allerton depot the breaker went back in when the pans were dropped. ]
Operational error,Pans raised in error in Allerton depot the breaker went back in when the pans were dropped. ]
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth left in place at G109/08]
Operational error,Confirmed by the error of the road control driver left the pantograph up during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth left in place at G109/08]
Operational error,Confirmed by the error of the road control driver left the pantograph up during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth left in place at G109/08]
Operational error,Confirmed by the error of the road control driver left the pantograph up during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth retained at G109/08]
Operational error,Confirmed by the error of the driver of the road control left the pantograph during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth retained at G109/08]
Operational error,Confirmed by the error of the driver of the road control left the pantograph during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,NOT REQUIRED.. ALL MWR INFRASTRUCTURES OK..]
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth left in place at G109/08]
Operational error,Confirmed by the error of the road control driver left the pantograph up during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of sat supervision for simultaneous travel. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,"No fault, fault of Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Personnel error when assembling live online odds tester after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,the staff causes a trip to substation]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,The train driver put the second pan in the station while passing through a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error breakers dropped while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Several sections stumbled due to tests in the location. ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Long sight foot patrol dump excessive waste from the waste tip also train in the section when tripping nothing found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,Pans raised by mistake in Allerton's repository the circuit breaker is returned in when the strands were dropped. ]
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth retained at G109/08]
Operational error,Confirmed by the error of the driver of the road control left the pantograph during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,MWR INFRASTRUCTURES ARE NOT REQUIRED.
Operational error,Patrol by NFF OHL ]
Operational error,Patrol by NFF OHL ]
Operational error,Earth retained at G109/08]
Operational error,Confirmed by the error of the driver of the road control left the pantograph during a trip in the PSE section ]
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,"Patrol sections with olé personnel, no defects found, possibly lack of seated supervision for simultaneous movements. ]"
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Error in Eco ]
Operational error,Staff error during protection tests ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,This defect was raised by mistake new default number is 974237 ]
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,"No fault, no fault on Avanti's staff. ]"
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
Operational error,Staff error caused when finding fault ]
