No fault found,No cause found  ]
Operational error,"ECR error, single end, restored breaker. ]"
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Staff error ]
Operational error,Driver error ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Personnel error when assembling online odds tester online after investigation ]
Operational error,Crewe Ecr personnel switching error ]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,the personnel causes a trip to the substation]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,The conductor of the train put the second pot in the station via a section insulator ]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,created by mistake]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,The personnel error circuit breakers fell while 2 trains in the section no problem with the OLE. ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,New 50-foot catenary installed ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,Several sections stumbled due to on-site testing. ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,A long-sighted foot patrol dumps excessive waste from the earthfill also trains in the section when nothing is found and no damage to OHL ]
Operational error,Temperature jumps applied to overlap LM18/02 DCM. ]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,Nothing found during the OHL inspection]
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Operational error,"Pans raised by mistake in Allerton's repository, the circuit breaker is returned when the strands have been dropped. ]"
Other discipline/ third party,"879450 VCB trip on electrical section HD 1 OPTIMHO readings focus on the G503 area, this was passed onto Scottish Region. Hind Ray  Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB trip on electrical section HD 1 OPTIMHO readings focus on the G503 area, this was passed onto Scottish Region. Hind Ray  Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Area patrolled by Morgan Sindall on behalf on LNWR]
Other discipline/ third party,Not our fault belongs to Morgan sindall ]
Other discipline/ third party,Not our fault belongs to Morgan sindall ]
Other discipline/ third party,Not our fault belongs to Morgan sindall ]
Other discipline/ third party,Rugby ECR advises Morgan Sindall have attended and report a visible bird strike on 13/14 road near G/NX66/35 and fault can be closed.]
Other discipline/ third party,Rugby ECR advises Morgan Sindall have attended and report a visible bird strike on 13/14 road near G/NX66/35 and fault can be closed.]
Other discipline/ third party,Rugby ECR advises Morgan Sindall have attended and report a visible bird strike on 13/14 road near G/NX66/35 and fault can be closed.]
Other discipline/ third party,Morgan sindall's fault not ours  ]
Other discipline/ third party,Morgan sindall's fault not ours  ]
Other discipline/ third party,Morgan sindall's fault not ours  ]
Other discipline/ third party,This is Morgan sindall's asset  ]
Other discipline/ third party,This is Morgan sindall's asset  ]
Other discipline/ third party,This is Morgan sindall's asset  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Bird found at kings Thorpe depot  ]
Other discipline/ third party,Please hand to Anglia route.  ]
Other discipline/ third party,This fault was passed onto Scottish region they found an Owl at bridge 77 please close ]
Other discipline/ third party,This fault was passed onto Scottish region they found an Owl at bridge 77 please close ]
Other discipline/ third party,Replaced Points module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,  Dealt with by Morgan Syndall. 
Other discipline/ third party,  Dealt with by Morgan Syndall. 
Other discipline/ third party,  Dealt with by Morgan Syndall. 
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Dealt internally as not network rail infrastructure]
Other discipline/ third party,Dealt internally as not network rail infrastructure]
Other discipline/ third party,Fault passed on to Scotearth region not on our area ]
Other discipline/ third party,Fault passed on to Scotearth region not on our area ]
Other discipline/ third party,"Fault not on our patch Longsight OLE have patrolled their section of this electrical section 14/08/2023, with no cause identified.]"
Other discipline/ third party,"Fault not on our patch Longsight OLE have patrolled their section of this electrical section 14/08/2023, with no cause identified.]"
Other discipline/ third party,Fault passed on to Scotearth  ]
Other discipline/ third party,Fault passed on to Scotearth  ]
Other discipline/ third party,This fault is in the Scotearth region and the information has been passed on to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the Scotearth region and the information has been passed on to them. Please close for Carlisle OHL ]
Other discipline/ third party,Fault off our patch. Fault passed onto Scotearth ]
Other discipline/ third party,Fault off our patch. Fault passed onto Scotearth ]
Other discipline/ third party,"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
Other discipline/ third party,"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
Other discipline/ third party,"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
Other discipline/ third party,"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
Other discipline/ third party,"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
Other discipline/ third party,"Nation grid power parted causing damage to ole, emergency site to rectify damaged wires ]"
Other discipline/ third party,Was re-assigned to the Scottish team due to beyond the area of control]
Other discipline/ third party,Was re-assigned to the Scottish team due to beyond the area of control]
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,"Please, go to Anglia Road. ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,"Please, go to Anglia Road. ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,"Please, go to Anglia Road. ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Please go to Anglia Road. ]
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Please go to Anglia Road. ]
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB travel on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR indicates that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,Bird found at Thorpe des rois deposit ]
Other discipline/ third party,"Please, go to Anglia Road. ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This flaw was passed on to the Scottish region, they found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Internally treat as not part of the network railway infrastructure]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our Longsight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. Default passed on Scotearth ]
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"The electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
